
Version,
  23.1;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  unnamed,                                !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Room_154_88f8efbc,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893647,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_154_88f8efbc_Space,                !- Name
  Room_154_88f8efbc,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

SpaceList,
  MURB large,                             !- Name
  Room_167_7904151e_Space,                !- Space Name 1
  Room_161_e5f86c51_Space,                !- Space Name 2
  Room_159_8b47793c_Space,                !- Space Name 3
  Room_154_88f8efbc_Space,                !- Space Name 4
  Room_160_a3478f36_Space,                !- Space Name 5
  Room_155_0ae0dd08_Space,                !- Space Name 6
  Room_170_bd5fbc68_Space,                !- Space Name 7
  Room_156_32936141_Space,                !- Space Name 8
  Room_158_72c3b06a_Space,                !- Space Name 9
  Room_157_906e164b_Space,                !- Space Name 10
  Room_162_4eb5ef5d_Space,                !- Space Name 11
  Room_163_a5130ee6_Space,                !- Space Name 12
  Room_164_3e08d99e_Space,                !- Space Name 13
  Room_165_a5b36c44_Space,                !- Space Name 14
  Room_166_d52c3456_Space,                !- Space Name 15
  Room_168_eee44cb1_Space,                !- Space Name 16
  Room_169_363acbfe_Space,                !- Space Name 17
  Room_171_979e0344_Space,                !- Space Name 18
  Room_172_ca6f2d51_Space,                !- Space Name 19
  Room_173_17b56888_Space;                !- Space Name 20

People,
  People 1,                               !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ScheduleTypeLimits,
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Week:Daily,
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Name
  MURB Weekend schedule,                  !- Sunday Schedule:Day Name
  MURB Weekday,                           !- Monday Schedule:Day Name
  MURB Weekday,                           !- Tuesday Schedule:Day Name
  MURB Weekday,                           !- Wednesday Schedule:Day Name
  MURB Weekday,                           !- Thursday Schedule:Day Name
  MURB Friday schedule,                   !- Friday Schedule:Day Name
  MURB Weekend schedule,                  !- Saturday Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- Holiday Schedule:Day Name
  Medium Office Lighting Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Lighting Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Lighting All Other Days Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB Appliances and lighting,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face2,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 4,  !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_154_88f8efbc..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96580871371043, 25.5822921099306, 1.96796485359867, !- X,Y,Z Vertex 1 {m}
  -3.96580871371043, 25.5822921099306, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.043219374591, 33.7987831698566, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.043219374591, 33.7987831698566, 1.96796485359867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 0, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 0,  !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 0,  !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_154_88f8efbc..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0787440523941, 33.8040985290468, 1.96771572659329, !- X,Y,Z Vertex 1 {m}
  -10.0787440523941, 33.8040985290468, 0.762, !- X,Y,Z Vertex 2 {m}
  -18.6530453378532, 27.4613696354964, 0.762, !- X,Y,Z Vertex 3 {m}
  -18.6530453378532, 27.4613696354964, 1.96771572659329; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_154_88f8efbc..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149488, 4, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 0, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 0, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_154_88f8efbc..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6591831787556, 27.4252349648885, 1.9687588153322, !- X,Y,Z Vertex 1 {m}
  -18.6591831787556, 27.4252349648885, 0.762, !- X,Y,Z Vertex 2 {m}
  -13.2953280103841, 20.1742068281635, 0.762, !- X,Y,Z Vertex 3 {m}
  -13.2953280103841, 20.1742068281635, 1.9687588153322; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_154_88f8efbc_Space HVAC Off Infiltration, !- Name
  Room_154_88f8efbc_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_154_88f8efbc_Space HVAC On Infiltration, !- Name
  Room_154_88f8efbc_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_154_88f8efbc Thermostat,           !- Name
  Room_154_88f8efbc,                      !- Zone or ZoneList Name
  Room_154_88f8efbc Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_154_88f8efbc Thermostat Schedule,  !- Name
  Room_154_88f8efbc Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_154_88f8efbc Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint,          !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  19;                                     !- Value Until Time 6

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face3_Glz0_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  4.10826609903458,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407888,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.7;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Jan1-Apr15, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Apr16-Oct14, !- Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Oct15-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural Ventilation,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Natural Ventilation Week Rule - Jan1-Apr15, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  15,                                     !- End Day 1
  Natural Ventilation Week Rule - Apr16-Oct14, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  16,                                     !- Start Day 2
  10,                                     !- End Month 2
  14,                                     !- End Day 2
  Natural Ventilation Week Rule - Oct15-Dec31, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face3_Glz2_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407905,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face3_Glz1_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407904,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732627,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.21483321032867,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732626,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face5_Glz3_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.21483321032879,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732623,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732626,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_154_88f8efbc..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_154_88f8efbc,                      !- Zone or Space Name
  3.62805283504971,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996058,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_154_88f8efbc,                      !- Zone Name
  Room_154_88f8efbc Equipment List,       !- Zone Conditioning Equipment List Name
  Room_154_88f8efbc Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Room_154_88f8efbc Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_154_88f8efbc Inlet Node List,      !- Name
  Node 50;                                !- Node Name 1

NodeList,
  Room_154_88f8efbc Return Node List,     !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 1 Room 154,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 52,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 50,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_154_88f8efbc Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 1 Room 154,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_154_88f8efbc,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_154_88f8efbc DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_154_88f8efbc,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0169901079552,                        !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Room_154_88f8efbc DSOA Space List,      !- Name
  Room_154_88f8efbc_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_155_0ae0dd08,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214163869381,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_155_0ae0dd08_Space,                !- Name
  Room_155_0ae0dd08,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_154_88f8efbc..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 4, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_155_0ae0dd08..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96580871371043, 25.5822921099306, 5.96796485359867, !- X,Y,Z Vertex 1 {m}
  -3.96580871371043, 25.5822921099306, 4.762, !- X,Y,Z Vertex 2 {m}
  -10.043219374591, 33.7987831698566, 4.762, !- X,Y,Z Vertex 3 {m}
  -10.043219374591, 33.7987831698566, 5.96796485359867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 4,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 4, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_155_0ae0dd08..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0787440516001, 33.8040985279735, 5.96771572659329, !- X,Y,Z Vertex 1 {m}
  -10.0787440516001, 33.8040985279735, 4.762, !- X,Y,Z Vertex 2 {m}
  -18.6530450036803, 27.4613691837508, 4.762, !- X,Y,Z Vertex 3 {m}
  -18.6530450036803, 27.4613691837508, 5.96771572659329; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_155_0ae0dd08..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 4, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 4, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_155_0ae0dd08..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6591831787556, 27.4252349648884, 5.9687588153322, !- X,Y,Z Vertex 1 {m}
  -18.6591831787556, 27.4252349648884, 4.762, !- X,Y,Z Vertex 2 {m}
  -13.2953280103841, 20.1742068281635, 4.762, !- X,Y,Z Vertex 3 {m}
  -13.2953280103841, 20.1742068281635, 5.9687588153322; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_155_0ae0dd08_Space HVAC Off Infiltration, !- Name
  Room_155_0ae0dd08_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_155_0ae0dd08_Space HVAC On Infiltration, !- Name
  Room_155_0ae0dd08_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_155_0ae0dd08 Thermostat,           !- Name
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name
  Room_155_0ae0dd08 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_155_0ae0dd08 Thermostat Schedule,  !- Name
  Room_155_0ae0dd08 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_155_0ae0dd08 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 1,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.62805283504971,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996058,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face3_Glz0_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  4.10826609903458,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407888,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face3_Glz1_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407904,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face3_Glz2_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407905,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.2148332103287,                        !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721115,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.21483321032869,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721115,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face5_Glz3_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.21483321032882,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721112,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.50828972111,                        !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_155_0ae0dd08..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_155_0ae0dd08,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_155_0ae0dd08,                      !- Zone Name
  Room_155_0ae0dd08 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_155_0ae0dd08 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Room_155_0ae0dd08 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_155_0ae0dd08 Inlet Node List,      !- Name
  Node 58;                                !- Node Name 1

NodeList,
  Room_155_0ae0dd08 Return Node List,     !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 155,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 60,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 58,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_155_0ae0dd08 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 155,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 1,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_155_0ae0dd08 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_155_0ae0dd08,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_155_0ae0dd08 DSOA Space List,      !- Name
  Room_155_0ae0dd08_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_156_32936141,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_156_32936141_Space,                !- Name
  Room_156_32936141,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_156_32936141..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392563, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 8, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_156_32936141..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96580871371043, 25.5822921099306, 9.96796485359867, !- X,Y,Z Vertex 1 {m}
  -3.96580871371043, 25.5822921099306, 8.762, !- X,Y,Z Vertex 2 {m}
  -10.043219374591, 33.7987831698566, 8.762, !- X,Y,Z Vertex 3 {m}
  -10.043219374591, 33.7987831698566, 9.96796485359867; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 8,  !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392563, 8, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_156_32936141..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0787440516001, 33.8040985279735, 9.96771572659329, !- X,Y,Z Vertex 1 {m}
  -10.0787440516001, 33.8040985279735, 8.762, !- X,Y,Z Vertex 2 {m}
  -18.6530450036803, 27.4613691837508, 8.762, !- X,Y,Z Vertex 3 {m}
  -18.6530450036803, 27.4613691837508, 9.96771572659329; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_156_32936141..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 8, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 8, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_156_32936141..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6591831787556, 27.4252349648884, 9.9687588153322, !- X,Y,Z Vertex 1 {m}
  -18.6591831787556, 27.4252349648884, 8.762, !- X,Y,Z Vertex 2 {m}
  -13.2953280103841, 20.1742068281635, 8.762, !- X,Y,Z Vertex 3 {m}
  -13.2953280103841, 20.1742068281635, 9.9687588153322; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_156_32936141_Space HVAC Off Infiltration, !- Name
  Room_156_32936141_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_156_32936141_Space HVAC On Infiltration, !- Name
  Room_156_32936141_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_156_32936141 Thermostat,           !- Name
  Room_156_32936141,                      !- Zone or ZoneList Name
  Room_156_32936141 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 2,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_156_32936141 Thermostat Schedule,  !- Name
  Room_156_32936141 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_156_32936141 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 2,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.62805283504971,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996058,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face3_Glz0_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  4.10826609903458,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407888,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face5_Glz3_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.21483321032882,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721112,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face3_Glz1_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407904,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face3_Glz2_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407905,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.2148332103287,                        !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721115,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.21483321032882,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721112,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.50828972111,                        !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_156_32936141..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_156_32936141,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_156_32936141,                      !- Zone Name
  Room_156_32936141 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_156_32936141 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Room_156_32936141 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_156_32936141 Inlet Node List,      !- Name
  Node 66;                                !- Node Name 1

NodeList,
  Room_156_32936141 Return Node List,     !- Name
  Node 69;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 156,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_156_32936141 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 156,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 2,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_156_32936141,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_156_32936141 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 20,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_156_32936141,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_156_32936141 DSOA Space List,      !- Name
  Room_156_32936141_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_157_906e164b,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4.00000000000001,                       !- Ceiling Height {m}
  440.21416386938,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_157_906e164b_Space,                !- Name
  Room_157_906e164b,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_157_906e164b..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 16, !- X,Y,Z Vertex 1 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_157_906e164b..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96580871371043, 25.5822921099306, 13.9679648535987, !- X,Y,Z Vertex 1 {m}
  -3.96580871371043, 25.5822921099306, 12.762, !- X,Y,Z Vertex 2 {m}
  -10.043219374591, 33.7987831698566, 12.762, !- X,Y,Z Vertex 3 {m}
  -10.043219374591, 33.7987831698566, 13.9679648535987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_158_72c3b06a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6734651536681, 27.4462636392564, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 12, !- X,Y,Z Vertex 2 {m}
  -18.6734651536681, 27.4462636392564, 12, !- X,Y,Z Vertex 3 {m}
  -18.6734651536681, 27.4462636392564, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_157_906e164b..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0787440516001, 33.8040985279735, 13.9677157265933, !- X,Y,Z Vertex 1 {m}
  -10.0787440516001, 33.8040985279735, 12.762, !- X,Y,Z Vertex 2 {m}
  -18.6530450036803, 27.4613691837509, 12.762, !- X,Y,Z Vertex 3 {m}
  -18.6530450036803, 27.4613691837509, 13.9677157265933; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_157_906e164b..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 12, !- X,Y,Z Vertex 2 {m}
  -13.2802224659876, 20.1537866781032, 12, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_157_906e164b..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6591831787556, 27.4252349648884, 13.9687588153322, !- X,Y,Z Vertex 1 {m}
  -18.6591831787556, 27.4252349648884, 12.762, !- X,Y,Z Vertex 2 {m}
  -13.2953280103841, 20.1742068281635, 12.762, !- X,Y,Z Vertex 3 {m}
  -13.2953280103841, 20.1742068281635, 13.9687588153322; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_157_906e164b_Space HVAC Off Infiltration, !- Name
  Room_157_906e164b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_157_906e164b_Space HVAC On Infiltration, !- Name
  Room_157_906e164b_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_157_906e164b Thermostat,           !- Name
  Room_157_906e164b,                      !- Zone or ZoneList Name
  Room_157_906e164b Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 3,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_157_906e164b Thermostat Schedule,  !- Name
  Room_157_906e164b Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_157_906e164b Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 3,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face3_Glz1_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407903,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.21483321032869,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721115,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.62805283504971,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996058,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face5_Glz3_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.21483321032882,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721112,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.2148332103287,                        !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508289721115,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face3_Glz0_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  4.10826609903458,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407888,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face3_Glz2_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407905,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.50828972111,                        !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_157_906e164b..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_157_906e164b,                      !- Zone or Space Name
  3.62805283504955,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.508289996056,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_157_906e164b,                      !- Zone Name
  Room_157_906e164b Equipment List,       !- Zone Conditioning Equipment List Name
  Room_157_906e164b Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Room_157_906e164b Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_157_906e164b Inlet Node List,      !- Name
  Node 74;                                !- Node Name 1

NodeList,
  Room_157_906e164b Return Node List,     !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 157,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 76,                                !- Air Inlet Node Name
  Node 74,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 74,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_157_906e164b Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 157,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 3,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_157_906e164b,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_157_906e164b DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 28,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_157_906e164b,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_157_906e164b DSOA Space List,      !- Name
  Room_157_906e164b_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_158_72c3b06a,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214167893646,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_158_72c3b06a_Space,                !- Name
  Room_158_72c3b06a,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2802224659876, 20.1537866781032, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665748515166, 19.1890553850681, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_158_72c3b06a..Face3,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.96580871371043, 25.5822921099306, 17.9679648535987, !- X,Y,Z Vertex 1 {m}
  -3.96580871371043, 25.5822921099306, 16.762, !- X,Y,Z Vertex 2 {m}
  -10.043219374591, 33.7987831698566, 16.762, !- X,Y,Z Vertex 3 {m}
  -10.043219374591, 33.7987831698566, 17.9679648535987; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.673465488635, 27.4462640920752, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748515166, 19.1890553850681, 20, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 3 {m}
  -10.0583239016123, 33.819204072468, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0583239016123, 33.819204072468, 20, !- X,Y,Z Vertex 1 {m}
  -10.0583239016123, 33.819204072468, 16, !- X,Y,Z Vertex 2 {m}
  -18.673465488635, 27.4462640920752, 16, !- X,Y,Z Vertex 3 {m}
  -18.673465488635, 27.4462640920752, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_158_72c3b06a..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0787440523941, 33.8040985290468, 17.9677157265933, !- X,Y,Z Vertex 1 {m}
  -10.0787440523941, 33.8040985290468, 16.762, !- X,Y,Z Vertex 2 {m}
  -18.6530453378532, 27.4613696354964, 16.762, !- X,Y,Z Vertex 3 {m}
  -18.6530453378532, 27.4613696354964, 17.9677157265933; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_158_72c3b06a..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6742887231521, 27.4456551149487, 20, !- X,Y,Z Vertex 1 {m}
  -18.6742887231521, 27.4456551149487, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 3 {m}
  -13.2802224659876, 20.1537866781032, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_158_72c3b06a..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6591708961703, 27.425244050836, 17.9687588153783, !- X,Y,Z Vertex 1 {m}
  -18.6591636391161, 27.4252494191859, 16.7619999999787, !- X,Y,Z Vertex 2 {m}
  -13.2952845506568, 20.1742389769164, 16.7619999999787, !- X,Y,Z Vertex 3 {m}
  -13.295291807711, 20.1742336085665, 17.9687588153783; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_158_72c3b06a_Space HVAC Off Infiltration, !- Name
  Room_158_72c3b06a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_158_72c3b06a_Space HVAC On Infiltration, !- Name
  Room_158_72c3b06a_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_158_72c3b06a Thermostat,           !- Name
  Room_158_72c3b06a,                      !- Zone or ZoneList Name
  Room_158_72c3b06a Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 4,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_158_72c3b06a Thermostat Schedule,  !- Name
  Room_158_72c3b06a Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_158_72c3b06a Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 4,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.62805283497057,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.507911976088,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732626,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face3_Glz1_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407904,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face3_Glz2_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  4.10826609903474,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407905,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.62805283497057,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.507911976088,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face3_Glz0_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  4.10826609903458,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445407888,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.21483321032866,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732627,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.21483321032867,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732626,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face5_Glz3_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.21483321032879,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  323.508292732623,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_158_72c3b06a..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_158_72c3b06a,                      !- Zone or Space Name
  3.62805283497057,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  233.507911976088,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_158_72c3b06a,                      !- Zone Name
  Room_158_72c3b06a Equipment List,       !- Zone Conditioning Equipment List Name
  Room_158_72c3b06a Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Room_158_72c3b06a Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_158_72c3b06a Inlet Node List,      !- Name
  Node 82;                                !- Node Name 1

NodeList,
  Room_158_72c3b06a Return Node List,     !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 158,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 82,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 82,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_158_72c3b06a Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 158,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 4,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_158_72c3b06a,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_158_72c3b06a DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 36,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_158_72c3b06a,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_158_72c3b06a DSOA Space List,      !- Name
  Room_158_72c3b06a_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_159_8b47793c,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_159_8b47793c_Space,                !- Name
  Room_159_8b47793c,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_159_8b47793c..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_154_88f8efbc..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_179_acc3bcf1..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 0, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_159_8b47793c..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14117630301537, 17.3258173393248, 1.96796547660703, !- X,Y,Z Vertex 1 {m}
  2.14117630301537, 17.3258173393248, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.93559965966763, 25.541450304708, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.93559965966763, 25.541450304708, 1.96796547660703; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_159_8b47793c..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 0,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 0,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_159_8b47793c..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43844083168254, 10.9475611986512, 1.96771572624083, !- X,Y,Z Vertex 1 {m}
  -6.43844083168254, 10.9475611986512, 0.762, !- X,Y,Z Vertex 2 {m}
  2.13586067997561, 17.2902908923184, 0.762, !- X,Y,Z Vertex 3 {m}
  2.13586067997561, 17.2902908923184, 1.96771572624083; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_159_8b47793c_Space HVAC Off Infiltration, !- Name
  Room_159_8b47793c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_159_8b47793c_Space HVAC On Infiltration, !- Name
  Room_159_8b47793c_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_159_8b47793c Thermostat,           !- Name
  Room_159_8b47793c,                      !- Zone or ZoneList Name
  Room_159_8b47793c Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 5,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_159_8b47793c Thermostat Schedule,  !- Name
  Room_159_8b47793c Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_159_8b47793c Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 5,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403192,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  4.10783917177231,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403209,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.511144540319,                        !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_159_8b47793c..Face6_Glz3_WindandStackOpenArea, !- Name
  Room_159_8b47793c,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_159_8b47793c,                      !- Zone Name
  Room_159_8b47793c Equipment List,       !- Zone Conditioning Equipment List Name
  Room_159_8b47793c Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Room_159_8b47793c Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_159_8b47793c Inlet Node List,      !- Name
  Node 90;                                !- Node Name 1

NodeList,
  Room_159_8b47793c Return Node List,     !- Name
  Node 93;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1 Room 159,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 90,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_159_8b47793c Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1 Room 159,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 5,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_159_8b47793c,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_159_8b47793c DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_159_8b47793c,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_159_8b47793c DSOA Space List,      !- Name
  Room_159_8b47793c_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_160_a3478f36,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_160_a3478f36_Space,                !- Name
  Room_160_a3478f36,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_160_a3478f36..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_159_8b47793c..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_155_0ae0dd08..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_180_7ad8616b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349908, 18.2243236824776, 8, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 8;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_175_80535c83..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 4, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 4, !- X,Y,Z Vertex 3 {m}
  -11.8529269349908, 18.2243236824776, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 4, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_160_a3478f36..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14117630301537, 17.3258173393248, 5.96796547660703, !- X,Y,Z Vertex 1 {m}
  2.14117630301537, 17.3258173393248, 4.762, !- X,Y,Z Vertex 2 {m}
  -3.93559965966763, 25.541450304708, 4.762, !- X,Y,Z Vertex 3 {m}
  -3.93559965966763, 25.541450304708, 5.96796547660703; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_160_a3478f36..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 4,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 4,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 8;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_160_a3478f36..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43844083168254, 10.9475611986512, 5.96771572624083, !- X,Y,Z Vertex 1 {m}
  -6.43844083168254, 10.9475611986512, 4.762, !- X,Y,Z Vertex 2 {m}
  2.13586067997561, 17.2902908923184, 4.762, !- X,Y,Z Vertex 3 {m}
  2.13586067997561, 17.2902908923184, 5.96771572624083; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_160_a3478f36_Space HVAC Off Infiltration, !- Name
  Room_160_a3478f36_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_160_a3478f36_Space HVAC On Infiltration, !- Name
  Room_160_a3478f36_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_160_a3478f36 Thermostat,           !- Name
  Room_160_a3478f36,                      !- Zone or ZoneList Name
  Room_160_a3478f36 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 6,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_160_a3478f36 Thermostat Schedule,  !- Name
  Room_160_a3478f36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_160_a3478f36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 6,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  3.21483340763448,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403191,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  4.10783917177231,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403209,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face6_Glz3_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_160_a3478f36..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_160_a3478f36,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403192,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_160_a3478f36,                      !- Zone Name
  Room_160_a3478f36 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_160_a3478f36 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Room_160_a3478f36 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_160_a3478f36 Inlet Node List,      !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Room_160_a3478f36 Return Node List,     !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 2 Room 160,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 98,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 98,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_160_a3478f36 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 2 Room 160,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 6,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_160_a3478f36,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_160_a3478f36 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_160_a3478f36,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_160_a3478f36 DSOA Space List,      !- Name
  Room_160_a3478f36_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_161_e5f86c51,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_161_e5f86c51_Space,                !- Name
  Room_161_e5f86c51,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_160_a3478f36..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_156_32936141..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_181_3a411b5d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_176_02cfd04b..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 8, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 8, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 8, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_161_e5f86c51..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14117630301537, 17.3258173393248, 9.96796547660703, !- X,Y,Z Vertex 1 {m}
  2.14117630301537, 17.3258173393248, 8.762, !- X,Y,Z Vertex 2 {m}
  -3.93559965966763, 25.541450304708, 8.762, !- X,Y,Z Vertex 3 {m}
  -3.93559965966763, 25.541450304708, 9.96796547660703; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_161_e5f86c51..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 8,  !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 8,  !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_161_e5f86c51..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43844083168254, 10.9475611986512, 9.96771572624083, !- X,Y,Z Vertex 1 {m}
  -6.43844083168254, 10.9475611986512, 8.762, !- X,Y,Z Vertex 2 {m}
  2.13586067997561, 17.2902908923184, 8.762, !- X,Y,Z Vertex 3 {m}
  2.13586067997561, 17.2902908923184, 9.96771572624083; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_161_e5f86c51_Space HVAC Off Infiltration, !- Name
  Room_161_e5f86c51_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_161_e5f86c51_Space HVAC On Infiltration, !- Name
  Room_161_e5f86c51_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_161_e5f86c51 Thermostat,           !- Name
  Room_161_e5f86c51,                      !- Zone or ZoneList Name
  Room_161_e5f86c51 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 7,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_161_e5f86c51 Thermostat Schedule,  !- Name
  Room_161_e5f86c51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_161_e5f86c51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 7,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  4.10783917177231,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403208,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403191,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403191,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_161_e5f86c51..Face6_Glz3_WindandStackOpenArea, !- Name
  Room_161_e5f86c51,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_161_e5f86c51,                      !- Zone Name
  Room_161_e5f86c51 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_161_e5f86c51 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Room_161_e5f86c51 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_161_e5f86c51 Inlet Node List,      !- Name
  Node 106;                               !- Node Name 1

NodeList,
  Room_161_e5f86c51 Return Node List,     !- Name
  Node 109;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 3 Room 161,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 108,                               !- Air Inlet Node Name
  Node 106,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 106,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_161_e5f86c51 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 3 Room 161,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 7,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_161_e5f86c51,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_161_e5f86c51 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 21,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_161_e5f86c51,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_161_e5f86c51 DSOA Space List,      !- Name
  Room_161_e5f86c51_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_162_4eb5ef5d,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326005,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_162_4eb5ef5d_Space,                !- Name
  Room_162_4eb5ef5d,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_161_e5f86c51..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 12; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_157_906e164b..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_182_bfa5cb46..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 16, !- X,Y,Z Vertex 1 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 3 {m}
  -6.45886098174379, 10.932455654256, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_177_49199912..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 12, !- X,Y,Z Vertex 2 {m}
  -11.8529269349909, 18.2243236824776, 12, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_163_a5130ee6..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 12, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_162_4eb5ef5d..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14117630301537, 17.3258173393248, 13.967965476607, !- X,Y,Z Vertex 1 {m}
  2.14117630301537, 17.3258173393248, 12.762, !- X,Y,Z Vertex 2 {m}
  -3.93559965966763, 25.541450304708, 12.762, !- X,Y,Z Vertex 3 {m}
  -3.93559965966763, 25.541450304708, 13.967965476607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_162_4eb5ef5d..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 12, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 12, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 16; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_162_4eb5ef5d..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43844083168255, 10.9475611986512, 13.9677157262408, !- X,Y,Z Vertex 1 {m}
  -6.43844083168255, 10.9475611986512, 12.762, !- X,Y,Z Vertex 2 {m}
  2.13586067997561, 17.2902908923184, 12.762, !- X,Y,Z Vertex 3 {m}
  2.13586067997561, 17.2902908923184, 13.9677157262408; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_162_4eb5ef5d_Space HVAC Off Infiltration, !- Name
  Room_162_4eb5ef5d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_162_4eb5ef5d_Space HVAC On Infiltration, !- Name
  Room_162_4eb5ef5d_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_162_4eb5ef5d Thermostat,           !- Name
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name
  Room_162_4eb5ef5d Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 8,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_162_4eb5ef5d Thermostat Schedule,  !- Name
  Room_162_4eb5ef5d Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_162_4eb5ef5d Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 8,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403192,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  4.10783917177231,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403209,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.511144540319,                        !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_162_4eb5ef5d..Face6_Glz3_WindandStackOpenArea, !- Name
  Room_162_4eb5ef5d,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_162_4eb5ef5d,                      !- Zone Name
  Room_162_4eb5ef5d Equipment List,       !- Zone Conditioning Equipment List Name
  Room_162_4eb5ef5d Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Room_162_4eb5ef5d Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_162_4eb5ef5d Inlet Node List,      !- Name
  Node 114;                               !- Node Name 1

NodeList,
  Room_162_4eb5ef5d Return Node List,     !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 4 Room 162,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 8,                         !- Name
  Node 114,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 8;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_162_4eb5ef5d Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 4 Room 162,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 8,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_162_4eb5ef5d DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 29,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_162_4eb5ef5d,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_162_4eb5ef5d DSOA Space List,      !- Name
  Room_162_4eb5ef5d_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_163_a5130ee6,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566326006,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_163_a5130ee6_Space,                !- Name
  Room_163_a5130ee6,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face0,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_162_4eb5ef5d..Face4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_158_72c3b06a..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.95070418668911, 25.5618712073192, 20, !- X,Y,Z Vertex 1 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665747006424, 19.1890551801771, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_183_078b34ae..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8529269349909, 18.2243236824776, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 3 {m}
  -6.45886098174378, 10.932455654256, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_178_cdf0b572..Face3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665747006424, 19.1890551801771, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.8529269349909, 18.2243236824776, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face4,               !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665747006424, 19.1890551801771, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.15628083003685, 17.3053964367136, 20, !- X,Y,Z Vertex 1 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 2 {m}
  -3.95070418668911, 25.5618712073192, 16, !- X,Y,Z Vertex 3 {m}
  -3.95070418668911, 25.5618712073192, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_163_a5130ee6..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.14117630301537, 17.3258173393248, 17.967965476607, !- X,Y,Z Vertex 1 {m}
  2.14117630301537, 17.3258173393248, 16.762, !- X,Y,Z Vertex 2 {m}
  -3.93559965966763, 25.541450304708, 16.762, !- X,Y,Z Vertex 3 {m}
  -3.93559965966763, 25.541450304708, 17.967965476607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_163_a5130ee6..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886098174378, 10.932455654256, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886098174379, 10.932455654256, 16, !- X,Y,Z Vertex 2 {m}
  2.15628083003685, 17.3053964367136, 16, !- X,Y,Z Vertex 3 {m}
  2.15628083003685, 17.3053964367136, 20; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_163_a5130ee6..Face6,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.43844083168255, 10.9475611986512, 17.9677157262408, !- X,Y,Z Vertex 1 {m}
  -6.43844083168255, 10.9475611986512, 16.762, !- X,Y,Z Vertex 2 {m}
  2.13586067997561, 17.2902908923184, 16.762, !- X,Y,Z Vertex 3 {m}
  2.13586067997561, 17.2902908923184, 17.9677157262408; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_163_a5130ee6_Space HVAC Off Infiltration, !- Name
  Room_163_a5130ee6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_163_a5130ee6_Space HVAC On Infiltration, !- Name
  Room_163_a5130ee6_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_163_a5130ee6 Thermostat,           !- Name
  Room_163_a5130ee6,                      !- Zone or ZoneList Name
  Room_163_a5130ee6 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 9,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Room_163_a5130ee6 Thermostat Schedule,  !- Name
  Room_163_a5130ee6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Room_163_a5130ee6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeOffice Building_Setpoint 9,        !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face5_Glz0_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  4.10783917177231,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403209,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face6_Glz0_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face5_Glz1_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403191,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face5_Glz2_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  4.10783917177215,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  53.5111445403192,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face6_Glz1_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  3.21483340763446,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999664,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face6_Glz2_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  3.21483340763448,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Room_163_a5130ee6..Face6_Glz3_WindandStackOpenArea, !- Name
  Room_163_a5130ee6,                      !- Zone or Space Name
  3.21483340763447,                       !- Opening Area {m2}
  Natural Ventilation,                    !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  143.508289999665,                       !- Effective Angle {deg}
  0.5,                                    !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Room_163_a5130ee6,                      !- Zone Name
  Room_163_a5130ee6 Equipment List,       !- Zone Conditioning Equipment List Name
  Room_163_a5130ee6 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Room_163_a5130ee6 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Room_163_a5130ee6 Inlet Node List,      !- Name
  Node 122;                               !- Node Name 1

NodeList,
  Room_163_a5130ee6 Return Node List,     !- Name
  Node 125;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard Floor 5 Room 163,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 124,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 9,                         !- Name
  Node 122,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 9;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Room_163_a5130ee6 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard Floor 5 Room 163,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 9,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Room_163_a5130ee6,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Room_163_a5130ee6 DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 37,   !- Name
  Always On Discrete 4,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Room_163_a5130ee6,                      !- Zone or ZoneList Name 1
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Room_163_a5130ee6 DSOA Space List,      !- Name
  Room_163_a5130ee6_Space,                !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Room_164_3e08d99e,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.214157673123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Room_164_3e08d99e_Space,                !- Name
  Room_164_3e08d99e,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face0,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_174_8eef18f5..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 3 {m}
  -26.2046649928931, 10.5940930813683, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_169_363acbfe..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face2,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_164_3e08d99e..Face2,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -40.1994991544647, 11.4933875098358, 1.96796485359901, !- X,Y,Z Vertex 1 {m}
  -40.1994991544647, 11.4933875098358, 0.762, !- X,Y,Z Vertex 2 {m}
  -34.1220890170067, 3.27689606347134, 0.762, !- X,Y,Z Vertex 3 {m}
  -34.1220890170067, 3.27689606347134, 1.96796485359901; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_165_a5b36c44..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40.214603680186, 11.5138084134087, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -31.5988270086236, 17.885889781639, 4;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face4,               !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 0, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face5,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.5988270086236, 17.885889781639, 4,  !- X,Y,Z Vertex 1 {m}
  -31.5988273218698, 17.8858902051833, 0, !- X,Y,Z Vertex 2 {m}
  -40.214603680186, 11.5138084134087, 0,  !- X,Y,Z Vertex 3 {m}
  -40.214603680186, 11.5138084134087, 4;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Room_164_3e08d99e..Face5,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6192487439218, 17.8707863804516, 1.96771572659179, !- X,Y,Z Vertex 1 {m}
  -31.6192487911326, 17.8707864442859, 0.761999999999981, !- X,Y,Z Vertex 2 {m}
  -40.1941819946267, 11.5289118818488, 0.761999999999981, !- X,Y,Z Vertex 3 {m}
  -40.194181947416, 11.5289118180145, 1.96771572659179; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Room_164_3e08d99e..Face6,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Room_164_3e08d99e,                      !- Zone Name
  Room_164_3e08d99e_Space,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Room_194_89083346..Face5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2046649928931, 10.5940930813683, 4, !- X,Y,Z Vertex 1 {m}
  -26.2046649928931, 10.5940930813683, 0, !- X,Y,Z Vertex 2 {m}
  -31.5980040291324, 17.8864990985021, 0, !- X,Y,Z Vertex 3 {m}
  -31.5980040291324, 17.8864990985021, 4; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Room_164_3e08d99e_Space HVAC Off Infiltration, !- Name
  Room_164_3e08d99e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0141,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0265;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Room_164_3e08d99e_Space HVAC On Infiltration, !- Name
  Room_164_3e08d99e_Space,                !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00042947656624523,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0328,                                !- Constant Term Coefficient
  0.0011,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0145;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Room_164_3e08d99e Thermostat,           !- Name
  Room_164_3e08d99e,                      !- Zone or ZoneList Name
  Room_164_3e08d99e Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeOffice Building_Setpoint 10,       !- Control 1 Name
