  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- November 5% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October .4% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 10% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 10% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  15.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 2% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 2% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 5% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- October 5% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September .4% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 10% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 10% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 2% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 2% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 5% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal.Center-Jean.Brebeuf- September 5% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100456,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 10, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 11, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 12, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 13, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 14, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 15, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 16, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 17, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 18, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 19, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 20, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 21, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 22, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 23, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 24, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 25, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 26, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 27, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 28, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 29, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 30, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 31, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 32, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 33, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 34, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 35, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 36, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 39, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 40, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 6, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 7, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 8, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 9, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 10, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 11, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 12, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 13, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 14, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 15, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 16, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 17, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 18, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 19, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 20, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 21, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 22, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 23, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 24, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 25, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 26, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 27, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 28, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 29, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 30, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 31, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 32, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 33, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 34, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 35, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 39, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 40, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 6, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 7, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 8, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 9, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 10, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 11, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 12, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 13, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 14, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 15, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 16, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 17, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 18, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 19, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 20, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 21, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 22, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 23, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 24, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 25, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 26, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 27, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 28, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 29, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 30, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 31, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 32, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 33, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 34, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 35, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 36, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 39, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 40, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 6, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 7, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 8, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 9, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 10, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 11, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 12, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 13, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 14, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 15, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 16, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 17, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 18, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 19, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 20, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 21, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 22, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 23, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 24, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 25, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 26, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 27, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 28, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 29, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 30, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 31, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 32, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 33, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 34, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 35, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 39, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 40, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 6, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 7, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 8, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 9, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 20, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 21, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 20, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 21, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 20, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 21, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 12, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 13, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 14, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 15, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 16, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 17, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 18, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 19, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 20, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 21, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 39, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 40, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 137;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 174;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 207;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 230;                               !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 454;                               !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

