  {58fda236-2b8d-47dd-993a-ea6d14e0661b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1514abdb-eb2e-4ef2-ad54-62fab190c4f2}, !- Handle
  Node 16,                                !- Name
  {b3b8428a-0f9b-45bf-8beb-3b849585ca6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3b8428a-0f9b-45bf-8beb-3b849585ca6e}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- Source Object
  11,                                     !- Outlet Port
  {1514abdb-eb2e-4ef2-ad54-62fab190c4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38af2081-7f91-40ad-9be3-647c8b26b790}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- HVAC Component
  {e4579b39-0595-4eaa-bd92-972c37faa9b5}; !- Port 1

OS:PortList,
  {ec8edb10-a9bf-47d7-8c17-215870f270d2}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}; !- HVAC Component

OS:PortList,
  {3694ef88-4873-4fd0-b9d9-3e103a3d1505}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- HVAC Component
  {b31d63da-3369-4126-a12a-66f89523ecfb}; !- Port 1

OS:Sizing:Zone,
  {df4f4675-e59a-4e83-926a-11785c2aca97}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {33f9b45c-dfda-44e2-954b-fc26bb0f96bf}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc179746-27d6-4d41-ab80-04ef635a90da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20af7c35-0df3-4755-906e-0ba237619466}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {08509640-91f8-443b-af8d-1ed1c919230e}, !- Handle
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169;                               !- Feature Value 1

OS:AdditionalProperties,
  {95d5f7ad-ba60-453e-b584-6f026e923667}, !- Handle
  {83f95398-aa18-40d2-a58c-ce29fecd9d5a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169;                               !- Feature Value 1

OS:Surface,
  {6309165e-e45b-4f9f-8206-f0f7111ee4a5}, !- Handle
  Room_169_363acbfe..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {147d0db4-629f-4c7d-8f10-91dc18c414f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0986beb3-a197-4f81-99a2-b6b1561a93d0}, !- Handle
  {6309165e-e45b-4f9f-8206-f0f7111ee4a5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face0;               !- Feature Value 1

OS:Surface,
  {25b90fcb-e046-47ac-844a-a88b27597191}, !- Handle
  Room_169_363acbfe..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e1e46a-6e12-42d7-88a4-6ae141cb04cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.66448778589421, 0, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.66448778589421, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25b0d24d-3cbc-4491-a261-d97a10e42a63}, !- Handle
  {25b90fcb-e046-47ac-844a-a88b27597191}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face1;               !- Feature Value 1

OS:Surface,
  {d78f80bd-137e-48b2-8e74-e9b81836a302}, !- Handle
  Room_169_363acbfe..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60769169-a5f8-4557-9fd1-add625ca6543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.66448778589421, 4, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.66448778589421, 0, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d50f26b4-a13c-432e-bff0-cd0db62c3038}, !- Handle
  {d78f80bd-137e-48b2-8e74-e9b81836a302}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face2;               !- Feature Value 1

OS:Surface,
  {533dc88f-0fa9-4f59-ad91-3118da6bcd24}, !- Handle
  Room_169_363acbfe..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec696ff5-6fc9-401b-811f-e95d30e78bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4724b025-0f85-4784-9c4a-2a8f333f76da}, !- Handle
  {533dc88f-0fa9-4f59-ad91-3118da6bcd24}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face3;               !- Feature Value 1

OS:Surface,
  {ed9cf512-2c81-44fe-8477-691fc4fa343c}, !- Handle
  Room_169_363acbfe..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 0, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {891ddaf7-087b-4af7-a388-6b5cdcb0687b}, !- Handle
  {ed9cf512-2c81-44fe-8477-691fc4fa343c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face4;               !- Feature Value 1

OS:Surface,
  {ddd58c03-11d0-4d05-83ee-fd034fdc2524}, !- Handle
  Room_169_363acbfe..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 0,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 4;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6911d475-a54a-4ca3-adc2-1e07864dbbe7}, !- Handle
  {ddd58c03-11d0-4d05-83ee-fd034fdc2524}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face5;               !- Feature Value 1

OS:SubSurface,
  {ca552a22-e256-4ad6-9b84-cda833a8cb7a}, !- Handle
  Room_169_363acbfe..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ddd58c03-11d0-4d05-83ee-fd034fdc2524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 2.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 0.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 0.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b76ab16-ca1d-4851-b132-258a984a2b73}, !- Handle
  Room_169_363acbfe..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ddd58c03-11d0-4d05-83ee-fd034fdc2524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.046114904060962, 2.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609619, 0.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 0.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85eccfe7-62c2-4f15-9fe4-04dd58cd905c}, !- Handle
  Room_169_363acbfe..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ddd58c03-11d0-4d05-83ee-fd034fdc2524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 2.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 0.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 0.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 2.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Handle
  Room_169_363acbfe..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 4,                             !- X,Y,Z Vertex 1 {m}
  -28, -5, 0,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 0,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e2065a04-c5cf-45ad-9a44-3f801204bba4}, !- Handle
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_169_363acbfe..Face6;               !- Feature Value 1

OS:SubSurface,
  {ec0a29c1-819c-4478-b032-d2d0fa7fd749}, !- Handle
  Room_169_363acbfe..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 2.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 0.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 0.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e55d10c-9b21-424e-82d0-92119f69d16e}, !- Handle
  Room_169_363acbfe..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 2.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 0.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 0.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f40bea42-d1de-4998-b856-d89b46b57adc}, !- Handle
  Room_169_363acbfe..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 2.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 0.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258782, 0.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdb77f4c-10f2-4e28-9847-af8272110567}, !- Handle
  Room_169_363acbfe..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b20335b-b13f-40e1-8b6f-d9a0b9c799c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.09766541570425, 2.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042497, 0.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 0.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {24493340-df34-4fe5-acb9-dc36d6fba990}, !- Handle
  LargeOffice Building_Service Hot Water..Room_169_363acbfe, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {551e9358-1227-4686-afc3-f350c259c63a}, !- Handle
  Water Fixture Floor 1 Room 169,         !- Name
  {24493340-df34-4fe5-acb9-dc36d6fba990}, !- Water Use Equipment Definition Name
  {50ebac6d-3fde-4578-8146-f2a70169f37f}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58fda236-2b8d-47dd-993a-ea6d14e0661b}, !- Handle
  LargeOffice Building_Setpoint 15,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Handle
  Room_170_bd5fbc68_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}; !- Thermal Zone Name

OS:ThermalZone,
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Handle
  Room_170_bd5fbc68,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9bcac2e-08e1-41f0-8353-afc298ff80e5}, !- Zone Air Inlet Port List
  {b5e54cc0-7782-40ea-b535-2d7c020cc203}, !- Zone Air Exhaust Port List
  {b5d16034-86d7-477d-94d1-1a5022f62245}, !- Zone Air Node Name
  {170fde36-5239-4320-afba-7f1a80f55bd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {691b46c7-8333-44f9-b531-c8901f56f3d7}, !- Group Rendering Name
  {e0c96f36-2bd1-4bec-baf8-823066227e0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0ccc9e-0377-435f-b7a3-9937c5523f0f}, !- Handle
  Node 17,                                !- Name
  {b5d16034-86d7-477d-94d1-1a5022f62245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5d16034-86d7-477d-94d1-1a5022f62245}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Source Object
  11,                                     !- Outlet Port
  {5d0ccc9e-0377-435f-b7a3-9937c5523f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9bcac2e-08e1-41f0-8353-afc298ff80e5}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- HVAC Component
  {a16569de-9e2c-479b-b928-083c12efd61a}; !- Port 1

OS:PortList,
  {b5e54cc0-7782-40ea-b535-2d7c020cc203}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}; !- HVAC Component

OS:PortList,
  {170fde36-5239-4320-afba-7f1a80f55bd7}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- HVAC Component
  {3af2190d-e658-4326-9a77-0dfe01616478}; !- Port 1

OS:Sizing:Zone,
  {8297c8b3-ff49-4987-b9d6-ef0e281a3a86}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {446cead7-859a-467d-8295-2e37d15858ae}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67073b1e-a3a4-4390-84e9-2d421e1e0b56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69af959f-bf20-43a4-9cb7-1104c33e40fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {aec7f374-a83f-4523-ac1b-232822d08744}, !- Handle
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170;                               !- Feature Value 1

OS:AdditionalProperties,
  {74d2bc4e-56e0-4be7-8a4b-c5f337b9d346}, !- Handle
  {5a1fe2a6-085e-4105-8809-714d6d9c709b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170;                               !- Feature Value 1

OS:Surface,
  {ec696ff5-6fc9-401b-811f-e95d30e78bab}, !- Handle
  Room_170_bd5fbc68..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533dc88f-0fa9-4f59-ad91-3118da6bcd24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e5b3721-9ea8-4b00-a8ff-b45f71421e8d}, !- Handle
  {ec696ff5-6fc9-401b-811f-e95d30e78bab}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face0;               !- Feature Value 1

OS:Surface,
  {20704d4e-115b-43b4-8765-c92e9ded96ab}, !- Handle
  Room_170_bd5fbc68..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6e2cf7-974c-4546-bb64-bc965e4acc2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0f7554ed-a795-4a80-9301-3b347c958442}, !- Handle
  {20704d4e-115b-43b4-8765-c92e9ded96ab}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face1;               !- Feature Value 1

OS:Surface,
  {774ab3b6-64dd-47d4-9dcf-f4cf51dfdc06}, !- Handle
  Room_170_bd5fbc68..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690c46df-e795-4592-b3a5-85af61385748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963032, 8,  !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 4,  !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5b760f95-1347-406b-84a2-ad83bc6d5e01}, !- Handle
  {774ab3b6-64dd-47d4-9dcf-f4cf51dfdc06}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face2;               !- Feature Value 1

OS:Surface,
  {6fa87a57-27ac-4df1-a020-cd511338ad40}, !- Handle
  Room_170_bd5fbc68..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f85a3bfe-2363-48e4-b189-79fca08ea04e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 4,  !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {21fc026f-f8d4-4a5d-8c35-8e8e7cf8331e}, !- Handle
  {6fa87a57-27ac-4df1-a020-cd511338ad40}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face3;               !- Feature Value 1

OS:Surface,
  {05a9b012-1044-4257-a51c-1debeeffb7ce}, !- Handle
  Room_170_bd5fbc68..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7624e2-2fb5-4e1f-a82c-1111a621ae1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963032, 8,  !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {25efd8ee-57c1-41a5-a8aa-584770b3202d}, !- Handle
  {05a9b012-1044-4257-a51c-1debeeffb7ce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face4;               !- Feature Value 1

OS:Surface,
  {ffb0d8f9-f759-4944-b276-8290faaa961f}, !- Handle
  Room_170_bd5fbc68..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 4,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 8;                             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0843206-f633-429b-b81c-f839eaf8322d}, !- Handle
  {ffb0d8f9-f759-4944-b276-8290faaa961f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face5;               !- Feature Value 1

OS:SubSurface,
  {13d34b1b-4740-4bf0-a239-5fd4950dd6e8}, !- Handle
  Room_170_bd5fbc68..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ffb0d8f9-f759-4944-b276-8290faaa961f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 6.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 4.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 4.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b5ab82a-5869-4aab-aa9b-0c836b5065f2}, !- Handle
  Room_170_bd5fbc68..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ffb0d8f9-f759-4944-b276-8290faaa961f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609595, 6.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609595, 4.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 4.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22c56bb4-2f8c-48d3-b2d0-a16083ee3ebd}, !- Handle
  Room_170_bd5fbc68..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ffb0d8f9-f759-4944-b276-8290faaa961f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 6.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 4.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 4.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 6.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Handle
  Room_170_bd5fbc68..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 8,                             !- X,Y,Z Vertex 1 {m}
  -28, -5, 4,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 4,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963032, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ac57adcb-1c63-4623-b67c-7dd72aee7b40}, !- Handle
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_170_bd5fbc68..Face6;               !- Feature Value 1

OS:SubSurface,
  {fd9db092-65e5-4e72-a68b-cfc498632575}, !- Handle
  Room_170_bd5fbc68..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 6.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 4.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 4.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44f9021b-b267-46d1-9fb8-e9b95e24d0aa}, !- Handle
  Room_170_bd5fbc68..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 6.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 4.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 4.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca597842-7ff7-4784-a26c-0e1dcad0e26a}, !- Handle
  Room_170_bd5fbc68..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 6.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 4.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258781, 4.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81408c6e-73b1-4b5d-a7b2-6034628e00bb}, !- Handle
  Room_170_bd5fbc68..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7f9da0f8-9efa-4856-9ada-d4f98e515ff2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042504, 6.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042504, 4.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 4.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {f911e23c-4f83-4e21-9678-2511e6b7e78d}, !- Handle
  LargeOffice Building_Service Hot Water..Room_170_bd5fbc68, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {10ccf187-60f7-46f6-9dc3-58db3d03e056}, !- Handle
  Water Fixture Floor 2 Room 170,         !- Name
  {f911e23c-4f83-4e21-9678-2511e6b7e78d}, !- Water Use Equipment Definition Name
  {3beb99b0-4cf0-4ab1-9251-f31dfc255804}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0c96f36-2bd1-4bec-baf8-823066227e0d}, !- Handle
  LargeOffice Building_Setpoint 16,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Handle
  Room_171_979e0344_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}; !- Thermal Zone Name

OS:ThermalZone,
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Handle
  Room_171_979e0344,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {499c1f61-feb3-4432-9cdf-b35738d19401}, !- Zone Air Inlet Port List
  {c9b71882-994c-4863-9238-7f35b1b05c33}, !- Zone Air Exhaust Port List
  {37dd2989-b33b-45dc-8b55-80ef2e01b27a}, !- Zone Air Node Name
  {6ff19cda-394d-460b-83ac-736e67566e0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e890f340-b65d-4149-82b5-c83c8f2d8ee9}, !- Group Rendering Name
  {284dbced-3b07-42bc-a758-5bb568b47ca3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7596fc7b-e4fa-45bb-a93e-b4e268680533}, !- Handle
  Node 18,                                !- Name
  {37dd2989-b33b-45dc-8b55-80ef2e01b27a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37dd2989-b33b-45dc-8b55-80ef2e01b27a}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Source Object
  11,                                     !- Outlet Port
  {7596fc7b-e4fa-45bb-a93e-b4e268680533}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {499c1f61-feb3-4432-9cdf-b35738d19401}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- HVAC Component
  {5419d620-3156-4a25-b624-b60730be0205}; !- Port 1

OS:PortList,
  {c9b71882-994c-4863-9238-7f35b1b05c33}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}; !- HVAC Component

OS:PortList,
  {6ff19cda-394d-460b-83ac-736e67566e0c}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- HVAC Component
  {d59e559b-5846-43d2-aaae-9f58c011896d}; !- Port 1

OS:Sizing:Zone,
  {2151be24-569e-4009-ae52-537df59e50a8}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24281155-0392-4c44-add5-7365da8f4ab9}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ecb8721-88e3-4b71-ae9a-40ca7fcfa44e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a81fc8eb-10eb-4206-bfc1-bafd533107cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {bd4a0410-3bfb-440a-967a-482c3b095b8a}, !- Handle
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171;                               !- Feature Value 1

OS:AdditionalProperties,
  {7883795d-a145-43f8-b797-ecfe8395bec4}, !- Handle
  {b2ebbe30-b7ef-4c29-8276-e9d4a40d2fcc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171;                               !- Feature Value 1

OS:Surface,
  {6d7624e2-2fb5-4e1f-a82c-1111a621ae1a}, !- Handle
  Room_171_979e0344..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a9b012-1044-4257-a51c-1debeeffb7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8334c6c6-bce3-45cd-b571-207354e0f902}, !- Handle
  {6d7624e2-2fb5-4e1f-a82c-1111a621ae1a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face0;               !- Feature Value 1

OS:Surface,
  {3d566456-9c6a-41b1-b7e0-3d564c79541e}, !- Handle
  Room_171_979e0344..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c01541-60f0-46fe-83ce-5e56cc8ca935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {030f6a3d-a01f-4bd9-a2b7-2c1540e5e2d2}, !- Handle
  {3d566456-9c6a-41b1-b7e0-3d564c79541e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face1;               !- Feature Value 1

OS:Surface,
  {f68178a0-86e7-4eef-b207-7674150b82aa}, !- Handle
  Room_171_979e0344..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb28ace-8c30-4bfe-ad1d-63c3ade0b5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2452c1f3-3084-4dc7-8aa8-997f26761ce3}, !- Handle
  {f68178a0-86e7-4eef-b207-7674150b82aa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face2;               !- Feature Value 1

OS:Surface,
  {db5f3c9f-7848-4d74-9059-76b16cdf52ad}, !- Handle
  Room_171_979e0344..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c1d221-b7c7-41b3-875e-7a3cb0e32247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 8,  !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {80b9e12a-fd85-4ff5-b9fc-506df533f150}, !- Handle
  {db5f3c9f-7848-4d74-9059-76b16cdf52ad}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face3;               !- Feature Value 1

OS:Surface,
  {942a1234-eafb-4013-8495-66fc573fb26f}, !- Handle
  Room_171_979e0344..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae947e7b-fd7b-4384-945d-89eb1cff4ef7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd4cf323-d8c8-4211-9eee-411fe533ac11}, !- Handle
  {942a1234-eafb-4013-8495-66fc573fb26f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face4;               !- Feature Value 1

OS:Surface,
  {de1a9ccb-11ba-48ba-a203-7d27387c3ab2}, !- Handle
  Room_171_979e0344..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 8,  !- X,Y,Z Vertex 2 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 3 {m}
  -28, -5, 12;                            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {628221b0-d374-450e-acb5-b893c5cc483b}, !- Handle
  {de1a9ccb-11ba-48ba-a203-7d27387c3ab2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face5;               !- Feature Value 1

OS:SubSurface,
  {e9155811-c1db-42ab-bc18-46fd8d9d0bf0}, !- Handle
  Room_171_979e0344..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {de1a9ccb-11ba-48ba-a203-7d27387c3ab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 10.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 8.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 8.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b33a52-f5ee-4810-92cf-d4173809a816}, !- Handle
  Room_171_979e0344..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {de1a9ccb-11ba-48ba-a203-7d27387c3ab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609575, 10.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609576, 8.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 8.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {838b108b-c070-4e58-b4d5-2e82efe2bea6}, !- Handle
  Room_171_979e0344..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {de1a9ccb-11ba-48ba-a203-7d27387c3ab2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 10.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 8.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 8.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Handle
  Room_171_979e0344..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 12,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 8,                             !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 8,  !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5af40f1b-dc3d-4a44-8a97-4a296561963d}, !- Handle
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_171_979e0344..Face6;               !- Feature Value 1

OS:SubSurface,
  {469af988-040c-48ab-b7a7-18e69015e0b7}, !- Handle
  Room_171_979e0344..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 10.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 8.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 8.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fff51f7-00ba-4667-9119-76a484ff2086}, !- Handle
  Room_171_979e0344..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.0883754691109, 10.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 8.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 8.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b07229d-1588-40ae-9731-22426291d28e}, !- Handle
  Room_171_979e0344..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 10.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 8.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258781, 8.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384d3fb6-1d5b-4276-9b3e-d9a79a56cd15}, !- Handle
  Room_171_979e0344..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc58611-c535-427f-87ef-aa480f3d2bf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042503, 10.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042497, 8.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 8.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {fe890e33-1b95-4498-9760-eeea3a17a0e9}, !- Handle
  LargeOffice Building_Service Hot Water..Room_171_979e0344, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2e54f3e8-dd7b-4035-adf8-93e3449c4e7b}, !- Handle
  Water Fixture Floor 3 Room 171,         !- Name
  {fe890e33-1b95-4498-9760-eeea3a17a0e9}, !- Water Use Equipment Definition Name
  {69bea00e-a8e4-4e5f-8b74-39566b1ee07b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {284dbced-3b07-42bc-a758-5bb568b47ca3}, !- Handle
  LargeOffice Building_Setpoint 17,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Handle
  Room_172_ca6f2d51_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}; !- Thermal Zone Name

OS:ThermalZone,
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Handle
  Room_172_ca6f2d51,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322643,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19815246-8379-4f42-96b3-577717bfe02c}, !- Zone Air Inlet Port List
  {fb7553aa-0f50-4616-ac16-93d8007ac262}, !- Zone Air Exhaust Port List
  {f3a20d89-4422-4738-984b-250cbbdfebab}, !- Zone Air Node Name
  {7df9a410-6bff-4ec7-9f99-af9c9beb767e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebef6f6d-4d3f-49c0-9c34-96d3898674ae}, !- Group Rendering Name
  {bdc3369e-5f8c-4c34-b3f8-73384969eaeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {743fbe01-b77c-4ef8-b1eb-491123c08d1c}, !- Handle
  Node 19,                                !- Name
  {f3a20d89-4422-4738-984b-250cbbdfebab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3a20d89-4422-4738-984b-250cbbdfebab}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Source Object
  11,                                     !- Outlet Port
  {743fbe01-b77c-4ef8-b1eb-491123c08d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19815246-8379-4f42-96b3-577717bfe02c}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- HVAC Component
  {4b2dee57-7288-4d92-868b-de23c9b59b25}; !- Port 1

OS:PortList,
  {fb7553aa-0f50-4616-ac16-93d8007ac262}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}; !- HVAC Component

OS:PortList,
  {7df9a410-6bff-4ec7-9f99-af9c9beb767e}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- HVAC Component
  {3fae6390-c5ba-45d2-8ec8-758010a05efa}; !- Port 1

OS:Sizing:Zone,
  {ff3d005b-0520-4c93-934c-615c8b6b67cd}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {acce4809-774d-44f2-bf26-844727b98b08}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa80f683-97cb-4b50-9333-28cf8226fa15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9ccf750-6a97-4780-ad66-882bdbb7af89}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {2029f232-5832-4647-b8a6-498d72ede1e7}, !- Handle
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172;                               !- Feature Value 1

OS:AdditionalProperties,
  {9c4181a1-709e-4009-b743-2e455285e796}, !- Handle
  {f1e135b6-e8cb-42b5-b9fc-53df2a031b79}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172;                               !- Feature Value 1

OS:Surface,
  {ae947e7b-fd7b-4384-945d-89eb1cff4ef7}, !- Handle
  Room_172_ca6f2d51..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {942a1234-eafb-4013-8495-66fc573fb26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 2 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6c211fb7-e2f9-4beb-b6ed-831c82dac079}, !- Handle
  {ae947e7b-fd7b-4384-945d-89eb1cff4ef7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face0;               !- Feature Value 1

OS:Surface,
  {bf808591-ad22-4f39-b646-e4e380a56d85}, !- Handle
  Room_172_ca6f2d51..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4c3729-a6d4-4fec-b5f6-98ddf9a4091b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d84b9122-2d96-49b6-98df-dc7c0c4c27fd}, !- Handle
  {bf808591-ad22-4f39-b646-e4e380a56d85}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face1;               !- Feature Value 1

OS:Surface,
  {4e79f5b7-86c7-415a-b7af-d209d457135d}, !- Handle
  Room_172_ca6f2d51..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50709220-0a54-464d-818a-66d4c9399e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8fec5f12-ba0b-47c5-84a3-f5ab2cbd7e8f}, !- Handle
  {4e79f5b7-86c7-415a-b7af-d209d457135d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face2;               !- Feature Value 1

OS:Surface,
  {62e05160-f8a7-4444-be5d-3598f8931c64}, !- Handle
  Room_172_ca6f2d51..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3024e11-8e73-4238-b85c-92d93ec61c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {153e0e27-59f6-45e8-9d63-495077d763bb}, !- Handle
  {62e05160-f8a7-4444-be5d-3598f8931c64}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face3;               !- Feature Value 1

OS:Surface,
  {9d58a781-42f0-4332-af19-742e7fb41af7}, !- Handle
  Room_172_ca6f2d51..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7e937f-aabb-4f9a-b165-572f422a062f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {37774d3d-9a1d-4ad3-8c46-63631d9885d0}, !- Handle
  {9d58a781-42f0-4332-af19-742e7fb41af7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face4;               !- Feature Value 1

OS:Surface,
  {5eeb7148-26c7-4511-9c87-45c3ce3adac9}, !- Handle
  Room_172_ca6f2d51..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 12, !- X,Y,Z Vertex 2 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 3 {m}
  -28, -5, 16;                            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {59e920ab-a907-4665-9159-cfc6b5f9aa05}, !- Handle
  {5eeb7148-26c7-4511-9c87-45c3ce3adac9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face5;               !- Feature Value 1

OS:SubSurface,
  {1dae6b8d-f9cf-41d0-b8d5-f4879691c09a}, !- Handle
  Room_172_ca6f2d51..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5eeb7148-26c7-4511-9c87-45c3ce3adac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 14.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 12.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 12.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb470302-6f0e-4321-b984-f8c1be3c659a}, !- Handle
  Room_172_ca6f2d51..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5eeb7148-26c7-4511-9c87-45c3ce3adac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609617, 14.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609614, 12.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 12.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab7d6ca-0bf9-4d26-bb14-58bf57a5da62}, !- Handle
  Room_172_ca6f2d51..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {5eeb7148-26c7-4511-9c87-45c3ce3adac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 14.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 12.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 12.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 14.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Handle
  Room_172_ca6f2d51..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 16,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 12,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 12, !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9508df8d-c99b-4c27-b8e7-ae0d0d08f49e}, !- Handle
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_172_ca6f2d51..Face6;               !- Feature Value 1

OS:SubSurface,
  {b042806f-cef5-4f92-b197-90748712b9e8}, !- Handle
  Room_172_ca6f2d51..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 14.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 12.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607394, 12.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3344f0f4-e811-4e6f-af5c-b10259415fe5}, !- Handle
  Room_172_ca6f2d51..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 14.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.08837546911091, 12.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 12.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b42c7147-414b-4e80-9a97-2a913be0ca49}, !- Handle
  Room_172_ca6f2d51..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 14.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 12.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258782, 12.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258781, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40bada28-69cb-4237-a544-66cf0f84cd94}, !- Handle
  Room_172_ca6f2d51..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71676cd4-598e-4f3e-8e2e-2d9f3806f05c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042499, 14.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042496, 12.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 12.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.0534776811488, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {a57a9181-1143-4f15-a3b1-a630c006c514}, !- Handle
  LargeOffice Building_Service Hot Water..Room_172_ca6f2d51, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ab29bce-ea75-4265-be32-cd07176a5e10}, !- Handle
  Water Fixture Floor 4 Room 172,         !- Name
  {a57a9181-1143-4f15-a3b1-a630c006c514}, !- Water Use Equipment Definition Name
  {d74c5c16-c3f4-4d59-859c-51c97b579b87}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdc3369e-5f8c-4c34-b3f8-73384969eaeb}, !- Handle
  LargeOffice Building_Setpoint 18,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Handle
  Room_173_17b56888_Space,                !- Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}; !- Thermal Zone Name

OS:ThermalZone,
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- Handle
  Room_173_17b56888,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  440.222566322646,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b216ebe2-bb34-4795-bb18-af92029b6b17}, !- Zone Air Inlet Port List
  {bde8fef2-f0a4-4503-bf45-2929976305c7}, !- Zone Air Exhaust Port List
  {525d19f3-fae8-4175-8a3d-7a9f057fcbb6}, !- Zone Air Node Name
  {8a48a8a0-5e46-4ab0-a066-7c5a9ac45378}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed252e18-8fc1-43a5-80cb-3b2adfee7a7c}, !- Group Rendering Name
  {dfd3311f-8312-40e5-9aa4-083e97c2a78c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b42281e-1707-4b68-9d99-e10d87430f67}, !- Handle
  Node 20,                                !- Name
  {525d19f3-fae8-4175-8a3d-7a9f057fcbb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525d19f3-fae8-4175-8a3d-7a9f057fcbb6}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- Source Object
  11,                                     !- Outlet Port
  {4b42281e-1707-4b68-9d99-e10d87430f67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b216ebe2-bb34-4795-bb18-af92029b6b17}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- HVAC Component
  {e98c2a20-a319-4e35-92f3-70f50a7b582e}; !- Port 1

OS:PortList,
  {bde8fef2-f0a4-4503-bf45-2929976305c7}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}; !- HVAC Component

OS:PortList,
  {8a48a8a0-5e46-4ab0-a066-7c5a9ac45378}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- HVAC Component
  {2aa8159d-672f-41ff-abc2-2ffdfde75d52}; !- Port 1

OS:Sizing:Zone,
  {5a43f7bc-824f-4fef-9ed6-b16a34e45237}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f987a3b-9470-4160-9f24-1e2f68fc1767}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbf4464f-bd22-4a97-bd23-fb5529c7513c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13afe3c1-a08d-43d7-86a1-ce819334ef5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {9daa5b28-d55e-4989-9f5e-f1e9d22bfc25}, !- Handle
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173;                               !- Feature Value 1

OS:AdditionalProperties,
  {597b2fb4-50d8-496b-b680-f49599f9c6c7}, !- Handle
  {1fbe42f3-701d-490b-9fc5-0c23fb2ba8a8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173;                               !- Feature Value 1

OS:Surface,
  {dd7e937f-aabb-4f9a-b165-572f422a062f}, !- Handle
  Room_173_17b56888..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d58a781-42f0-4332-af19-742e7fb41af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 2 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f0d17fed-7f6d-4081-b9ec-553609a7ce8c}, !- Handle
  {dd7e937f-aabb-4f9a-b165-572f422a062f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face0;               !- Feature Value 1

OS:Surface,
  {a60176fc-5d0a-4d5b-ade7-98178eaaa9b7}, !- Handle
  Room_173_17b56888..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4bb96f-922e-44d3-aa0c-f892ed10302b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911132685957, 9.62929022870958, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 2 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 3 {m}
  -34.1069844912854, 3.2564751598984, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08e79863-ce28-4fd8-9d8c-cd0ff39b7fc6}, !- Handle
  {a60176fc-5d0a-4d5b-ade7-98178eaaa9b7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face1;               !- Feature Value 1

OS:Surface,
  {36599ad3-ea9e-46b9-be88-6bc09bae55f8}, !- Handle
  Room_173_17b56888..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e34aec1-e1f3-4764-a39c-79e236287317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.384222811088, 1.37208176963031, 20, !- X,Y,Z Vertex 1 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 2 {m}
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 3 {m}
  -24.7775618473607, 8.6644877858942, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ef62912-33d1-4f24-b7fd-c2eae9f6babd}, !- Handle
  {36599ad3-ea9e-46b9-be88-6bc09bae55f8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face2;               !- Feature Value 1

OS:Surface,
  {f2bd6a2b-fe4c-43a3-9319-3d152f8e9741}, !- Handle
  Room_173_17b56888..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcca603c-6d7a-40d0-b27e-735eb25dcb36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.7775618473607, 8.6644877858942, 20, !- X,Y,Z Vertex 1 {m}
  -24.7775618473607, 8.6644877858942, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911132685957, 9.62929022870958, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a3333634-1f24-4fe4-8ae2-b8742bb8d6a7}, !- Handle
  {f2bd6a2b-fe4c-43a3-9319-3d152f8e9741}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face3;               !- Feature Value 1

OS:Surface,
  {4d14d3f5-dea3-4557-83ff-8a60a52603b1}, !- Handle
  Room_173_17b56888..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -28, -5, 20,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 20, !- X,Y,Z Vertex 3 {m}
  -25.4911132685957, 9.62929022870958, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0b891370-3b6a-4b14-86a1-39014f43b0f4}, !- Handle
  {4d14d3f5-dea3-4557-83ff-8a60a52603b1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face4;               !- Feature Value 1

OS:Surface,
  {bde5a814-d4b7-45e1-93da-d35a71bae0cd}, !- Handle
  Room_173_17b56888..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.1069844912854, 3.2564751598984, 20, !- X,Y,Z Vertex 1 {m}
  -34.1069844912854, 3.2564751598984, 16, !- X,Y,Z Vertex 2 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 3 {m}
  -28, -5, 20;                            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e17651af-4bbf-4dad-b238-0666e141702f}, !- Handle
  {bde5a814-d4b7-45e1-93da-d35a71bae0cd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face5;               !- Feature Value 1

OS:SubSurface,
  {ae9052bb-c302-44a3-9dd2-14b5e2e3bfd6}, !- Handle
  Room_173_17b56888..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bde5a814-d4b7-45e1-93da-d35a71bae0cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.6998521918664, 2.70604348257184, 18.8, !- X,Y,Z Vertex 1 {m}
  -33.6998521918664, 2.70604348257184, 16.8, !- X,Y,Z Vertex 2 {m}
  -32.4784552936093, 1.05474845059216, 16.8, !- X,Y,Z Vertex 3 {m}
  -32.4784552936093, 1.05474845059216, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a002977a-9d9a-4ef7-b77e-377c1bced0ec}, !- Handle
  Room_173_17b56888..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bde5a814-d4b7-45e1-93da-d35a71bae0cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.6641906947712, -0.0461149040609592, 18.8, !- X,Y,Z Vertex 1 {m}
  -31.6641906947712, -0.0461149040609591, 16.8, !- X,Y,Z Vertex 2 {m}
  -30.4427937965142, -1.69740993604064, 16.8, !- X,Y,Z Vertex 3 {m}
  -30.4427937965142, -1.69740993604064, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6905b5af-461d-4ceb-be9f-805d20957ae9}, !- Handle
  Room_173_17b56888..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {bde5a814-d4b7-45e1-93da-d35a71bae0cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.6285291976761, -2.79827329069376, 18.8, !- X,Y,Z Vertex 1 {m}
  -29.6285291976761, -2.79827329069376, 16.8, !- X,Y,Z Vertex 2 {m}
  -28.407132299419, -4.44956832267344, 16.8, !- X,Y,Z Vertex 3 {m}
  -28.407132299419, -4.44956832267344, 18.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Handle
  Room_173_17b56888..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28, -5, 20,                            !- X,Y,Z Vertex 1 {m}
  -28, -5, 16,                            !- X,Y,Z Vertex 2 {m}
  -19.384222811088, 1.37208176963031, 16, !- X,Y,Z Vertex 3 {m}
  -19.384222811088, 1.37208176963031, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca2970c9-d524-435c-a688-4cea4f9d5a3d}, !- Handle
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_173_17b56888..Face6;               !- Feature Value 1

OS:SubSurface,
  {60d92fef-c4a0-4d76-b69c-307da8f13027}, !- Handle
  Room_173_17b56888..Face6_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5692111405544, -4.68139591151848, 18.8, !- X,Y,Z Vertex 1 {m}
  -27.5692111405544, -4.68139591151848, 16.8, !- X,Y,Z Vertex 2 {m}
  -26.2768445622176, -3.72558364607393, 16.8, !- X,Y,Z Vertex 3 {m}
  -26.2768445622176, -3.72558364607394, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e426fa4-1a6b-4e8e-ae17-2adf373ea9ba}, !- Handle
  Room_173_17b56888..Face6_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.4152668433264, -3.08837546911091, 18.8, !- X,Y,Z Vertex 1 {m}
  -25.4152668433264, -3.0883754691109, 16.8, !- X,Y,Z Vertex 2 {m}
  -24.1229002649896, -2.13256320366636, 16.8, !- X,Y,Z Vertex 3 {m}
  -24.1229002649896, -2.13256320366636, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a341ad65-a217-4c6b-b348-7aa5a19df4ec}, !- Handle
  Room_173_17b56888..Face6_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2613225460984, -1.49535502670333, 18.8, !- X,Y,Z Vertex 1 {m}
  -23.2613225460984, -1.49535502670333, 16.8, !- X,Y,Z Vertex 2 {m}
  -21.9689559677616, -0.539542761258779, 16.8, !- X,Y,Z Vertex 3 {m}
  -21.9689559677616, -0.539542761258783, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b021bd5-5b7a-4d9e-bbcf-e02d4faad3ef}, !- Handle
  Room_173_17b56888..Face6_Glz3,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {71f6b09a-f892-472b-8805-a6c26306570d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1073782488704, 0.0976654157042484, 18.8, !- X,Y,Z Vertex 1 {m}
  -21.1073782488704, 0.0976654157042515, 16.8, !- X,Y,Z Vertex 2 {m}
  -19.8150116705336, 1.0534776811488, 16.8, !- X,Y,Z Vertex 3 {m}
  -19.8150116705336, 1.05347768114879, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {1c63082f-a614-4569-844c-a5dc0112885b}, !- Handle
  LargeOffice Building_Service Hot Water..Room_173_17b56888, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {29de3b47-f840-40ca-8ef7-dec5bc4867bf}, !- Handle
  Water Fixture Floor 5 Room 173,         !- Name
  {1c63082f-a614-4569-844c-a5dc0112885b}, !- Water Use Equipment Definition Name
  {b7e9b90a-b3e6-4399-93c0-29b62c4c9ffe}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfd3311f-8312-40e5-9aa4-083e97c2a78c}, !- Handle
  LargeOffice Building_Setpoint 19,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Handle
  Room_174_8eef18f5_Space,                !- Name
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {b5454912-d037-4cbc-91e5-f366711a1f7f}; !- Thermal Zone Name

OS:ThermalZone,
  {b5454912-d037-4cbc-91e5-f366711a1f7f}, !- Handle
  Room_174_8eef18f5,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efb03122-ccb6-4efc-a78f-abef317842d4}, !- Zone Air Inlet Port List
  {732e38fb-ccd7-4a8a-b37e-0d2bb781bb92}, !- Zone Air Exhaust Port List
  {b93a5682-83e7-4898-a938-81565571a7ae}, !- Zone Air Node Name
  {210cd3c6-d8eb-4357-9a5d-607c887de6d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {678011c8-9616-4048-8f17-7c76fd8b54c2}, !- Group Rendering Name
  {fae84a52-5724-47bf-82c1-16fada400a18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55aa812d-4388-40ee-938b-915c5041abb0}, !- Handle
  Node 21,                                !- Name
  {b93a5682-83e7-4898-a938-81565571a7ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b93a5682-83e7-4898-a938-81565571a7ae}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}, !- Source Object
  11,                                     !- Outlet Port
  {55aa812d-4388-40ee-938b-915c5041abb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efb03122-ccb6-4efc-a78f-abef317842d4}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}; !- HVAC Component

OS:PortList,
  {732e38fb-ccd7-4a8a-b37e-0d2bb781bb92}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}; !- HVAC Component

OS:PortList,
  {210cd3c6-d8eb-4357-9a5d-607c887de6d9}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}; !- HVAC Component

OS:Sizing:Zone,
  {ba8adeb6-fde5-47ee-9d26-c4f48f8ebe76}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a3c7c59-5be2-4913-bb7b-d72cd726d932}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {b5454912-d037-4cbc-91e5-f366711a1f7f}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:AdditionalProperties,
  {6d97230e-d898-406f-823a-50c4166eee61}, !- Handle
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174;                               !- Feature Value 1

OS:AdditionalProperties,
  {77ed154d-2bc4-48bf-b169-7dbefb5cb680}, !- Handle
  {b5454912-d037-4cbc-91e5-f366711a1f7f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174;                               !- Feature Value 1

OS:Surface,
  {60769169-a5f8-4557-9fd1-add625ca6543}, !- Handle
  Room_174_8eef18f5..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d78f80bd-137e-48b2-8e74-e9b81836a302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360055, 4, !- X,Y,Z Vertex 1 {m}
  -25.4911134201667, 9.62929043359826, 0, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {692282ec-6ca2-41af-99fd-1203a8fdb84e}, !- Handle
  {60769169-a5f8-4557-9fd1-add625ca6543}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face0;               !- Feature Value 1

OS:Surface,
  {c92c7940-e86e-4466-b79c-f4d5a17efd7a}, !- Handle
  Room_174_8eef18f5..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fdc9518-47d1-4790-b733-8cb27cf2fd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 0, !- X,Y,Z Vertex 2 {m}
  -25.4911134201667, 9.62929043359826, 0, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360055, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b99c0f20-4a41-4dac-bf0e-7f28d3f6383a}, !- Handle
  {c92c7940-e86e-4466-b79c-f4d5a17efd7a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face1;               !- Feature Value 1

OS:Surface,
  {17e16d49-3d73-4821-b896-5b65cb500a63}, !- Handle
  Room_174_8eef18f5..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcdecd4-ef2f-4211-994b-3ae810631774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519532, 19.1890553847452, 0, !- X,Y,Z Vertex 3 {m}
  -12.5665748519532, 19.1890553847451, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b4928c39-7407-46ac-a9b9-b11a244bb13b}, !- Handle
  {17e16d49-3d73-4821-b896-5b65cb500a63}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face2;               !- Feature Value 1

OS:Surface,
  {7cddd58b-59bc-4b22-ba5c-22fcfa9111e8}, !- Handle
  Room_174_8eef18f5..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a44618-ace3-4457-84f8-25120696577b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519532, 19.1890553847451, 4, !- X,Y,Z Vertex 1 {m}
  -12.5665748519532, 19.1890553847452, 0, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ced159a-03ee-4d78-aba8-d6a00760aa99}, !- Handle
  {7cddd58b-59bc-4b22-ba5c-22fcfa9111e8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face3;               !- Feature Value 1

OS:Surface,
  {068284ba-cdb4-4d0f-a046-036ce1d27125}, !- Handle
  Room_174_8eef18f5..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7e52bb-7d31-4a63-a7a0-2d76ec8d221b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 0, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 0, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dfc619f0-f478-45d9-b751-354c26ecb05d}, !- Handle
  {068284ba-cdb4-4d0f-a046-036ce1d27125}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face4;               !- Feature Value 1

OS:Surface,
  {1e224238-cc93-40f3-ab4b-81f4ef05d14e}, !- Handle
  Room_174_8eef18f5..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c864a360-4aa6-4cc4-9224-1040ef49a5e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 0, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9b25c41-97cc-4317-9629-d967572aadd8}, !- Handle
  {1e224238-cc93-40f3-ab4b-81f4ef05d14e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face5;               !- Feature Value 1

OS:Surface,
  {e9031a71-430c-4e17-b286-bb8211a90ea2}, !- Handle
  Room_174_8eef18f5..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b12b215-6972-4ec9-a4b7-df48a5317b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0264e8a0-bbaf-4999-a166-7c9fd44fcba2}, !- Handle
  {e9031a71-430c-4e17-b286-bb8211a90ea2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face6;               !- Feature Value 1

OS:Surface,
  {e0c29887-1513-43fa-8d85-25fd8cdda4d2}, !- Handle
  Room_174_8eef18f5..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cedd1148-2a7b-4f7f-b2cb-f250d974861d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46df69c9-5d45-4bf7-8262-38b7024110b3}, !- Handle
  {e0c29887-1513-43fa-8d85-25fd8cdda4d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face7;               !- Feature Value 1

OS:Surface,
  {8e0dff1e-0df6-4209-996d-faf5201d7177}, !- Handle
  Room_174_8eef18f5..Face8,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {884bd3b6-4484-46ce-9412-5791992f1787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff4c5087-8dd9-48c4-bb29-4eb4ddcf37ce}, !- Handle
  {8e0dff1e-0df6-4209-996d-faf5201d7177}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face8;               !- Feature Value 1

OS:Surface,
  {ae85123c-1037-42c4-ab6b-007f90c06cf1}, !- Handle
  Room_174_8eef18f5..Face9,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 0, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 0,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {446f7878-20f4-40f3-ba07-c506e3db5e07}, !- Handle
  {ae85123c-1037-42c4-ab6b-007f90c06cf1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_174_8eef18f5..Face9;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7e6063b9-05ea-44fb-8512-361fa7ad3234}, !- Handle
  LargeOffice Building_Service Hot Water..Room_174_8eef18f5, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ff41e2a8-fecc-4cc7-8297-1e2ed55b8c64}, !- Handle
  LargeOffice Building_Service Hot Water..Room_174_8eef18f5, !- Name
  {7e6063b9-05ea-44fb-8512-361fa7ad3234}, !- Water Use Equipment Definition Name
  {a29540bc-4f93-4e6d-9acc-0bb924ebe48b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fae84a52-5724-47bf-82c1-16fada400a18}, !- Handle
  LargeOffice Building_Setpoint 20,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Handle
  Room_175_80535c83_Space,                !- Name
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {e352c557-45c6-4f76-bedf-d06ab1538474}; !- Thermal Zone Name

OS:ThermalZone,
  {e352c557-45c6-4f76-bedf-d06ab1538474}, !- Handle
  Room_175_80535c83,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163896,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddb44af7-7631-4fd1-b71d-5d142da52cdc}, !- Zone Air Inlet Port List
  {d9cef005-417c-4694-89ce-3fd39e4ea8fc}, !- Zone Air Exhaust Port List
  {9d9d65d5-f237-4022-b4c1-211233150d01}, !- Zone Air Node Name
  {ff9c4d15-b3fc-448f-9471-ec05af910944}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {330e26bd-9dc5-41de-9b49-dff5ba45fda3}, !- Group Rendering Name
  {9709af0b-6929-44e4-8ac7-42fa4d63a169}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6716b40d-7ec7-4b11-9fe3-7221f582233d}, !- Handle
  Node 22,                                !- Name
  {9d9d65d5-f237-4022-b4c1-211233150d01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d9d65d5-f237-4022-b4c1-211233150d01}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}, !- Source Object
  11,                                     !- Outlet Port
  {6716b40d-7ec7-4b11-9fe3-7221f582233d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddb44af7-7631-4fd1-b71d-5d142da52cdc}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}; !- HVAC Component

OS:PortList,
  {d9cef005-417c-4694-89ce-3fd39e4ea8fc}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}; !- HVAC Component

OS:PortList,
  {ff9c4d15-b3fc-448f-9471-ec05af910944}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}; !- HVAC Component

OS:Sizing:Zone,
  {c13ab25b-2954-4745-bd36-9b889a4118aa}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b514e5d6-40ab-4c10-a81f-c1f02710d1ed}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {e352c557-45c6-4f76-bedf-d06ab1538474}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:AdditionalProperties,
  {2c3e46ef-b372-47f0-8c57-265f6e74ba5a}, !- Handle
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175;                               !- Feature Value 1

OS:AdditionalProperties,
  {d94fafee-489a-4be0-9da5-83c0f7e26cdf}, !- Handle
  {e352c557-45c6-4f76-bedf-d06ab1538474}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175;                               !- Feature Value 1

OS:Surface,
  {884bd3b6-4484-46ce-9412-5791992f1787}, !- Handle
  Room_175_80535c83..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0dff1e-0df6-4209-996d-faf5201d7177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {feef56a3-2223-4bc5-ba7d-cf6ffac05cd0}, !- Handle
  {884bd3b6-4484-46ce-9412-5791992f1787}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face0;               !- Feature Value 1

OS:Surface,
  {f85a3bfe-2363-48e4-b189-79fca08ea04e}, !- Handle
  Room_175_80535c83..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa87a57-27ac-4df1-a020-cd511338ad40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 8, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {489f59cb-0740-43ad-bb77-fea39d390525}, !- Handle
  {f85a3bfe-2363-48e4-b189-79fca08ea04e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face1;               !- Feature Value 1

OS:Surface,
  {a4780451-0d8e-405d-9e46-647766ffe2f1}, !- Handle
  Room_175_80535c83..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75b2c297-9485-4c17-9487-7158547ca3dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360054, 4, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b5363b64-a2df-4748-a79c-9b13f0ab8aa5}, !- Handle
  {a4780451-0d8e-405d-9e46-647766ffe2f1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face2;               !- Feature Value 1

OS:Surface,
  {fded8828-752e-45a4-bfe6-263c62d36e62}, !- Handle
  Room_175_80535c83..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea1ac42a-4f67-4803-9184-0240e1f1f57c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 4, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e63cfff0-9202-4932-9a2f-9115a4ca9ca1}, !- Handle
  {fded8828-752e-45a4-bfe6-263c62d36e62}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face3;               !- Feature Value 1

OS:Surface,
  {82cd661a-d78d-4b90-9799-7c834ffdc5c1}, !- Handle
  Room_175_80535c83..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94fccbf2-0001-4f1d-98b4-d4ca1be313f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 4, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {eaca09f2-b2be-436e-8e54-d0ec96eca03d}, !- Handle
  {82cd661a-d78d-4b90-9799-7c834ffdc5c1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face4;               !- Feature Value 1

OS:Surface,
  {4864c8b5-f7ce-4f1f-a2d8-67dc757ef8a0}, !- Handle
  Room_175_80535c83..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ca68a6-0048-42b5-9a37-c174a89320e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 4, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0cf54409-d283-4adc-8b1c-c783f84f79ba}, !- Handle
  {4864c8b5-f7ce-4f1f-a2d8-67dc757ef8a0}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face5;               !- Feature Value 1

OS:Surface,
  {8a8dbecc-efd8-4470-93dd-2b3b125f0a3e}, !- Handle
  Room_175_80535c83..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd3fe31a-0d05-4abb-94d7-48f5b980586c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 4, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 4, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {17274671-0c92-427d-b99a-e976ea41d871}, !- Handle
  {8a8dbecc-efd8-4470-93dd-2b3b125f0a3e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face6;               !- Feature Value 1

OS:Surface,
  {3f97f381-8e00-4efe-91cd-98d7518eee3f}, !- Handle
  Room_175_80535c83..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d453b90e-5da8-4b53-90f7-cdfb1cea3282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 4,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1408a55f-994c-46c6-83c8-0d5b9f0c8499}, !- Handle
  {3f97f381-8e00-4efe-91cd-98d7518eee3f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face7;               !- Feature Value 1

OS:Surface,
  {864ce9a7-1de3-4b82-97a8-dfdda685ad4f}, !- Handle
  Room_175_80535c83..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3afc287f-ecc0-4283-a43f-c46c1af049d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 4, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {40451cb9-6f6b-4fe8-b2b2-15fb8d27060d}, !- Handle
  {864ce9a7-1de3-4b82-97a8-dfdda685ad4f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face8;               !- Feature Value 1

OS:Surface,
  {8229aaff-935a-49c0-bda3-b2d9bc834067}, !- Handle
  Room_175_80535c83..Face9,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57c0d99-cd90-4330-a929-335515f757d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5deb0f36-92e2-4c20-838b-b0ee44c0b98c}, !- Handle
  {8229aaff-935a-49c0-bda3-b2d9bc834067}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_175_80535c83..Face9;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {40e0cf27-3294-4e4c-8613-29c8fb451577}, !- Handle
  LargeOffice Building_Service Hot Water..Room_175_80535c83, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ecbf4924-d669-46b6-8847-115710d8cb5f}, !- Handle
  LargeOffice Building_Service Hot Water..Room_175_80535c83, !- Name
  {40e0cf27-3294-4e4c-8613-29c8fb451577}, !- Water Use Equipment Definition Name
  {0248f698-b440-49f2-ba37-497bd21c8cd8}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9709af0b-6929-44e4-8ac7-42fa4d63a169}, !- Handle
  LargeOffice Building_Setpoint 21,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Handle
  Room_176_02cfd04b_Space,                !- Name
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {b7bce739-c881-411d-903e-af5893ef7ac8}; !- Thermal Zone Name

OS:ThermalZone,
  {b7bce739-c881-411d-903e-af5893ef7ac8}, !- Handle
  Room_176_02cfd04b,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e380546e-04ec-45e1-90e0-0cdb217b6598}, !- Zone Air Inlet Port List
  {2d2874be-5f1f-4ab4-9a51-40411d12219f}, !- Zone Air Exhaust Port List
  {24863b3f-ced8-463d-b17f-559b28f81607}, !- Zone Air Node Name
  {ef24a0f6-dcc2-469b-998a-288526e9c70d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55eaa960-308f-4d58-b26f-6c7cedfa57db}, !- Group Rendering Name
  {cb3980f8-d8d1-4999-a905-51d46b348b50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c11825d-6120-4899-8265-381116fe2c82}, !- Handle
  Node 23,                                !- Name
  {24863b3f-ced8-463d-b17f-559b28f81607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24863b3f-ced8-463d-b17f-559b28f81607}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}, !- Source Object
  11,                                     !- Outlet Port
  {5c11825d-6120-4899-8265-381116fe2c82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e380546e-04ec-45e1-90e0-0cdb217b6598}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}; !- HVAC Component

OS:PortList,
  {2d2874be-5f1f-4ab4-9a51-40411d12219f}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}; !- HVAC Component

OS:PortList,
  {ef24a0f6-dcc2-469b-998a-288526e9c70d}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}; !- HVAC Component

OS:Sizing:Zone,
  {8b4d6430-ddb5-4dc8-97d2-67f31b152a8e}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {280331e9-6af4-4f19-a3f2-2f21bad4da88}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b7bce739-c881-411d-903e-af5893ef7ac8}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:AdditionalProperties,
  {dccbc231-181e-47da-af84-b53441503add}, !- Handle
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176;                               !- Feature Value 1

OS:AdditionalProperties,
  {de8a5b13-3f40-46bc-86e8-2701d5adf16f}, !- Handle
  {b7bce739-c881-411d-903e-af5893ef7ac8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176;                               !- Feature Value 1

OS:Surface,
  {b57c0d99-cd90-4330-a929-335515f757d3}, !- Handle
  Room_176_02cfd04b..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8229aaff-935a-49c0-bda3-b2d9bc834067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8f9cf965-7286-4f18-ab76-d6f07dc774b1}, !- Handle
  {b57c0d99-cd90-4330-a929-335515f757d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face0;               !- Feature Value 1

OS:Surface,
  {e4c1d221-b7c7-41b3-875e-7a3cb0e32247}, !- Handle
  Room_176_02cfd04b..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db5f3c9f-7848-4d74-9059-76b16cdf52ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 12, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 8, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0314e8e6-775e-4bfc-bdf1-d6b80664e01d}, !- Handle
  {e4c1d221-b7c7-41b3-875e-7a3cb0e32247}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face1;               !- Feature Value 1

OS:Surface,
  {05aae543-b7af-4ee8-b226-da7eefc643af}, !- Handle
  Room_176_02cfd04b..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a13a982-0c53-492f-b28e-7de149653ce9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 8, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6231fd15-88be-464e-99c6-d4d3261c0e55}, !- Handle
  {05aae543-b7af-4ee8-b226-da7eefc643af}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face2;               !- Feature Value 1

OS:Surface,
  {d4033e2c-6533-41b9-8efe-50fea12a227d}, !- Handle
  Room_176_02cfd04b..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669db8dd-2fa0-408d-ac27-aa1e71c74fda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f0fd320b-e355-4baf-9f3e-5061c93a02e8}, !- Handle
  {d4033e2c-6533-41b9-8efe-50fea12a227d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face3;               !- Feature Value 1

OS:Surface,
  {da081a4a-2404-4729-bda9-e2dd3dbb5374}, !- Handle
  Room_176_02cfd04b..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd9761f-3e09-491d-92cf-307c6c09ebd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 8, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a4124b8e-eb6f-4a5e-9685-747b0ae0c2dc}, !- Handle
  {da081a4a-2404-4729-bda9-e2dd3dbb5374}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face4;               !- Feature Value 1

OS:Surface,
  {c7f4ddd3-5532-465f-af49-fac83cb9377e}, !- Handle
  Room_176_02cfd04b..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5930f7-7314-4c37-a36f-4a50d9fda456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 8, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e93a9a42-4141-4b0f-bf1d-d3042fae44b0}, !- Handle
  {c7f4ddd3-5532-465f-af49-fac83cb9377e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face5;               !- Feature Value 1

OS:Surface,
  {49c57b62-90ff-4cb9-8fb1-9cc653ffff0e}, !- Handle
  Room_176_02cfd04b..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d12665f-c8df-4050-8c41-c52fe1f3807e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 8, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 8, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2797f7dc-f93a-432d-93cd-c1ab65229678}, !- Handle
  {49c57b62-90ff-4cb9-8fb1-9cc653ffff0e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face6;               !- Feature Value 1

OS:Surface,
  {f2822847-7314-4e50-8a2e-b60d0d432537}, !- Handle
  Room_176_02cfd04b..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a3422f-2a9f-4c0d-a9ce-9a7070445ebf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 8,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {56bd3d19-0994-4e49-8091-15f19b69a61f}, !- Handle
  {f2822847-7314-4e50-8a2e-b60d0d432537}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face7;               !- Feature Value 1

OS:Surface,
  {248368be-9ff5-40b9-adac-347fad500193}, !- Handle
  Room_176_02cfd04b..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d10884b-6293-404b-b691-92b63d182190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 8, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fbec966b-ebba-4b0a-95ff-1deba7aa5a3f}, !- Handle
  {248368be-9ff5-40b9-adac-347fad500193}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face8;               !- Feature Value 1

OS:Surface,
  {6780c8d1-0257-4edb-8e5e-a7fbad4113bc}, !- Handle
  Room_176_02cfd04b..Face9,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81d958e6-0c41-40f3-bf18-dbd861fe9f37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7490999f-4748-4217-8f89-9af6052f6fef}, !- Handle
  {6780c8d1-0257-4edb-8e5e-a7fbad4113bc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_176_02cfd04b..Face9;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {041396b3-61ae-47e9-977f-865aab0c0e4e}, !- Handle
  LargeOffice Building_Service Hot Water..Room_176_02cfd04b, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6c24d41f-5cb8-4bfb-82e9-5c116ed9cbc8}, !- Handle
  LargeOffice Building_Service Hot Water..Room_176_02cfd04b, !- Name
  {041396b3-61ae-47e9-977f-865aab0c0e4e}, !- Water Use Equipment Definition Name
  {7bb3525e-8168-488e-b95e-21d094dc4ce3}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb3980f8-d8d1-4999-a905-51d46b348b50}, !- Handle
  LargeOffice Building_Setpoint 22,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Handle
  Room_177_49199912_Space,                !- Name
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}; !- Thermal Zone Name

OS:ThermalZone,
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}, !- Handle
  Room_177_49199912,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c61d161a-eb27-44a9-95b4-c6f90e6aded2}, !- Zone Air Inlet Port List
  {2032c926-023d-48dd-a381-7f82c43af3be}, !- Zone Air Exhaust Port List
  {6a28303e-2cf6-4b86-bb46-2d67ceb0eecb}, !- Zone Air Node Name
  {f8228b32-0e82-46ea-8803-51199d542ef0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a78caa36-d1e2-4248-92e1-171754188564}, !- Group Rendering Name
  {bd2b4920-36f9-406c-b7bb-6f702c5b97d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {744ddec1-472e-4d66-9905-261b846ff74d}, !- Handle
  Node 24,                                !- Name
  {6a28303e-2cf6-4b86-bb46-2d67ceb0eecb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a28303e-2cf6-4b86-bb46-2d67ceb0eecb}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}, !- Source Object
  11,                                     !- Outlet Port
  {744ddec1-472e-4d66-9905-261b846ff74d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c61d161a-eb27-44a9-95b4-c6f90e6aded2}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}; !- HVAC Component

OS:PortList,
  {2032c926-023d-48dd-a381-7f82c43af3be}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}; !- HVAC Component

OS:PortList,
  {f8228b32-0e82-46ea-8803-51199d542ef0}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}; !- HVAC Component

OS:Sizing:Zone,
  {da4483ab-a583-4a18-b9f3-aa1209f01704}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f0afa3a0-aba6-409e-89e3-51d3e9d11ae3}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:AdditionalProperties,
  {ceaae16e-4f94-412e-95b6-8152cb9b5313}, !- Handle
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177;                               !- Feature Value 1

OS:AdditionalProperties,
  {0e007d3e-54e2-4802-89e9-264f23563cde}, !- Handle
  {e83b8043-9122-4aa5-a9e2-85aba6dfd0b5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177;                               !- Feature Value 1

OS:Surface,
  {81d958e6-0c41-40f3-bf18-dbd861fe9f37}, !- Handle
  Room_177_49199912..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6780c8d1-0257-4edb-8e5e-a7fbad4113bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf2d8f8e-e5b4-4aab-971f-c2d8d775d139}, !- Handle
  {81d958e6-0c41-40f3-bf18-dbd861fe9f37}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face0;               !- Feature Value 1

OS:Surface,
  {f3024e11-8e73-4238-b85c-92d93ec61c18}, !- Handle
  Room_177_49199912..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e05160-f8a7-4444-be5d-3598f8931c64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d9f20af4-fb5a-4012-bbcd-d8473dbf680e}, !- Handle
  {f3024e11-8e73-4238-b85c-92d93ec61c18}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face1;               !- Feature Value 1

OS:Surface,
  {e4d972e6-5158-41e9-936f-636ebc9a1fc4}, !- Handle
  Room_177_49199912..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20955d8b-47fd-48b1-a3ea-3b2b161b1851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 12, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360055, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5eff19b2-bfa5-4719-a5c7-5efb09bfde6a}, !- Handle
  {e4d972e6-5158-41e9-936f-636ebc9a1fc4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face2;               !- Feature Value 1

OS:Surface,
  {44c2991c-9772-4799-86a4-abaf559ebe9a}, !- Handle
  Room_177_49199912..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87f5826-9b38-4b4b-bcd6-005700597851}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1e6a47de-2a47-4bce-afa2-86d36dd47cfa}, !- Handle
  {44c2991c-9772-4799-86a4-abaf559ebe9a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face3;               !- Feature Value 1

OS:Surface,
  {f613f305-045d-40ca-9b65-bbf7c029827a}, !- Handle
  Room_177_49199912..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e90af36-50bd-4d70-b870-5f3df611cec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 12, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {24803fb8-e136-4e0f-bba8-7a3aa1792e76}, !- Handle
  {f613f305-045d-40ca-9b65-bbf7c029827a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face4;               !- Feature Value 1

OS:Surface,
  {c89fb14f-62f9-43c7-a4be-16218fbb2df7}, !- Handle
  Room_177_49199912..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3f57c6-07aa-4a83-b2cb-881a2c9abe94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 12, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {42baff60-9821-4e49-955d-e0adb846c98f}, !- Handle
  {c89fb14f-62f9-43c7-a4be-16218fbb2df7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face5;               !- Feature Value 1

OS:Surface,
  {2a9e8294-89b7-485a-908d-ccd8fa9f257d}, !- Handle
  Room_177_49199912..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c6493e-043d-4d92-aadc-eec8f91db6ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 12, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 12, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {121fc2f2-bb4b-422d-81c1-9b7483d675c5}, !- Handle
  {2a9e8294-89b7-485a-908d-ccd8fa9f257d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face6;               !- Feature Value 1

OS:Surface,
  {acd72709-8f54-43eb-975d-b70a43c8d016}, !- Handle
  Room_177_49199912..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c60218cd-a341-49c0-908e-24b38e33a7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b1fe8bed-8c10-4074-9a79-924239586437}, !- Handle
  {acd72709-8f54-43eb-975d-b70a43c8d016}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face7;               !- Feature Value 1

OS:Surface,
  {ffade9a9-c0e0-4051-a10c-b8a5651d4808}, !- Handle
  Room_177_49199912..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe4498d-fca3-400c-9c8a-ad4d672e17ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d74998d6-24bc-4e89-92bd-cfe56f68d646}, !- Handle
  {ffade9a9-c0e0-4051-a10c-b8a5651d4808}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face8;               !- Feature Value 1

OS:Surface,
  {68532e6a-7679-4bdb-bb95-cf8d81739739}, !- Handle
  Room_177_49199912..Face9,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58089801-b742-441f-8434-da60ad434a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a678a09d-ebf5-4742-bd0e-e70e6dd085cc}, !- Handle
  {68532e6a-7679-4bdb-bb95-cf8d81739739}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_177_49199912..Face9;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {7c28bf3e-9985-4c72-9c3b-c029180be4d1}, !- Handle
  LargeOffice Building_Service Hot Water..Room_177_49199912, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6b08894a-a820-4250-bc74-1cbe554c8923}, !- Handle
  LargeOffice Building_Service Hot Water..Room_177_49199912, !- Name
  {7c28bf3e-9985-4c72-9c3b-c029180be4d1}, !- Water Use Equipment Definition Name
  {21c4dfda-7876-45ca-b95c-270d475efe87}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd2b4920-36f9-406c-b7bb-6f702c5b97d0}, !- Handle
  LargeOffice Building_Setpoint 23,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Handle
  Room_178_cdf0b572_Space,                !- Name
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}; !- Thermal Zone Name

OS:ThermalZone,
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}, !- Handle
  Room_178_cdf0b572,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  154.328115163895,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da6820be-5193-464c-a5fa-5373ce73ffb4}, !- Zone Air Inlet Port List
  {e2a2ecca-d149-4a24-ba0d-8822283d94b0}, !- Zone Air Exhaust Port List
  {b6901bc8-a77d-487b-a190-5e0e8e5cc435}, !- Zone Air Node Name
  {002e72c9-5574-43e1-8248-7b63f38ea98e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3178b38e-8a4f-4653-9c4f-a34e1ed5c4d2}, !- Group Rendering Name
  {45c2a974-0422-42c6-aefa-b32008ec412a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37b7cfbd-3f9f-4f5b-a3c1-deece0b61924}, !- Handle
  Node 25,                                !- Name
  {b6901bc8-a77d-487b-a190-5e0e8e5cc435}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6901bc8-a77d-487b-a190-5e0e8e5cc435}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}, !- Source Object
  11,                                     !- Outlet Port
  {37b7cfbd-3f9f-4f5b-a3c1-deece0b61924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da6820be-5193-464c-a5fa-5373ce73ffb4}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}; !- HVAC Component

OS:PortList,
  {e2a2ecca-d149-4a24-ba0d-8822283d94b0}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}; !- HVAC Component

OS:PortList,
  {002e72c9-5574-43e1-8248-7b63f38ea98e}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}; !- HVAC Component

OS:Sizing:Zone,
  {eaf8058d-7676-4aeb-9132-ce6438517094}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e020cc3-30ed-4577-8864-499a0063efde}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:AdditionalProperties,
  {3358867b-5198-494a-a3a9-569d5cb5cfb6}, !- Handle
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178;                               !- Feature Value 1

OS:AdditionalProperties,
  {f03c3b04-07bc-4435-a557-73b269db0ee0}, !- Handle
  {4db1cac2-1cf9-4a41-80c2-8129bdfe9ad1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178;                               !- Feature Value 1

OS:Surface,
  {58089801-b742-441f-8434-da60ad434a92}, !- Handle
  Room_178_cdf0b572..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68532e6a-7679-4bdb-bb95-cf8d81739739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {63faebf7-dee1-4d24-b9ab-1416c29b18e3}, !- Handle
  {58089801-b742-441f-8434-da60ad434a92}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face0;               !- Feature Value 1

OS:Surface,
  {bcca603c-6d7a-40d0-b27e-735eb25dcb36}, !- Handle
  Room_178_cdf0b572..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2bd6a2b-fe4c-43a3-9319-3d152f8e9741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.4911134201684, 9.62929043360054, 20, !- X,Y,Z Vertex 1 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 2 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 3 {m}
  -24.777513764333, 8.66452334728092, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8fd8b13-38a1-44fb-9af3-1bbce2c5c714}, !- Handle
  {bcca603c-6d7a-40d0-b27e-735eb25dcb36}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face1;               !- Feature Value 1

OS:Surface,
  {a6df6b13-3bc8-4055-8581-d30b803e3634}, !- Handle
  Room_178_cdf0b572..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2a110-ced3-4ea8-bacd-aac2c9e4776e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 20, !- X,Y,Z Vertex 1 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 2 {m}
  -25.4911134201684, 9.62929043360055, 16, !- X,Y,Z Vertex 3 {m}
  -25.4911134201684, 9.62929043360054, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {48d6f957-a1bb-4645-9dac-d57d00268769}, !- Handle
  {a6df6b13-3bc8-4055-8581-d30b803e3634}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face2;               !- Feature Value 1

OS:Surface,
  {e13de357-118f-4519-8c52-7b4d9c94d949}, !- Handle
  Room_178_cdf0b572..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4fde036-59f4-413f-aa5b-6fa048878641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 3 {m}
  -12.5665748519515, 19.1890553847429, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6d2eda2e-6397-425f-8f35-e996f8c99f4a}, !- Handle
  {e13de357-118f-4519-8c52-7b4d9c94d949}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face3;               !- Feature Value 1

OS:Surface,
  {36486d03-0a4c-4c1d-be01-7b934a3b3776}, !- Handle
  Room_178_cdf0b572..Face4,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ddc612f-0040-4518-98a1-382c567e97d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5665748519515, 19.1890553847429, 20, !- X,Y,Z Vertex 1 {m}
  -12.5665748519515, 19.1890553847429, 16, !- X,Y,Z Vertex 2 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d149a154-cb62-452c-9e76-194d09a48879}, !- Handle
  {36486d03-0a4c-4c1d-be01-7b934a3b3776}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face4;               !- Feature Value 1

OS:Surface,
  {443f5b0b-b8e2-4207-b520-faf702c3c454}, !- Handle
  Room_178_cdf0b572..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9810ec6-f5b8-4067-94e0-3e8b1e909c9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.7424437456676, 15.3739398714426, 20, !- X,Y,Z Vertex 1 {m}
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 2 {m}
  -26.2047130760038, 10.5940575199202, 16, !- X,Y,Z Vertex 3 {m}
  -26.2047130760038, 10.5940575199202, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {86891847-a2c1-42ff-8591-b40b2695caa9}, !- Handle
  {443f5b0b-b8e2-4207-b520-faf702c3c454}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face5;               !- Feature Value 1

OS:Surface,
  {b62a31d4-5826-40a2-a850-156165263688}, !- Handle
  Room_178_cdf0b572..Face6,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60964ba2-d59e-424a-95dd-1aeb01e9f63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.2801743564778, 20.1538222664967, 20, !- X,Y,Z Vertex 1 {m}
  -13.2801743564778, 20.1538222664967, 16, !- X,Y,Z Vertex 2 {m}
  -19.7424437456676, 15.3739398714426, 16, !- X,Y,Z Vertex 3 {m}
  -19.7424437456676, 15.3739398714426, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {72ec5028-3050-4db6-b8e6-3ea22e7a32a5}, !- Handle
  {b62a31d4-5826-40a2-a850-156165263688}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face6;               !- Feature Value 1

OS:Surface,
  {b6ea6d28-328a-469f-a151-44986b6aa7b9}, !- Handle
  Room_178_cdf0b572..Face7,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed65200e-8a0d-46c9-af47-056a95b0d565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513764333, 8.66452334728092, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045888, 13.4444057205553, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ddc0f318-81c3-4360-bcd4-019505b66ba8}, !- Handle
  {b6ea6d28-328a-469f-a151-44986b6aa7b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face7;               !- Feature Value 1

OS:Surface,
  {0e0171df-3085-46a5-aa6f-8dd271f99d96}, !- Handle
  Room_178_cdf0b572..Face8,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3d50e2-156e-403c-b063-11d9f0ec0f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045888, 13.4444057205553, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444045888, 13.4444057205553, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fb85fd02-487d-4048-b508-8f106bee4e39}, !- Handle
  {0e0171df-3085-46a5-aa6f-8dd271f99d96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face8;               !- Feature Value 1

OS:Surface,
  {fd647ce5-a7a6-4b48-974f-7bd196c41427}, !- Handle
  Room_178_cdf0b572..Face9,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.2047130760038, 10.5940575199202, 20, !- X,Y,Z Vertex 1 {m}
  -24.777513764333, 8.66452334728092, 20, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 3 {m}
  -13.2801743564778, 20.1538222664967, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9518768d-e16c-4995-8c1b-831f1ef0fb50}, !- Handle
  {fd647ce5-a7a6-4b48-974f-7bd196c41427}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_178_cdf0b572..Face9;               !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {5e4671c7-ebea-4525-afc0-b83c98bef877}, !- Handle
  LargeOffice Building_Service Hot Water..Room_178_cdf0b572, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {46ef65f2-15ca-43b6-895b-ccdc10f1b940}, !- Handle
  LargeOffice Building_Service Hot Water..Room_178_cdf0b572, !- Name
  {5e4671c7-ebea-4525-afc0-b83c98bef877}, !- Water Use Equipment Definition Name
  {cee218b5-25ba-4221-9c27-9ca65f4f7d7b}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45c2a974-0422-42c6-aefa-b32008ec412a}, !- Handle
  LargeOffice Building_Setpoint 24,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Handle
  Room_179_acc3bcf1_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}; !- Thermal Zone Name

OS:ThermalZone,
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- Handle
  Room_179_acc3bcf1,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe486ad7-1671-4d23-abdb-fdde30db9203}, !- Zone Air Inlet Port List
  {ee50f8dd-c57c-4b9b-8d48-9f16fe7394ec}, !- Zone Air Exhaust Port List
  {d17ce5b5-c311-49f7-a924-538471442eee}, !- Zone Air Node Name
  {c96ae436-6353-4eef-b592-fbf79e503b35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bc356b8-f036-47a8-9613-da7dedeac42e}, !- Group Rendering Name
  {21f2fc0f-b2b7-4bea-ae76-6c1f93fce9e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d9a8fa-5223-49c2-9897-3e1b7448737b}, !- Handle
  Node 26,                                !- Name
  {d17ce5b5-c311-49f7-a924-538471442eee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d17ce5b5-c311-49f7-a924-538471442eee}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- Source Object
  11,                                     !- Outlet Port
  {23d9a8fa-5223-49c2-9897-3e1b7448737b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe486ad7-1671-4d23-abdb-fdde30db9203}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- HVAC Component
  {caf75dd5-91a7-415d-911b-42dbda2ddcd0}; !- Port 1

OS:PortList,
  {ee50f8dd-c57c-4b9b-8d48-9f16fe7394ec}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}; !- HVAC Component

OS:PortList,
  {c96ae436-6353-4eef-b592-fbf79e503b35}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- HVAC Component
  {65f61fd2-3881-433f-a63c-0f6cef884cae}; !- Port 1

OS:Sizing:Zone,
  {4dd349d1-c651-43d5-b3c1-73c3fb3fbb23}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {270fac70-f9e2-4997-81a3-a689fc7fd3be}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57cc0749-6cc2-4439-8697-c2529eb4ffe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eea167ba-bf5f-47fa-8171-9f7b3ca7b457}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {f8ecbf09-681f-478b-aab2-c1f40af86e04}, !- Handle
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179;                               !- Feature Value 1

OS:AdditionalProperties,
  {ce1396c8-9174-4c97-80cc-02a09a990e92}, !- Handle
  {c7357cf0-6350-45d4-89b8-b2c81610ff6a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179;                               !- Feature Value 1

OS:Surface,
  {cedd1148-2a7b-4f7f-b2cb-f250d974861d}, !- Handle
  Room_179_acc3bcf1..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c29887-1513-43fa-8d85-25fd8cdda4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {56bd0837-d147-4403-85cc-23cde2e4f8d2}, !- Handle
  {cedd1148-2a7b-4f7f-b2cb-f250d974861d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face0;               !- Feature Value 1

OS:Surface,
  {2ebe6386-8277-4542-b1e7-42dd84807030}, !- Handle
  Room_179_acc3bcf1..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a8749da-98d2-4c89-8919-8f362ed89ab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c90c1a67-601c-471e-9754-f9148a6707b2}, !- Handle
  {2ebe6386-8277-4542-b1e7-42dd84807030}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face1;               !- Feature Value 1

OS:Surface,
  {4ef9289c-729d-430b-943d-d8cb8d73282b}, !- Handle
  Room_179_acc3bcf1..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f44676d-8b66-4144-84d1-d27dfc4935ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427148, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a56cd692-17ac-47c4-8a37-55f507b18dfb}, !- Handle
  {4ef9289c-729d-430b-943d-d8cb8d73282b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face2;               !- Feature Value 1

OS:Surface,
  {99225f2c-4472-414d-86a8-dcec22a435be}, !- Handle
  Room_179_acc3bcf1..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e23488c4-1543-416f-a8d2-657b1dd4d315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427148, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43ce9929-be43-4db0-ae90-e7993dd09f02}, !- Handle
  {99225f2c-4472-414d-86a8-dcec22a435be}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face3;               !- Feature Value 1

OS:Surface,
  {c5cbd8de-ecdb-4811-ab6a-8e793b295dee}, !- Handle
  Room_179_acc3bcf1..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 0,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edd50da5-e835-4f8c-b5f0-94d98d6c6c1a}, !- Handle
  {c5cbd8de-ecdb-4811-ab6a-8e793b295dee}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face4;               !- Feature Value 1

OS:Surface,
  {4b08600d-4c49-4d3e-aa08-1910b0f35927}, !- Handle
  Room_179_acc3bcf1..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427148, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 0, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1ccea66d-92c1-44db-9953-75a44a652f51}, !- Handle
  {4b08600d-4c49-4d3e-aa08-1910b0f35927}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_179_acc3bcf1..Face5;               !- Feature Value 1

OS:SubSurface,
  {e025f425-3e01-497f-9d59-a4324d7ece84}, !- Handle
  Room_179_acc3bcf1..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4b08600d-4c49-4d3e-aa08-1910b0f35927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 2.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 0.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284246, 0.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284246, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a37e7ac7-734d-487d-b2fc-1aae01649408}, !- Handle
  Room_179_acc3bcf1..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4b08600d-4c49-4d3e-aa08-1910b0f35927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 2.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 0.8, !- X,Y,Z Vertex 2 {m}
  -9.0439333461225, 9.02038088105619, 0.8, !- X,Y,Z Vertex 3 {m}
  -9.0439333461225, 9.02038088105619, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07bf1240-5fc8-494d-b1f5-45cbc5438a71}, !- Handle
  Room_179_acc3bcf1..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {4b08600d-4c49-4d3e-aa08-1910b0f35927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737538, 9.65773914034168, 2.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 0.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 0.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {d57ff29f-71f9-4792-8c34-5c5ad0632918}, !- Handle
  LargeOffice Building_Service Hot Water..Room_179_acc3bcf1, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2adcbdd-814a-40e8-8195-0eb8432451e6}, !- Handle
  Water Fixture Floor 5 Room 174,         !- Name
  {d57ff29f-71f9-4792-8c34-5c5ad0632918}, !- Water Use Equipment Definition Name
  {0d55dd4b-6fb2-4f51-bbaa-72cc9e7b5b58}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21f2fc0f-b2b7-4bea-ae76-6c1f93fce9e3}, !- Handle
  LargeOffice Building_Setpoint 25,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Handle
  Room_180_7ad8616b_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {b600277f-ebda-46a6-bd20-069a340c5893}; !- Thermal Zone Name

OS:ThermalZone,
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- Handle
  Room_180_7ad8616b,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d28dc0dd-ed87-4797-8ff4-6e0bde54d5a4}, !- Zone Air Inlet Port List
  {dc401311-e59c-4504-b81d-0c62f5bb27ea}, !- Zone Air Exhaust Port List
  {86d59ca8-1017-45b7-ae41-bc626457ce0f}, !- Zone Air Node Name
  {edb661f4-682c-4835-9358-9315a9381050}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd2da8c5-5f4c-4b4a-9d39-07551fff8512}, !- Group Rendering Name
  {82d1423d-9867-4fbf-8e75-11a06bac0069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aca36db2-b9d2-41aa-863a-e9f741ef81d6}, !- Handle
  Node 27,                                !- Name
  {86d59ca8-1017-45b7-ae41-bc626457ce0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86d59ca8-1017-45b7-ae41-bc626457ce0f}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- Source Object
  11,                                     !- Outlet Port
  {aca36db2-b9d2-41aa-863a-e9f741ef81d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d28dc0dd-ed87-4797-8ff4-6e0bde54d5a4}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- HVAC Component
  {57f7e6dd-3a0b-49eb-8ed3-92edb9f3b8e8}; !- Port 1

OS:PortList,
  {dc401311-e59c-4504-b81d-0c62f5bb27ea}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}; !- HVAC Component

OS:PortList,
  {edb661f4-682c-4835-9358-9315a9381050}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- HVAC Component
  {8657d8e9-a173-4d76-9415-a1e8fac57944}; !- Port 1

OS:Sizing:Zone,
  {13c0391a-a1f3-45e6-94c8-47bdd241051e}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0ec589ce-9d11-4a41-83c2-e4185106987a}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67ec16f4-479f-4132-be3b-9535fe04a4a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea72dd82-06ed-43b0-8433-51e8b81ee4e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {586cca94-1fbd-4554-95a0-8fb1b03786de}, !- Handle
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180;                               !- Feature Value 1

OS:AdditionalProperties,
  {2308e65c-2db3-4891-8aed-9bc98d7563eb}, !- Handle
  {b600277f-ebda-46a6-bd20-069a340c5893}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180;                               !- Feature Value 1

OS:Surface,
  {e23488c4-1543-416f-a8d2-657b1dd4d315}, !- Handle
  Room_180_7ad8616b..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99225f2c-4472-414d-86a8-dcec22a435be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4831b997-3079-4c22-81fb-8eb03bb683ce}, !- Handle
  {e23488c4-1543-416f-a8d2-657b1dd4d315}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face0;               !- Feature Value 1

OS:Surface,
  {3afc287f-ecc0-4283-a43f-c46c1af049d5}, !- Handle
  Room_180_7ad8616b..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864ce9a7-1de3-4b82-97a8-dfdda685ad4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1866befc-8817-458b-8cc2-7eccbe3778c3}, !- Handle
  {3afc287f-ecc0-4283-a43f-c46c1af049d5}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face1;               !- Feature Value 1

OS:Surface,
  {10712e08-a801-46ec-84a5-e9b8618aec5b}, !- Handle
  Room_180_7ad8616b..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd5eadb-4f41-4302-b2c3-9ab437002451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 4,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3f2e61dc-ba84-4922-8d57-d66834f97577}, !- Handle
  {10712e08-a801-46ec-84a5-e9b8618aec5b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face2;               !- Feature Value 1

OS:Surface,
  {04777d42-f1f8-4b91-9265-d49a54f74ed7}, !- Handle
  Room_180_7ad8616b..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2a576c9-f4db-4769-8f36-bce8ebd56d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {100376b1-4531-41cf-a4bc-345ddbb4a919}, !- Handle
  {04777d42-f1f8-4b91-9265-d49a54f74ed7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face3;               !- Feature Value 1

OS:Surface,
  {7acf4e23-366f-4ff9-a600-f2c3e11d7b79}, !- Handle
  Room_180_7ad8616b..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bd6213-8541-4528-86d4-f09c1e27403b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b0c5e5cd-7f0e-426b-9b61-da996c768cc4}, !- Handle
  {7acf4e23-366f-4ff9-a600-f2c3e11d7b79}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face4;               !- Feature Value 1

OS:Surface,
  {be2fa646-a010-428d-b047-20d1bd5bd567}, !- Handle
  Room_180_7ad8616b..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 4, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b03ee2d5-8776-4c0a-b7ae-c8fe990eef3e}, !- Handle
  {be2fa646-a010-428d-b047-20d1bd5bd567}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_180_7ad8616b..Face5;               !- Feature Value 1

OS:SubSurface,
  {f2f60ee0-8065-4816-af77-b3ac77ef80ce}, !- Handle
  Room_180_7ad8616b..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {be2fa646-a010-428d-b047-20d1bd5bd567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 6.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 4.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 4.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f23c0d0f-0b98-45b2-9482-e3b813d6668f}, !- Handle
  Room_180_7ad8616b..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {be2fa646-a010-428d-b047-20d1bd5bd567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 6.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 4.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 4.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7242e7dc-d63f-4f8d-80d8-88dd5a483935}, !- Handle
  Room_180_7ad8616b..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {be2fa646-a010-428d-b047-20d1bd5bd567}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 6.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737539, 9.65773914034168, 4.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 4.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {f1ed1a62-c89b-41d3-af76-2a09df8cf316}, !- Handle
  LargeOffice Building_Service Hot Water..Room_180_7ad8616b, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5d045cd2-38d6-482e-93be-b04144f1ed41}, !- Handle
  Water Fixture Floor 2 Room 180,         !- Name
  {f1ed1a62-c89b-41d3-af76-2a09df8cf316}, !- Water Use Equipment Definition Name
  {979310f6-bd82-4cb7-9195-ca789bb51a50}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82d1423d-9867-4fbf-8e75-11a06bac0069}, !- Handle
  LargeOffice Building_Setpoint 26,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Handle
  Room_181_3a411b5d_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {77831ed0-a679-427b-b247-22ed208dcc09}; !- Thermal Zone Name

OS:ThermalZone,
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- Handle
  Room_181_3a411b5d,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.62935408288,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c428bea-6976-40e4-af27-65ef7a2e0a80}, !- Zone Air Inlet Port List
  {eddbfaf6-5e13-48c7-8845-762df6ae45da}, !- Zone Air Exhaust Port List
  {63c20f6d-964e-438d-8445-8681a8cf85fd}, !- Zone Air Node Name
  {e535dde0-daaf-40a5-89b9-3e17092e742e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65f260a9-0f92-402f-b482-e6793f6efacf}, !- Group Rendering Name
  {95c3f176-e4c4-42d2-a5e5-ca44fe1d63b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ac99cf9-ea03-4174-a495-0383dec521a7}, !- Handle
  Node 28,                                !- Name
  {63c20f6d-964e-438d-8445-8681a8cf85fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63c20f6d-964e-438d-8445-8681a8cf85fd}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- Source Object
  11,                                     !- Outlet Port
  {5ac99cf9-ea03-4174-a495-0383dec521a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c428bea-6976-40e4-af27-65ef7a2e0a80}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- HVAC Component
  {e0775326-640f-4725-90d5-afb70c3c30cb}; !- Port 1

OS:PortList,
  {eddbfaf6-5e13-48c7-8845-762df6ae45da}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}; !- HVAC Component

OS:PortList,
  {e535dde0-daaf-40a5-89b9-3e17092e742e}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- HVAC Component
  {b18c0965-4d5e-4043-8447-f9efe2900a3d}; !- Port 1

OS:Sizing:Zone,
  {89a106ae-3d7d-4900-8f72-3a095dd8de6e}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8513ef4-68c2-400d-bc07-2ac720aefbfb}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5411798d-756b-4b45-92fc-5c904b1756dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a634c9c-cac0-468d-aa12-1bec418b1180}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {b8fdcc99-2366-47f9-881b-98eb02009821}, !- Handle
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181;                               !- Feature Value 1

OS:AdditionalProperties,
  {84b44553-0516-4247-97bc-58e0c33ea275}, !- Handle
  {77831ed0-a679-427b-b247-22ed208dcc09}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181;                               !- Feature Value 1

OS:Surface,
  {75bd6213-8541-4528-86d4-f09c1e27403b}, !- Handle
  Room_181_3a411b5d..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7acf4e23-366f-4ff9-a600-f2c3e11d7b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1dfe6090-bbc3-43fc-b7a4-2496e2e37f6f}, !- Handle
  {75bd6213-8541-4528-86d4-f09c1e27403b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face0;               !- Feature Value 1

OS:Surface,
  {6d10884b-6293-404b-b691-92b63d182190}, !- Handle
  Room_181_3a411b5d..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248368be-9ff5-40b9-adac-347fad500193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13b4ed0b-380f-49c7-8c76-4dcace51f419}, !- Handle
  {6d10884b-6293-404b-b691-92b63d182190}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face1;               !- Feature Value 1

OS:Surface,
  {7d9dfbdd-0d81-4299-9fa1-40ea4f84eef7}, !- Handle
  Room_181_3a411b5d..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4e7cdf5-14d0-4fc4-84b9-26d6ea1ce529}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 8,  !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e20e2666-043a-48c3-ad6e-55f8cba6ff43}, !- Handle
  {7d9dfbdd-0d81-4299-9fa1-40ea4f84eef7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face2;               !- Feature Value 1

OS:Surface,
  {4a360b1b-1875-487e-89ae-4a31fb2e4d6c}, !- Handle
  Room_181_3a411b5d..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ef39f6-3506-4196-90c4-1054b1749f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f73e55c1-8355-4a29-aa51-5f41f38af066}, !- Handle
  {4a360b1b-1875-487e-89ae-4a31fb2e4d6c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face3;               !- Feature Value 1

OS:Surface,
  {1708704f-9445-4d83-bd2c-da08e97c464a}, !- Handle
  Room_181_3a411b5d..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068dbbb1-6f4b-4571-854b-fbd3e7f47f69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3b1fe277-da08-473a-993c-56d2b44ec3b1}, !- Handle
  {1708704f-9445-4d83-bd2c-da08e97c464a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face4;               !- Feature Value 1

OS:Surface,
  {1757a999-580e-43b3-998a-777a6d468edf}, !- Handle
  Room_181_3a411b5d..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 8, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9f4759ef-058e-46d2-bd2b-8970600cdfcf}, !- Handle
  {1757a999-580e-43b3-998a-777a6d468edf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_181_3a411b5d..Face5;               !- Feature Value 1

OS:SubSurface,
  {87dbe1e6-68fc-4a8d-b2ad-286145eeecff}, !- Handle
  Room_181_3a411b5d..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1757a999-580e-43b3-998a-777a6d468edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 10.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 8.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 8.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fba262c-60d4-46c7-b886-fae6820b6ade}, !- Handle
  Room_181_3a411b5d..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1757a999-580e-43b3-998a-777a6d468edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212795, 10.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212795, 8.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 8.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {827014ac-510e-4f48-889b-eb59b7d4d706}, !- Handle
  Room_181_3a411b5d..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {1757a999-580e-43b3-998a-777a6d468edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737539, 9.65773914034168, 8.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 8.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {daefbe8b-d972-4efa-bc7d-d5f69b1a7d49}, !- Handle
  LargeOffice Building_Service Hot Water..Room_181_3a411b5d, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {079520bb-75d9-4eb8-bedc-404ce17bbaa2}, !- Handle
  Water Fixture Floor 3 Room 181,         !- Name
  {daefbe8b-d972-4efa-bc7d-d5f69b1a7d49}, !- Water Use Equipment Definition Name
  {2eacc1cb-b846-4bb3-9eab-6b216bf3af44}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95c3f176-e4c4-42d2-a5e5-ca44fe1d63b2}, !- Handle
  LargeOffice Building_Setpoint 27,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Handle
  Room_182_bfa5cb46_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {dc40471e-55f4-483f-ac91-830bf514db97}; !- Thermal Zone Name

OS:ThermalZone,
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- Handle
  Room_182_bfa5cb46,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082881,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {252cc86b-0758-42c8-9d0c-2a3b166069fd}, !- Zone Air Inlet Port List
  {a7622be8-5b32-426d-aef4-66970b46c5f3}, !- Zone Air Exhaust Port List
  {78016315-a995-460a-964a-e5e9954a5af9}, !- Zone Air Node Name
  {0cb99924-880f-421a-aac0-54796322e3f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79e3eb98-5a27-41c7-b4d7-dcfcbb58725b}, !- Group Rendering Name
  {2fa41a8d-1998-44d2-aece-1d0f31652d51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3af99fd3-c4f2-42a8-ba6a-938c0113d121}, !- Handle
  Node 29,                                !- Name
  {78016315-a995-460a-964a-e5e9954a5af9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78016315-a995-460a-964a-e5e9954a5af9}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- Source Object
  11,                                     !- Outlet Port
  {3af99fd3-c4f2-42a8-ba6a-938c0113d121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {252cc86b-0758-42c8-9d0c-2a3b166069fd}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- HVAC Component
  {c54560a8-2684-4b11-b572-e99ee1ea1c04}; !- Port 1

OS:PortList,
  {a7622be8-5b32-426d-aef4-66970b46c5f3}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}; !- HVAC Component

OS:PortList,
  {0cb99924-880f-421a-aac0-54796322e3f0}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- HVAC Component
  {ca17e0c2-be01-4882-b758-39852d6d462f}; !- Port 1

OS:Sizing:Zone,
  {30685118-f8a2-4032-ae31-ade25019fdfb}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ef5b33b5-9612-4b3a-82b1-5bf96cbb13c8}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {779220a5-5d06-44e4-bf76-4186700378a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9c640f3-748a-4956-ac30-defd9ea0473f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {a39894e9-44d4-4dee-b23e-3cf8959c1f4e}, !- Handle
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182;                               !- Feature Value 1

OS:AdditionalProperties,
  {3eaa7fb0-c273-4abb-b6a8-6c5bd57c467d}, !- Handle
  {dc40471e-55f4-483f-ac91-830bf514db97}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182;                               !- Feature Value 1

OS:Surface,
  {068dbbb1-6f4b-4571-854b-fbd3e7f47f69}, !- Handle
  Room_182_bfa5cb46..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1708704f-9445-4d83-bd2c-da08e97c464a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {839bbcf4-6bb0-4480-a0b4-285d586846c7}, !- Handle
  {068dbbb1-6f4b-4571-854b-fbd3e7f47f69}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face0;               !- Feature Value 1

OS:Surface,
  {8fe4498d-fca3-400c-9c8a-ad4d672e17ba}, !- Handle
  Room_182_bfa5cb46..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffade9a9-c0e0-4051-a10c-b8a5651d4808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a1f8ad29-e74c-44c8-bb70-85ce0745a2e0}, !- Handle
  {8fe4498d-fca3-400c-9c8a-ad4d672e17ba}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face1;               !- Feature Value 1

OS:Surface,
  {e7a1b3f0-58ed-430a-a0bb-e60fda475f5f}, !- Handle
  Room_182_bfa5cb46..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53320360-1da4-47f7-84d0-c8ef8bc34245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 12, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ebf79717-7632-4295-9cfd-07a75677f2d0}, !- Handle
  {e7a1b3f0-58ed-430a-a0bb-e60fda475f5f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face2;               !- Feature Value 1

OS:Surface,
  {71909199-7bd4-49ce-8a81-064453defd21}, !- Handle
  Room_182_bfa5cb46..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f027c64c-6010-4ada-8980-9596f8bbe9f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b9c59ade-271a-4004-b598-3a06acc085ed}, !- Handle
  {71909199-7bd4-49ce-8a81-064453defd21}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face3;               !- Feature Value 1

OS:Surface,
  {80e8a3b1-5f40-4004-a50c-b7de181c601c}, !- Handle
  Room_182_bfa5cb46..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5a2001-2c2f-47be-ad2d-49747224656d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e9ccb922-9ee7-459d-8367-2c3512089235}, !- Handle
  {80e8a3b1-5f40-4004-a50c-b7de181c601c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face4;               !- Feature Value 1

OS:Surface,
  {20f06341-a81d-4f50-bceb-da78fea9c925}, !- Handle
  Room_182_bfa5cb46..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 12, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {009b75dd-e4cf-49fa-a9ca-d57b519f39a1}, !- Handle
  {20f06341-a81d-4f50-bceb-da78fea9c925}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_182_bfa5cb46..Face5;               !- Feature Value 1

OS:SubSurface,
  {111db924-4363-425e-a3db-6f17948b6f20}, !- Handle
  Room_182_bfa5cb46..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {20f06341-a81d-4f50-bceb-da78fea9c925}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 14.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 12.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 12.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a29e485-e132-4fac-9d6f-8c412adaaf21}, !- Handle
  Room_182_bfa5cb46..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {20f06341-a81d-4f50-bceb-da78fea9c925}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212796, 14.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212796, 12.8, !- X,Y,Z Vertex 2 {m}
  -9.0439333461225, 9.02038088105619, 12.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f43393-18aa-4fbf-af91-ab33519e9227}, !- Handle
  Room_182_bfa5cb46..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {20f06341-a81d-4f50-bceb-da78fea9c925}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737539, 9.65773914034168, 14.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 12.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 12.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 14.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {d7dae3b2-004a-4216-a9b6-eca7a8f2fd5e}, !- Handle
  LargeOffice Building_Service Hot Water..Room_182_bfa5cb46, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {534b3d2c-1816-4cf9-b81b-7378271e6f73}, !- Handle
  Water Fixture Floor 4 Room 182,         !- Name
  {d7dae3b2-004a-4216-a9b6-eca7a8f2fd5e}, !- Water Use Equipment Definition Name
  {a3ae89dc-c72b-4ad9-b21c-0b1f96e9bbe4}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fa41a8d-1998-44d2-aece-1d0f31652d51}, !- Handle
  LargeOffice Building_Setpoint 28,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Handle
  Room_183_078b34ae_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {76fca6a6-ff53-4f90-ac37-44020fcb6d7a}, !- Building Story Name
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}; !- Thermal Zone Name

OS:ThermalZone,
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- Handle
  Room_183_078b34ae,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354082882,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a113ab94-9151-43eb-b4e1-fd893c99d333}, !- Zone Air Inlet Port List
  {bc90eb56-f75d-4bdf-8a37-5158ec76709e}, !- Zone Air Exhaust Port List
  {c6ec9101-3f28-403d-866c-f0bf1554f00f}, !- Zone Air Node Name
  {32826501-0792-40e3-b66e-b2b8b2214729}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {959a6a13-a977-41a7-a5af-ed2a7cf5f54e}, !- Group Rendering Name
  {8d300e84-5cdd-4d0c-9cc2-360198312643}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cdcf4d9-f5ed-452a-9763-3966814481b0}, !- Handle
  Node 30,                                !- Name
  {c6ec9101-3f28-403d-866c-f0bf1554f00f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6ec9101-3f28-403d-866c-f0bf1554f00f}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- Source Object
  11,                                     !- Outlet Port
  {0cdcf4d9-f5ed-452a-9763-3966814481b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a113ab94-9151-43eb-b4e1-fd893c99d333}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- HVAC Component
  {a500e8be-8e7f-45b9-a182-cee0220fd222}; !- Port 1

OS:PortList,
  {bc90eb56-f75d-4bdf-8a37-5158ec76709e}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}; !- HVAC Component

OS:PortList,
  {32826501-0792-40e3-b66e-b2b8b2214729}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- HVAC Component
  {7cfa1047-299e-4464-bce4-c356a73f8b34}; !- Port 1

OS:Sizing:Zone,
  {59232f9c-2edd-4804-a527-86ff168d6715}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4b0278b9-1dc8-4a5f-af2b-9a3a3c3f4d44}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b7e0b7b-17bd-4597-856e-9d1282f6ddfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ab531b4-a4b9-4109-9aa4-1d8bb2d5fba1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {d55476f3-059b-4d7c-a6a0-c20e94304ab8}, !- Handle
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183;                               !- Feature Value 1

OS:AdditionalProperties,
  {31a6cebf-c126-4bef-a80d-28351ec244ed}, !- Handle
  {01df78fe-bf87-4df1-90e2-b9c40781cd4e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183;                               !- Feature Value 1

OS:Surface,
  {4f5a2001-2c2f-47be-ad2d-49747224656d}, !- Handle
  Room_183_078b34ae..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e8a3b1-5f40-4004-a50c-b7de181c601c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e62a40eb-43d7-41bf-bd09-83b7531e9f01}, !- Handle
  {4f5a2001-2c2f-47be-ad2d-49747224656d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face0;               !- Feature Value 1

OS:Surface,
  {7b3d50e2-156e-403c-b063-11d9f0ec0f7e}, !- Handle
  Room_183_078b34ae..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0171df-3085-46a5-aa6f-8dd271f99d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.852975044807, 18.2242880938575, 20, !- X,Y,Z Vertex 1 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 2 {m}
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444045991, 13.4444057205692, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {70d6c98b-b776-4628-8247-44825a4d1f05}, !- Handle
  {7b3d50e2-156e-403c-b063-11d9f0ec0f7e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face1;               !- Feature Value 1

OS:Surface,
  {6ca5a8b1-519a-4bde-a021-4ec2afa24f8a}, !- Handle
  Room_183_078b34ae..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7821473d-b69e-4e32-abcd-33ed176ee937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.45886097988114, 10.9324556589127, 20, !- X,Y,Z Vertex 1 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 2 {m}
  -11.852975044807, 18.2242880938575, 16, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {33b7fad0-2b0c-42ff-83bd-13fbdc1556cd}, !- Handle
  {6ca5a8b1-519a-4bde-a021-4ec2afa24f8a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face2;               !- Feature Value 1

OS:Surface,
  {ee3f595a-9b95-47f0-9311-b1d55c1b6588}, !- Handle
  Room_183_078b34ae..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e5ddda-9515-4e9d-803e-0b263bbfe926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -18.3152444045991, 13.4444057205692, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -12.9215418954846, 6.15226871427149, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9afd1f5c-5a0f-40d0-8cf4-4481ac1a6c36}, !- Handle
  {ee3f595a-9b95-47f0-9311-b1d55c1b6588}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face3;               !- Feature Value 1

OS:Surface,
  {85a02216-ae1a-421a-842a-16311c8be9d3}, !- Handle
  Room_183_078b34ae..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444045991, 13.4444057205692, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 20, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 20, !- X,Y,Z Vertex 3 {m}
  -11.852975044807, 18.2242880938575, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa52ee34-92c5-4991-9e62-f526e64b21f1}, !- Handle
  {85a02216-ae1a-421a-842a-16311c8be9d3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face4;               !- Feature Value 1

OS:Surface,
  {c145c02b-22c8-4c31-a218-0ee91d049248}, !- Handle
  Room_183_078b34ae..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418954846, 6.15226871427149, 20, !- X,Y,Z Vertex 1 {m}
  -12.9215418954846, 6.15226871427149, 16, !- X,Y,Z Vertex 2 {m}
  -6.45886097988114, 10.9324556589127, 16, !- X,Y,Z Vertex 3 {m}
  -6.45886097988114, 10.9324556589127, 20; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0ab4643e-6217-4941-a0ea-1e5d7d9862c9}, !- Handle
  {c145c02b-22c8-4c31-a218-0ee91d049248}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_183_078b34ae..Face5;               !- Feature Value 1

OS:SubSurface,
  {7d8e0d1f-c25b-47d6-81bf-1d1a8637e79a}, !- Handle
  Room_183_078b34ae..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c145c02b-22c8-4c31-a218-0ee91d049248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.490696501111, 6.47094784391423, 18.8, !- X,Y,Z Vertex 1 {m}
  -12.490696501111, 6.47094784391423, 16.8, !- X,Y,Z Vertex 2 {m}
  -11.1981603179903, 7.42698523284247, 16.8, !- X,Y,Z Vertex 3 {m}
  -11.1981603179903, 7.42698523284247, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32b9ebfd-9a1a-4712-9b1f-50db98121dcf}, !- Handle
  Room_183_078b34ae..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c145c02b-22c8-4c31-a218-0ee91d049248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3364695292432, 8.06434349212796, 18.8, !- X,Y,Z Vertex 1 {m}
  -10.3364695292432, 8.06434349212796, 16.8, !- X,Y,Z Vertex 2 {m}
  -9.04393334612251, 9.02038088105619, 16.8, !- X,Y,Z Vertex 3 {m}
  -9.04393334612251, 9.02038088105619, 18.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {409cacbe-210c-498b-afde-9f100dc0903f}, !- Handle
  Room_183_078b34ae..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c145c02b-22c8-4c31-a218-0ee91d049248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.18224255737538, 9.65773914034168, 18.8, !- X,Y,Z Vertex 1 {m}
  -8.18224255737538, 9.65773914034168, 16.8, !- X,Y,Z Vertex 2 {m}
  -6.8897063742547, 10.6137765292699, 16.8, !- X,Y,Z Vertex 3 {m}
  -6.8897063742547, 10.6137765292699, 18.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {3bddab7c-b88b-47f7-bd80-d5196aecfe7a}, !- Handle
  LargeOffice Building_Service Hot Water..Room_183_078b34ae, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {551cf7b9-ac1e-434b-9a06-ad58574c2e17}, !- Handle
  Water Fixture Floor 5 Room 183,         !- Name
  {3bddab7c-b88b-47f7-bd80-d5196aecfe7a}, !- Water Use Equipment Definition Name
  {7bd28978-b945-4f5d-a77e-196ee7369c78}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d300e84-5cdd-4d0c-9cc2-360198312643}, !- Handle
  LargeOffice Building_Setpoint 29,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Handle
  Room_184_7dd9a879_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ced7e984-a471-41d1-be25-7db3f52383d1}, !- Building Story Name
  {05ce998d-e4e2-4a72-a555-9316eac62d52}; !- Thermal Zone Name

OS:ThermalZone,
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- Handle
  Room_184_7dd9a879,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0228075-8f6b-4df1-97be-8d8c22098d61}, !- Zone Air Inlet Port List
  {f647f946-69b6-4ac0-873f-682e5c327602}, !- Zone Air Exhaust Port List
  {33116488-ceb7-411c-b18b-a02f26ec6c7c}, !- Zone Air Node Name
  {f7c9d7d8-6c23-4463-a991-59756453315c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {057dd3c0-916b-400c-9fac-b57a24c62003}, !- Group Rendering Name
  {ee143fc5-2243-4652-8862-9ca4b45adba3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee65215e-c4af-4254-bf6a-9076edffc712}, !- Handle
  Node 31,                                !- Name
  {33116488-ceb7-411c-b18b-a02f26ec6c7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33116488-ceb7-411c-b18b-a02f26ec6c7c}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- Source Object
  11,                                     !- Outlet Port
  {ee65215e-c4af-4254-bf6a-9076edffc712}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0228075-8f6b-4df1-97be-8d8c22098d61}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- HVAC Component
  {544664bf-c2ce-4c7f-b851-2bddbe365f4e}; !- Port 1

OS:PortList,
  {f647f946-69b6-4ac0-873f-682e5c327602}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}; !- HVAC Component

OS:PortList,
  {f7c9d7d8-6c23-4463-a991-59756453315c}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- HVAC Component
  {f9558b96-7494-49d2-8a3e-81b2270aee95}; !- Port 1

OS:Sizing:Zone,
  {dab2b7d3-542d-4ad7-a4b1-7658acc0b69a}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ae387aea-ebb2-42c1-b74b-864953c93da9}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21ddf405-5fa0-4a1f-8ec5-0bcf17a84fc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1734cc5f-f6cd-4b24-8446-f0e7d2c71eb7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {b10779f4-7fa8-4f10-aeff-63ef2ac77fe8}, !- Handle
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184;                               !- Feature Value 1

OS:AdditionalProperties,
  {9922a2df-7f4e-469c-a48f-29c14f091a6d}, !- Handle
  {05ce998d-e4e2-4a72-a555-9316eac62d52}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184;                               !- Feature Value 1

OS:Surface,
  {0f44676d-8b66-4144-84d1-d27dfc4935ef}, !- Handle
  Room_184_7dd9a879..Face0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef9289c-729d-430b-943d-d8cb8d73282b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427148, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {29ef240f-9a75-4b02-b5a8-d6660a122fd3}, !- Handle
  {0f44676d-8b66-4144-84d1-d27dfc4935ef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face0;               !- Feature Value 1

OS:Surface,
  {6b12b215-6972-4ec9-a4b7-df48a5317b9c}, !- Handle
  Room_184_7dd9a879..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9031a71-430c-4e17-b286-bb8211a90ea2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 0,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f0fb2006-bb33-402f-8570-2fa079f26b6b}, !- Handle
  {6b12b215-6972-4ec9-a4b7-df48a5317b9c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face1;               !- Feature Value 1

OS:Surface,
  {98e1e46a-6e12-42d7-88a4-6ae141cb04cf}, !- Handle
  Room_184_7dd9a879..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b90fcb-e046-47ac-844a-a88b27597191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 0,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169063, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {77f36fa1-649b-4fef-87cb-7a306f2a4c5b}, !- Handle
  {98e1e46a-6e12-42d7-88a4-6ae141cb04cf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face2;               !- Feature Value 1

OS:Surface,
  {08492377-41fe-4445-abf0-bdc256318ada}, !- Handle
  Room_184_7dd9a879..Face3,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a6fdd1-6bf0-4b32-921d-bd1f3bd3dfc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169063, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427148, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad69f8b4-f1ce-45ca-9351-40dfe128a977}, !- Handle
  {08492377-41fe-4445-abf0-bdc256318ada}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face3;               !- Feature Value 1

OS:Surface,
  {1c15d1a9-9b18-4468-ab11-98b3107d0730}, !- Handle
  Room_184_7dd9a879..Face4,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 0, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {76c85460-b604-4262-bb56-6f9066f6c46a}, !- Handle
  {1c15d1a9-9b18-4468-ab11-98b3107d0730}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face4;               !- Feature Value 1

OS:Surface,
  {9d0d412e-abba-4777-bd1e-c78ef69b2f7f}, !- Handle
  Room_184_7dd9a879..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169063, 4, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 0, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 0, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427148, 4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b650a1da-f8db-4984-85aa-9d31c736a4c4}, !- Handle
  {9d0d412e-abba-4777-bd1e-c78ef69b2f7f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_184_7dd9a879..Face5;               !- Feature Value 1

OS:SubSurface,
  {3ff7a160-6e28-47e4-81d8-f22fca0b250b}, !- Handle
  Room_184_7dd9a879..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d0d412e-abba-4777-bd1e-c78ef69b2f7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319602, 2.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 0.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 0.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {005eb8a2-faf9-4286-a12c-b9489d327a14}, !- Handle
  Room_184_7dd9a879..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d0d412e-abba-4777-bd1e-c78ef69b2f7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072297, 2.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 0.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 0.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523914, 2.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52992a01-a1a2-41b0-a3a2-e117c21b3d93}, !- Handle
  Room_184_7dd9a879..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {9d0d412e-abba-4777-bd1e-c78ef69b2f7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824992, 2.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 0.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 0.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.83358958276609, 2.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {8e5b2a16-1716-45c4-b6e2-b8ca092292ad}, !- Handle
  LargeOffice Building_Service Hot Water..Room_184_7dd9a879, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {16d565f5-3e1e-4920-bd67-2fb67448aaa1}, !- Handle
  Water Fixture Floor 1 Room 184,         !- Name
  {8e5b2a16-1716-45c4-b6e2-b8ca092292ad}, !- Water Use Equipment Definition Name
  {2039f45d-87f1-450e-a0eb-fc02de4cbd7f}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee143fc5-2243-4652-8862-9ca4b45adba3}, !- Handle
  LargeOffice Building_Setpoint 30,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Handle
  Room_185_11312bd5_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d21b9ddb-c687-43ba-aeb8-a20643ec1c15}, !- Building Story Name
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}; !- Thermal Zone Name

OS:ThermalZone,
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- Handle
  Room_185_11312bd5,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77dff9d6-945d-469e-8b60-1c217038f7a6}, !- Zone Air Inlet Port List
  {a957f297-4d05-4b69-a928-07aae8419655}, !- Zone Air Exhaust Port List
  {08f91c8c-a140-4959-bef2-08742e887bbf}, !- Zone Air Node Name
  {284e82e0-5b05-46d8-adb8-05f1b4fc46cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23988337-a6a7-4de7-8b57-dec25a655bed}, !- Group Rendering Name
  {df8b44bf-a37d-487f-a4b6-341bfefc566d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16a49ff2-2c30-4161-b654-b200e2ef1503}, !- Handle
  Node 32,                                !- Name
  {08f91c8c-a140-4959-bef2-08742e887bbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08f91c8c-a140-4959-bef2-08742e887bbf}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- Source Object
  11,                                     !- Outlet Port
  {16a49ff2-2c30-4161-b654-b200e2ef1503}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77dff9d6-945d-469e-8b60-1c217038f7a6}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- HVAC Component
  {dae7d5e4-f7cf-4f76-a4a3-96acad28e078}; !- Port 1

OS:PortList,
  {a957f297-4d05-4b69-a928-07aae8419655}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}; !- HVAC Component

OS:PortList,
  {284e82e0-5b05-46d8-adb8-05f1b4fc46cb}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- HVAC Component
  {5994fcbd-da4a-4a81-aa9e-26aafb119d52}; !- Port 1

OS:Sizing:Zone,
  {d2d5e6f5-6c7c-41a8-a3c5-1f94cf15c901}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1a229e3-beed-4e73-a5d0-8e82e9034623}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b74024e-1c2e-4d91-b38e-d7c940ffecea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f61b0f92-850e-4f1a-a692-b1fce425515e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {8a35e9b5-6a41-42dc-a7c9-0521f6a09ad6}, !- Handle
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185;                               !- Feature Value 1

OS:AdditionalProperties,
  {83600edc-fc44-414b-96f5-c63b833301b5}, !- Handle
  {499623ee-5135-4b09-bb29-fd7d9eb222e9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185;                               !- Feature Value 1

OS:Surface,
  {d9a6fdd1-6bf0-4b32-921d-bd1f3bd3dfc7}, !- Handle
  Room_185_11312bd5..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08492377-41fe-4445-abf0-bdc256318ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 4;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {98a8b1cc-6599-4fcf-900c-23f1bf8497cf}, !- Handle
  {d9a6fdd1-6bf0-4b32-921d-bd1f3bd3dfc7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face0;               !- Feature Value 1

OS:Surface,
  {c2a576c9-f4db-4769-8f36-bce8ebd56d73}, !- Handle
  Room_185_11312bd5..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04777d42-f1f8-4b91-9265-d49a54f74ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78f0562b-9b0e-4cee-bfd1-09cc431c2e1d}, !- Handle
  {c2a576c9-f4db-4769-8f36-bce8ebd56d73}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face1;               !- Feature Value 1

OS:Surface,
  {d453b90e-5da8-4b53-90f7-cdfb1cea3282}, !- Handle
  Room_185_11312bd5..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f97f381-8e00-4efe-91cd-98d7518eee3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 4, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5507a92c-707b-4792-815d-d38dbbc3f8a7}, !- Handle
  {d453b90e-5da8-4b53-90f7-cdfb1cea3282}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face2;               !- Feature Value 1

OS:Surface,
  {690c46df-e795-4592-b3a5-85af61385748}, !- Handle
  Room_185_11312bd5..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774ab3b6-64dd-47d4-9dcf-f4cf51dfdc06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 4,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0a365d20-33d1-4778-87fb-86697873508b}, !- Handle
  {690c46df-e795-4592-b3a5-85af61385748}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face3;               !- Feature Value 1

OS:Surface,
  {18b49cfa-271c-4662-a13d-273e3b0cbec3}, !- Handle
  Room_185_11312bd5..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e39c34a-d307-42bc-8d5d-3cf4b8e7096b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {13ce6611-1701-47f1-981d-5b28fcbc51c0}, !- Handle
  {18b49cfa-271c-4662-a13d-273e3b0cbec3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face4;               !- Feature Value 1

OS:Surface,
  {6b4fa85f-9d15-4f87-905c-c1456e851605}, !- Handle
  Room_185_11312bd5..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 4, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 4, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 8; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9ea563cb-775e-47d1-a6ac-4af841d134c8}, !- Handle
  {6b4fa85f-9d15-4f87-905c-c1456e851605}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_185_11312bd5..Face5;               !- Feature Value 1

OS:SubSurface,
  {2593f892-3737-4d4e-9dca-8c434513cb08}, !- Handle
  Room_185_11312bd5..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b4fa85f-9d15-4f87-905c-c1456e851605}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 6.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 4.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 4.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c865eae8-3900-43bd-b2ef-90049bdeabd2}, !- Handle
  Room_185_11312bd5..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b4fa85f-9d15-4f87-905c-c1456e851605}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 6.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 4.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 4.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 6.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {700cfcde-b117-4cd3-8b48-af293656e980}, !- Handle
  Room_185_11312bd5..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {6b4fa85f-9d15-4f87-905c-c1456e851605}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 6.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 4.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 4.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 6.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {8f48b0ef-b8c2-40c8-8e5c-25c7d53394bb}, !- Handle
  LargeOffice Building_Service Hot Water..Room_185_11312bd5, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {688a8099-1739-454c-bb42-ea3f3f888c15}, !- Handle
  Water Fixture Floor 2 Room 185,         !- Name
  {8f48b0ef-b8c2-40c8-8e5c-25c7d53394bb}, !- Water Use Equipment Definition Name
  {c358e592-4c4b-4eea-bcd4-0935ed03fbef}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df8b44bf-a37d-487f-a4b6-341bfefc566d}, !- Handle
  LargeOffice Building_Setpoint 31,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Handle
  Room_186_ba301593_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e6551174-0d20-4b5d-8f1d-0b88f3d14f53}, !- Building Story Name
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}; !- Thermal Zone Name

OS:ThermalZone,
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- Handle
  Room_186_ba301593,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ce7cc93-f59a-454c-a6b1-0587cff152f2}, !- Zone Air Inlet Port List
  {ad17fe51-9dbd-4da9-9af1-cc50d5247ffe}, !- Zone Air Exhaust Port List
  {e9709029-9748-4211-96be-d93093afe7ef}, !- Zone Air Node Name
  {335d7365-8fed-4e00-a468-d931b6adb9f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cba52586-38d4-43d5-8f2a-5665e43dad23}, !- Group Rendering Name
  {8ef365c1-f617-42f4-8f6c-9a2a23160918}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b12f5ac1-6d67-4351-9326-d56062be558e}, !- Handle
  Node 33,                                !- Name
  {e9709029-9748-4211-96be-d93093afe7ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9709029-9748-4211-96be-d93093afe7ef}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- Source Object
  11,                                     !- Outlet Port
  {b12f5ac1-6d67-4351-9326-d56062be558e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ce7cc93-f59a-454c-a6b1-0587cff152f2}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- HVAC Component
  {c2490594-1b6b-425c-b7dd-f4d1f3c85265}; !- Port 1

OS:PortList,
  {ad17fe51-9dbd-4da9-9af1-cc50d5247ffe}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}; !- HVAC Component

OS:PortList,
  {335d7365-8fed-4e00-a468-d931b6adb9f9}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- HVAC Component
  {7e41b7c5-c6a5-4ff9-bca5-79035d15f3c0}; !- Port 1

OS:Sizing:Zone,
  {20db275f-ac75-4d4b-a7b1-8a2d2be44dc3}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {facafcb4-e974-4a8b-967c-5235e235fb60}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8c67c80-631c-4cd8-9cb3-1c3e43bc0719}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb7ea738-1113-4498-8e4c-3f6566516366}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {92c99560-7347-4977-a607-93b0e249001e}, !- Handle
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186;                               !- Feature Value 1

OS:AdditionalProperties,
  {f51361be-c3c3-47ff-aadd-a1188d7b169c}, !- Handle
  {b802c0a0-7fc7-4a10-8347-858b0d83fc4c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186;                               !- Feature Value 1

OS:Surface,
  {1e39c34a-d307-42bc-8d5d-3cf4b8e7096b}, !- Handle
  Room_186_ba301593..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b49cfa-271c-4662-a13d-273e3b0cbec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 8;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {377fa6bb-ed66-4fd8-909d-0eab26a8bbfc}, !- Handle
  {1e39c34a-d307-42bc-8d5d-3cf4b8e7096b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face0;               !- Feature Value 1

OS:Surface,
  {61ef39f6-3506-4196-90c4-1054b1749f5d}, !- Handle
  Room_186_ba301593..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a360b1b-1875-487e-89ae-4a31fb2e4d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c0385687-6f20-4934-a5bc-2da94c2e819d}, !- Handle
  {61ef39f6-3506-4196-90c4-1054b1749f5d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face1;               !- Feature Value 1

OS:Surface,
  {02a3422f-2a9f-4c0d-a9ce-9a7070445ebf}, !- Handle
  Room_186_ba301593..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2822847-7314-4e50-8a2e-b60d0d432537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 8, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {261721e8-a483-4987-8de5-830e010cf52a}, !- Handle
  {02a3422f-2a9f-4c0d-a9ce-9a7070445ebf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face2;               !- Feature Value 1

OS:Surface,
  {3cb28ace-8c30-4bfe-ad1d-63c3ade0b5d9}, !- Handle
  Room_186_ba301593..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68178a0-86e7-4eef-b207-7674150b82aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 8,  !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b000ee3d-d728-4638-aec4-5d561a9b7a84}, !- Handle
  {3cb28ace-8c30-4bfe-ad1d-63c3ade0b5d9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face3;               !- Feature Value 1

OS:Surface,
  {32152c2d-17e6-495e-96ef-ee50ae585f72}, !- Handle
  Room_186_ba301593..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bfd63e4-ea85-4766-a172-cd4e0df0c4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d640d2a-3ac1-4be9-9085-a53adbeebb27}, !- Handle
  {32152c2d-17e6-495e-96ef-ee50ae585f72}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face4;               !- Feature Value 1

OS:Surface,
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Handle
  Room_186_ba301593..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 8, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 8, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {093e7649-4c0c-4d8e-9244-7c273b38dcea}, !- Handle
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_186_ba301593..Face5;               !- Feature Value 1

OS:SubSurface,
  {15f6b65e-85f8-4dff-96e8-fc62d4bfb152}, !- Handle
  Room_186_ba301593..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 10.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 8.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 8.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb27296-6049-47e0-aae0-c16fee6dd975}, !- Handle
  Room_186_ba301593..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 10.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 8.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 8.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 10.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5387ccb7-4798-4785-9efa-678a416ff22b}, !- Handle
  Room_186_ba301593..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {ae42ebab-665a-4bed-8b6e-4dccce21b80f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 10.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 8.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 8.8, !- X,Y,Z Vertex 3 {m}
  -13.3523872883059, 5.8335895827661, 10.8; !- X,Y,Z Vertex 4 {m}

OS:WaterUse:Equipment:Definition,
  {b47e884e-35d3-41fa-a6c3-d38905a15d39}, !- Handle
  LargeOffice Building_Service Hot Water..Room_186_ba301593, !- Name
  General,                                !- End-Use Subcategory
  1e-06,                                  !- Peak Flow Rate {m3/s}
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, !- Target Temperature Schedule Name
  {5c16cc0b-cdc8-4232-9cbc-99a3655b65c7}, !- Sensible Fraction Schedule Name
  {f30b2575-58c1-435c-be32-db55a2c6b62c}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a9abae42-b48b-4f2a-bf6a-14afc4a44837}, !- Handle
  Water Fixture Floor 3 Room 186,         !- Name
  {b47e884e-35d3-41fa-a6c3-d38905a15d39}, !- Water Use Equipment Definition Name
  {5946105e-752d-4015-8d98-702c1e4cf4f6}, !- Space Name
  {6bc52c6d-f409-4f5c-bae8-ab5dfb3c8f8b}; !- Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ef365c1-f617-42f4-8f6c-9a2a23160918}, !- Handle
  LargeOffice Building_Setpoint 32,       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Heating Setpoint Temperature Schedule Name
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Handle
  Room_187_25955867_Space,                !- Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {30a8c102-1ffe-4710-b09d-4b5c2dd6910d}, !- Building Story Name
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}; !- Thermal Zone Name

OS:ThermalZone,
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Handle
  Room_187_25955867,                      !- Name
  ,                                       !- Multiplier
  4,                                      !- Ceiling Height {m}
  291.629354099415,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64411c0a-222f-4b53-84f8-bd4afe72bd99}, !- Zone Air Inlet Port List
  {12c296e9-3c95-4792-a248-54e2bd6f8fb9}, !- Zone Air Exhaust Port List
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Zone Air Node Name
  {b8281799-30cd-4fc5-a894-1894660749e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b7d8a04-653a-4fc7-99b7-cb59e253205f}, !- Group Rendering Name
  {3d35eaf0-f757-460c-897d-587792b55019}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9882e8-e65b-444b-bea4-282454d70c1c}, !- Handle
  Node 34,                                !- Name
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4029cee2-0c60-4dda-a833-66460a9b0a47}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Source Object
  11,                                     !- Outlet Port
  {cf9882e8-e65b-444b-bea4-282454d70c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64411c0a-222f-4b53-84f8-bd4afe72bd99}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- HVAC Component
  {b87063b3-b3d8-42d2-8e36-f6741bac272a}; !- Port 1

OS:PortList,
  {12c296e9-3c95-4792-a248-54e2bd6f8fb9}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}; !- HVAC Component

OS:PortList,
  {b8281799-30cd-4fc5-a894-1894660749e3}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- HVAC Component
  {62d09fa9-51ef-47c0-8cb2-15ef2bef57f8}; !- Port 1

OS:Sizing:Zone,
  {a9ae3d4b-7f3a-4664-955c-35574691eb69}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11c35287-10ec-4b8d-95b8-424dbd787538}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b6f78da-1d31-4393-af09-8f6f2332c8d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0485fdd-b85f-4aba-b4a4-d36ee898a92f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:AdditionalProperties,
  {2276bc06-3e43-4c41-a61c-e727d5a9b10f}, !- Handle
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187;                               !- Feature Value 1

OS:AdditionalProperties,
  {a4fb55a3-ec42-40df-9924-ad2205056265}, !- Handle
  {9cc971a7-ce8e-40ac-80f1-7ec9a6789593}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187;                               !- Feature Value 1

OS:Surface,
  {0bfd63e4-ea85-4766-a172-cd4e0df0c4d2}, !- Handle
  Room_187_25955867..Face0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32152c2d-17e6-495e-96ef-ee50ae585f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 12; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4cbf8e5a-af15-4ffe-89d4-286ea7829eb4}, !- Handle
  {0bfd63e4-ea85-4766-a172-cd4e0df0c4d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face0;               !- Feature Value 1

OS:Surface,
  {f027c64c-6010-4ada-8980-9596f8bbe9f7}, !- Handle
  Room_187_25955867..Face1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71909199-7bd4-49ce-8a81-064453defd21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 1 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 2 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f9550ddf-405f-4240-9ef1-94ff72185281}, !- Handle
  {f027c64c-6010-4ada-8980-9596f8bbe9f7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face1;               !- Feature Value 1

OS:Surface,
  {c60218cd-a341-49c0-908e-24b38e33a7ce}, !- Handle
  Room_187_25955867..Face2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acd72709-8f54-43eb-975d-b70a43c8d016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3152444050647, 13.4444057205692, 16, !- X,Y,Z Vertex 1 {m}
  -18.3152444050647, 13.4444057205692, 12, !- X,Y,Z Vertex 2 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 3 {m}
  -24.777513591107, 8.66452311351895, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e5edabf3-2b4c-4c61-bf3d-aeaec40a0a49}, !- Handle
  {c60218cd-a341-49c0-908e-24b38e33a7ce}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face2;               !- Feature Value 1

OS:Surface,
  {50709220-0a54-464d-818a-66d4c9399e4c}, !- Handle
  Room_187_25955867..Face3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e79f5b7-86c7-415a-b7af-d209d457135d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -24.777513591107, 8.66452311351895, 12, !- X,Y,Z Vertex 2 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 3 {m}
  -19.3842227910645, 1.37208174169064, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6a7ea0fb-fe8a-4291-80d9-105dae04f053}, !- Handle
  {50709220-0a54-464d-818a-66d4c9399e4c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face3;               !- Feature Value 1

OS:Surface,
  {b7d3eae7-42ad-4679-af83-a1b2e722a1ed}, !- Handle
  Room_187_25955867..Face4,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c3fa9bd-76eb-4082-ba66-8f78c091948f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.777513591107, 8.66452311351895, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 16, !- X,Y,Z Vertex 3 {m}
  -18.3152444050647, 13.4444057205692, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d05f2374-66e7-4abb-8a88-5df9b8a0631f}, !- Handle
  {b7d3eae7-42ad-4679-af83-a1b2e722a1ed}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face4;               !- Feature Value 1

OS:Surface,
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Handle
  Room_187_25955867..Face5,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b446c0f7-9aec-4c29-b68f-137287885b58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.3842227910645, 1.37208174169064, 16, !- X,Y,Z Vertex 1 {m}
  -19.3842227910645, 1.37208174169064, 12, !- X,Y,Z Vertex 2 {m}
  -12.9215418952517, 6.15226871427149, 12, !- X,Y,Z Vertex 3 {m}
  -12.9215418952517, 6.15226871427149, 16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8724f64-864b-44e0-839f-70a4df7cb03d}, !- Handle
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_187_25955867..Face5;               !- Feature Value 1

OS:SubSurface,
  {ae919dc7-aa0c-4e15-926e-ed48ad062cdd}, !- Handle
  Room_187_25955867..Face5_Glz0,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.9533773980103, 1.69076087319603, 14.8, !- X,Y,Z Vertex 1 {m}
  -18.9533773980103, 1.69076087319603, 12.8, !- X,Y,Z Vertex 2 {m}
  -17.6608412188478, 2.6467982677122, 12.8, !- X,Y,Z Vertex 3 {m}
  -17.6608412188478, 2.6467982677122, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79d4deb2-03b2-4fdf-be08-2033727cd2e5}, !- Handle
  Room_187_25955867..Face5_Glz1,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7991504327394, 3.28415653072298, 14.8, !- X,Y,Z Vertex 1 {m}
  -16.7991504327394, 3.28415653072298, 12.8, !- X,Y,Z Vertex 2 {m}
  -15.5066142535768, 4.24019392523915, 12.8, !- X,Y,Z Vertex 3 {m}
  -15.5066142535768, 4.24019392523915, 14.8; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7a1799e-5116-443d-af22-73a6fc47fc6d}, !- Handle
  Room_187_25955867..Face5_Glz2,          !- Name
  OperableWindow,                         !- Sub Surface Type
  ,                                       !- Construction Name
  {c6676c5a-3242-4dc1-bdd0-e89ce83a5c6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6449234674685, 4.87755218824993, 14.8, !- X,Y,Z Vertex 1 {m}
  -14.6449234674685, 4.87755218824993, 12.8, !- X,Y,Z Vertex 2 {m}
  -13.3523872883059, 5.8335895827661, 12.8, !- X,Y,Z Vertex 3 {m}
