  {9ddece17-cd7f-4d83-b9ab-e531199518f1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 21, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {b1ee64fd-53ce-473d-8d63-c2b47db06740}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 22, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d9a77a39-a156-4a72-b8f2-db1e336c69c5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b252b89-0b1a-4335-b67a-4b6f64c07325}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 22, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f06fd1cb-f5b4-44a1-99de-84e7e32230b1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 22, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d4207b62-5235-43b0-8a12-b1184e07d583}, ! Handle
  Var Spd Fan 21,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {e6f789d1-b785-4733-8deb-75b2c08873f7}, ! Air Inlet Node Name
  {dd8d9889-849a-46ec-9cb3-3a8da9d0df70}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {5a760964-10ca-4706-953a-69c228c51a6f}, !- Handle
  Node 306,                               !- Name
  {cc3d2d59-6c83-47da-942c-e5dcb3634271}, !- Inlet Port
  {e6f789d1-b785-4733-8deb-75b2c08873f7}; !- Outlet Port

OS:Connection,
  {cc3d2d59-6c83-47da-942c-e5dcb3634271}, !- Handle
  {ebcaacdb-77ec-47df-be7a-da789ba0ce35}, !- Source Object
  3,                                      !- Outlet Port
  {5a760964-10ca-4706-953a-69c228c51a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f789d1-b785-4733-8deb-75b2c08873f7}, !- Handle
  {5a760964-10ca-4706-953a-69c228c51a6f}, !- Source Object
  3,                                      !- Outlet Port
  {d4207b62-5235-43b0-8a12-b1184e07d583}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {dd8d9889-849a-46ec-9cb3-3a8da9d0df70}, !- Handle
  {d4207b62-5235-43b0-8a12-b1184e07d583}, !- Source Object
  17,                                     !- Outlet Port
  {d12b779c-6f8b-437f-a32d-5675c35f9e23}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {67bd42b6-efdd-451d-b161-f1e7369dbbd6}, !- Handle
  Setpoint Manager Single Zone Cooling 21, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {d12b779c-6f8b-437f-a32d-5675c35f9e23}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea72dd82-06ed-43b0-8433-51e8b81ee4e6}, !- Handle
  Diffuser 21,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {434b8e64-a5e8-4fb1-b042-3e3aad06a2ee}, !- Air Inlet Node Name
  {a37d4593-3b2c-4e47-bb74-c2d9e7043e91}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2fe0318-25f9-41c3-a325-80eb0b7289fc}, !- Handle
  Node 307,                               !- Name
  {b0048962-9f86-4fa4-a9c0-de0de0cc03de}, !- Inlet Port
  {434b8e64-a5e8-4fb1-b042-3e3aad06a2ee}; !- Outlet Port

OS:Connection,
  {b0048962-9f86-4fa4-a9c0-de0de0cc03de}, !- Handle
  {62b559f5-afb3-47fe-ae3d-0f7b51df1535}, !- Source Object
  3,                                      !- Outlet Port
  {e2fe0318-25f9-41c3-a325-80eb0b7289fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434b8e64-a5e8-4fb1-b042-3e3aad06a2ee}, !- Handle
  {e2fe0318-25f9-41c3-a325-80eb0b7289fc}, !- Source Object
  3,                                      !- Outlet Port
  {ea72dd82-06ed-43b0-8433-51e8b81ee4e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a37d4593-3b2c-4e47-bb74-c2d9e7043e91}, !- Handle
  {ea72dd82-06ed-43b0-8433-51e8b81ee4e6}, !- Source Object
  4,                                      !- Outlet Port
  {bc7492bf-8f94-46e1-878b-2119fd80d896}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59e5c6b7-d670-4ecb-a061-02d8969622e0}, !- Handle
  Node 308,                               !- Name
  {8657d8e9-a173-4d76-9415-a1e8fac57944}, !- Inlet Port
  {423c5d31-9b3c-498d-94e8-e41ec042cfef}; !- Outlet Port

OS:Connection,
  {57f7e6dd-3a0b-49eb-8ed3-92edb9f3b8e8}, !- Handle
  {bc7492bf-8f94-46e1-878b-2119fd80d896}, !- Source Object
  3,                                      !- Outlet Port
  {d28dc0dd-ed87-4797-8ff4-6e0bde54d5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8657d8e9-a173-4d76-9415-a1e8fac57944}, !- Handle
  {edb661f4-682c-4835-9358-9315a9381050}, !- Source Object
  2,                                      !- Outlet Port
  {59e5c6b7-d670-4ecb-a061-02d8969622e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423c5d31-9b3c-498d-94e8-e41ec042cfef}, !- Handle
  {59e5c6b7-d670-4ecb-a061-02d8969622e0}, !- Source Object
  3,                                      !- Outlet Port
  {1b444bb6-8273-4191-9155-6065bcd3093f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- Handle
  Air Loop HVAC Floor 3 Room 181,         !- Name
  ,                                       !- Controller List Name
  {b4eabbf8-efc0-42f6-a7e8-c14ab546fbbe}, !- Availability Schedule
  {aaefd4cd-89ed-4b12-a2a7-78633dfcf18b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6685acae-65dd-4a42-ba75-c3cb2a1c85a5}, !- Supply Side Inlet Node Name
  {abf9c936-95c6-4fee-8ab8-2c90fdfd2fa8}, !- Demand Side Outlet Node Name
  {d0d075d9-bf23-4669-9ed7-481c0f0c160f}, !- Demand Side Inlet Node A
  {a05cb407-4a50-4562-a8fe-e3e10e971f94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {45c59623-6994-45b3-9e8f-88838b62ab8e}, !- Demand Mixer Name
  {2b254f05-d64c-48c0-934d-93ef8be0fee2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {7d7b3757-dfa1-4cff-a903-4173a2b54906}, !- Handle
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {b4eabbf8-efc0-42f6-a7e8-c14ab546fbbe}, !- Handle
  Always On Discrete 22,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {aaefd4cd-89ed-4b12-a2a7-78633dfcf18b}, !- Handle
  Air Loop HVAC 23 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {93ba474a-bad4-4ce1-8557-b68dd99b8522}, !- Handle
  Node 309,                               !- Name
  {6685acae-65dd-4a42-ba75-c3cb2a1c85a5}, !- Inlet Port
  {27d2be41-2ea3-421d-9fcb-d531fd8b3cad}; !- Outlet Port

OS:Node,
  {9d474787-af26-4af9-94cb-5b7be9d250a6}, !- Handle
  Node 310,                               !- Name
  {c089dd3b-a61c-4e99-88c4-af84be4fdf7a}, !- Inlet Port
  {a05cb407-4a50-4562-a8fe-e3e10e971f94}; !- Outlet Port

OS:Connection,
  {6685acae-65dd-4a42-ba75-c3cb2a1c85a5}, !- Handle
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- Source Object
  9,                                      !- Outlet Port
  {93ba474a-bad4-4ce1-8557-b68dd99b8522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05cb407-4a50-4562-a8fe-e3e10e971f94}, !- Handle
  {9d474787-af26-4af9-94cb-5b7be9d250a6}, !- Source Object
  3,                                      !- Outlet Port
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7db8f33f-fc39-4602-9b2a-1a33cbcb0591}, !- Handle
  Node 311,                               !- Name
  {d0d075d9-bf23-4669-9ed7-481c0f0c160f}, !- Inlet Port
  {3b87a3e5-6eec-4c0f-a34f-cef180bac05f}; !- Outlet Port

OS:Node,
  {2a56c840-b8fc-4f48-b02e-f3ed4d108bc8}, !- Handle
  Node 312,                               !- Name
  {ff8a500d-302e-46cb-a1d7-31e31fc76aaf}, !- Inlet Port
  {abf9c936-95c6-4fee-8ab8-2c90fdfd2fa8}; !- Outlet Port

OS:Node,
  {aeda6afc-ad34-4a38-a74f-6e63bb9eed0b}, !- Handle
  Node 313,                               !- Name
  {f5ec65cc-fab4-4588-83f6-52dfd218d101}, !- Inlet Port
  {e0775326-640f-4725-90d5-afb70c3c30cb}; !- Outlet Port

OS:Connection,
  {d0d075d9-bf23-4669-9ed7-481c0f0c160f}, !- Handle
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- Source Object
  11,                                     !- Outlet Port
  {7db8f33f-fc39-4602-9b2a-1a33cbcb0591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf9c936-95c6-4fee-8ab8-2c90fdfd2fa8}, !- Handle
  {2a56c840-b8fc-4f48-b02e-f3ed4d108bc8}, !- Source Object
  3,                                      !- Outlet Port
  {ebd44230-24f6-4506-ae51-8c4f43266afc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b254f05-d64c-48c0-934d-93ef8be0fee2}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {3b87a3e5-6eec-4c0f-a34f-cef180bac05f}, !- Inlet Node Name
  {c64d601c-22d0-4c94-8b98-a611ede12a82}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {45c59623-6994-45b3-9e8f-88838b62ab8e}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {ff8a500d-302e-46cb-a1d7-31e31fc76aaf}, !- Outlet Node Name
  {e996ef38-02a7-473c-9fab-10d53b328734}; !- Inlet Node Name 1

OS:Connection,
  {3b87a3e5-6eec-4c0f-a34f-cef180bac05f}, !- Handle
  {7db8f33f-fc39-4602-9b2a-1a33cbcb0591}, !- Source Object
  3,                                      !- Outlet Port
  {2b254f05-d64c-48c0-934d-93ef8be0fee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8a500d-302e-46cb-a1d7-31e31fc76aaf}, !- Handle
  {45c59623-6994-45b3-9e8f-88838b62ab8e}, !- Source Object
  2,                                      !- Outlet Port
  {2a56c840-b8fc-4f48-b02e-f3ed4d108bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {10aaa645-6e37-40a1-ab69-6270638008e0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 22, !- Name
  {7d9eeb80-8824-478f-8d0d-1783c62ea140}, !- Indoor Air Inlet Node Name
  {afec7df1-fa33-4123-8868-b91eafc742e1}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {1f652ceb-f97e-4974-869a-18f7e49da798}; !- Speed Data List

OS:ModelObjectList,
  {1f652ceb-f97e-4974-869a-18f7e49da798}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 22, !- Name
  {f5fb6f18-818b-4762-bb45-6282b1be1b18}, !- Model Object 1
  {59249536-dafc-4639-bb29-b13a178cfc6f}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f5fb6f18-818b-4762-bb45-6282b1be1b18}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 22, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {64869bee-2ea8-4ce9-b080-c4bf0f831025}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 23, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6cdd4cbc-e427-44c0-bd40-6fa5e6ceb713}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87498797-6ad1-47b0-a352-77a1eb356cc5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 23, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {57961c89-dca9-414e-a66e-f46b00c15fb9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {59249536-dafc-4639-bb29-b13a178cfc6f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 22, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {47c71b17-634f-4329-8a7b-911e50f9e103}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 23, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a9506b09-b91b-4609-ac44-3ea5be075a30}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {166e1055-d854-451c-bbe6-5af7856f0af0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 23, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {15f2fbe3-9896-40b4-ad18-bbf17654c58b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 23, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {ed739ce3-51f4-48ee-824f-263779b0c9ea}, ! Handle
  Var Spd Fan 22,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {138c9c88-c9f8-4291-b766-bd8546c00215}, ! Air Inlet Node Name
  {c089dd3b-a61c-4e99-88c4-af84be4fdf7a}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {ce29adca-f48e-4663-9556-17b9a82a83fb}, !- Handle
  Node 314,                               !- Name
  {afec7df1-fa33-4123-8868-b91eafc742e1}, !- Inlet Port
  {138c9c88-c9f8-4291-b766-bd8546c00215}; !- Outlet Port

OS:Connection,
  {afec7df1-fa33-4123-8868-b91eafc742e1}, !- Handle
  {10aaa645-6e37-40a1-ab69-6270638008e0}, !- Source Object
  3,                                      !- Outlet Port
  {ce29adca-f48e-4663-9556-17b9a82a83fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138c9c88-c9f8-4291-b766-bd8546c00215}, !- Handle
  {ce29adca-f48e-4663-9556-17b9a82a83fb}, !- Source Object
  3,                                      !- Outlet Port
  {ed739ce3-51f4-48ee-824f-263779b0c9ea}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c089dd3b-a61c-4e99-88c4-af84be4fdf7a}, !- Handle
  {ed739ce3-51f4-48ee-824f-263779b0c9ea}, !- Source Object
  17,                                     !- Outlet Port
  {9d474787-af26-4af9-94cb-5b7be9d250a6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {78e66c71-a81d-4223-8e9a-32e86172ce52}, !- Handle
  Setpoint Manager Single Zone Cooling 22, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {9d474787-af26-4af9-94cb-5b7be9d250a6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a634c9c-cac0-468d-aa12-1bec418b1180}, !- Handle
  Diffuser 22,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {7220b8c4-7b79-437c-900e-c8748c456e23}, !- Air Inlet Node Name
  {f5ec65cc-fab4-4588-83f6-52dfd218d101}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {051ea3e8-b2ff-4a34-ab99-ef0f9216bc9f}, !- Handle
  Node 315,                               !- Name
  {c64d601c-22d0-4c94-8b98-a611ede12a82}, !- Inlet Port
  {7220b8c4-7b79-437c-900e-c8748c456e23}; !- Outlet Port

OS:Connection,
  {c64d601c-22d0-4c94-8b98-a611ede12a82}, !- Handle
  {2b254f05-d64c-48c0-934d-93ef8be0fee2}, !- Source Object
  3,                                      !- Outlet Port
  {051ea3e8-b2ff-4a34-ab99-ef0f9216bc9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7220b8c4-7b79-437c-900e-c8748c456e23}, !- Handle
  {051ea3e8-b2ff-4a34-ab99-ef0f9216bc9f}, !- Source Object
  3,                                      !- Outlet Port
  {6a634c9c-cac0-468d-aa12-1bec418b1180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5ec65cc-fab4-4588-83f6-52dfd218d101}, !- Handle
  {6a634c9c-cac0-468d-aa12-1bec418b1180}, !- Source Object
  4,                                      !- Outlet Port
  {aeda6afc-ad34-4a38-a74f-6e63bb9eed0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe4d162e-3643-4bd1-92d2-db94b0034559}, !- Handle
  Node 316,                               !- Name
  {b18c0965-4d5e-4043-8447-f9efe2900a3d}, !- Inlet Port
  {e996ef38-02a7-473c-9fab-10d53b328734}; !- Outlet Port

OS:Connection,
  {e0775326-640f-4725-90d5-afb70c3c30cb}, !- Handle
  {aeda6afc-ad34-4a38-a74f-6e63bb9eed0b}, !- Source Object
  3,                                      !- Outlet Port
  {1c428bea-6976-40e4-af27-65ef7a2e0a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18c0965-4d5e-4043-8447-f9efe2900a3d}, !- Handle
  {e535dde0-daaf-40a5-89b9-3e17092e742e}, !- Source Object
  2,                                      !- Outlet Port
  {fe4d162e-3643-4bd1-92d2-db94b0034559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e996ef38-02a7-473c-9fab-10d53b328734}, !- Handle
  {fe4d162e-3643-4bd1-92d2-db94b0034559}, !- Source Object
  3,                                      !- Outlet Port
  {45c59623-6994-45b3-9e8f-88838b62ab8e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- Handle
  Air Loop HVAC Floor 4 Room 182,         !- Name
  ,                                       !- Controller List Name
  {fc00ea5c-97f8-45f8-9e41-952c49f2c2e3}, !- Availability Schedule
  {597d4a6f-6033-4d16-aed4-56b62b9dad19}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {299cdd74-06bd-450b-878c-bc27baea2e17}, !- Supply Side Inlet Node Name
  {70487c33-0c1d-4fab-9505-fe20bed0d0f1}, !- Demand Side Outlet Node Name
  {f9236993-9c08-42ed-b640-b8c0a1df3731}, !- Demand Side Inlet Node A
  {eb5ea0f7-962b-436d-8411-9a4ac8638941}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b7805df4-f784-4487-8850-cddb06fc8145}, !- Demand Mixer Name
  {59c2e28e-6e38-4294-9608-dd71affd7b8c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {81f99666-bad8-4a34-bf84-c7cbc82ecb68}, !- Handle
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {fc00ea5c-97f8-45f8-9e41-952c49f2c2e3}, !- Handle
  Always On Discrete 23,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {597d4a6f-6033-4d16-aed4-56b62b9dad19}, !- Handle
  Air Loop HVAC 24 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {4622e5ab-5091-431c-8ed5-42443fcb20f3}, !- Handle
  Node 317,                               !- Name
  {299cdd74-06bd-450b-878c-bc27baea2e17}, !- Inlet Port
  {eabc4275-b441-4b25-94af-9cfc8dbc4205}; !- Outlet Port

OS:Node,
  {8bc56143-cd8f-46cd-8600-3a1941eccaaa}, !- Handle
  Node 318,                               !- Name
  {83d55bdc-1fd0-4d5d-8fb8-799b0232daec}, !- Inlet Port
  {eb5ea0f7-962b-436d-8411-9a4ac8638941}; !- Outlet Port

OS:Connection,
  {299cdd74-06bd-450b-878c-bc27baea2e17}, !- Handle
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- Source Object
  9,                                      !- Outlet Port
  {4622e5ab-5091-431c-8ed5-42443fcb20f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ea0f7-962b-436d-8411-9a4ac8638941}, !- Handle
  {8bc56143-cd8f-46cd-8600-3a1941eccaaa}, !- Source Object
  3,                                      !- Outlet Port
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0efe8420-ca58-433d-9705-cb6ac952d1c7}, !- Handle
  Node 319,                               !- Name
  {f9236993-9c08-42ed-b640-b8c0a1df3731}, !- Inlet Port
  {05ac228b-6451-47bd-8c02-f35babb6ca4a}; !- Outlet Port

OS:Node,
  {d59219de-c9ea-4e44-aeec-5fea80e5d22d}, !- Handle
  Node 320,                               !- Name
  {b0ba7d43-73ed-4e54-8c32-b170d115fce2}, !- Inlet Port
  {70487c33-0c1d-4fab-9505-fe20bed0d0f1}; !- Outlet Port

OS:Node,
  {5178cb50-c088-4a5e-ae26-ddee7cab40d8}, !- Handle
  Node 321,                               !- Name
  {f7806e44-b9d2-466a-9661-1b1b8071cdbf}, !- Inlet Port
  {c54560a8-2684-4b11-b572-e99ee1ea1c04}; !- Outlet Port

OS:Connection,
  {f9236993-9c08-42ed-b640-b8c0a1df3731}, !- Handle
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- Source Object
  11,                                     !- Outlet Port
  {0efe8420-ca58-433d-9705-cb6ac952d1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70487c33-0c1d-4fab-9505-fe20bed0d0f1}, !- Handle
  {d59219de-c9ea-4e44-aeec-5fea80e5d22d}, !- Source Object
  3,                                      !- Outlet Port
  {8798a063-b5aa-4224-b2f8-5beb05023208}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59c2e28e-6e38-4294-9608-dd71affd7b8c}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {05ac228b-6451-47bd-8c02-f35babb6ca4a}, !- Inlet Node Name
  {721511e7-ab96-4c5d-b62d-f33e7d3c4811}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b7805df4-f784-4487-8850-cddb06fc8145}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {b0ba7d43-73ed-4e54-8c32-b170d115fce2}, !- Outlet Node Name
  {1a19d12d-30c0-40b6-9f29-68c15ab05a30}; !- Inlet Node Name 1

OS:Connection,
  {05ac228b-6451-47bd-8c02-f35babb6ca4a}, !- Handle
  {0efe8420-ca58-433d-9705-cb6ac952d1c7}, !- Source Object
  3,                                      !- Outlet Port
  {59c2e28e-6e38-4294-9608-dd71affd7b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ba7d43-73ed-4e54-8c32-b170d115fce2}, !- Handle
  {b7805df4-f784-4487-8850-cddb06fc8145}, !- Source Object
  2,                                      !- Outlet Port
  {d59219de-c9ea-4e44-aeec-5fea80e5d22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {8cc019f5-0056-4893-872c-aae4642cdece}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 23, !- Name
  {ca77e4b1-d18e-4228-bb85-7c136e167fda}, !- Indoor Air Inlet Node Name
  {4a370f2c-1f70-4c3a-97e6-680a20416984}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {db28e120-6eba-4d7b-b7cf-ea16b3f732d5}; !- Speed Data List

OS:ModelObjectList,
  {db28e120-6eba-4d7b-b7cf-ea16b3f732d5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 23, !- Name
  {3411c9c9-2f3f-40ae-afed-fd79ad8542f2}, !- Model Object 1
  {9f327ca1-cbfe-4172-88e6-17831adb662f}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {3411c9c9-2f3f-40ae-afed-fd79ad8542f2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 23, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9f5e2f53-2171-4a2e-9c0b-d1cbd970ea19}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 24, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2069fed9-636f-4145-bbff-99b14effb0fa}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a52bb9b9-ce41-45cb-b4cb-0741f2a9bc30}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 24, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7533b922-74e4-4d58-85e7-89d42e77c123}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {9f327ca1-cbfe-4172-88e6-17831adb662f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 23, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {58232522-87c8-4d1b-9c08-717ced148fe4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 24, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {36ab8ff3-1b1b-4aa9-8156-ab072c31cc88}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de2d224c-5855-401c-bb90-fd9ae00f16ff}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 24, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6c5e8608-3ed0-45ad-8b46-6a0255f69a79}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 24, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {bca48451-70d3-45e5-8098-231fb384d040}, ! Handle
  Var Spd Fan 23,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {cf4e19d4-2bfe-49a0-9f71-af4dfb8ce28d}, ! Air Inlet Node Name
  {83d55bdc-1fd0-4d5d-8fb8-799b0232daec}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {c09e08b3-450c-449d-bd95-3e1cab29c60a}, !- Handle
  Node 322,                               !- Name
  {4a370f2c-1f70-4c3a-97e6-680a20416984}, !- Inlet Port
  {cf4e19d4-2bfe-49a0-9f71-af4dfb8ce28d}; !- Outlet Port

OS:Connection,
  {4a370f2c-1f70-4c3a-97e6-680a20416984}, !- Handle
  {8cc019f5-0056-4893-872c-aae4642cdece}, !- Source Object
  3,                                      !- Outlet Port
  {c09e08b3-450c-449d-bd95-3e1cab29c60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4e19d4-2bfe-49a0-9f71-af4dfb8ce28d}, !- Handle
  {c09e08b3-450c-449d-bd95-3e1cab29c60a}, !- Source Object
  3,                                      !- Outlet Port
  {bca48451-70d3-45e5-8098-231fb384d040}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {83d55bdc-1fd0-4d5d-8fb8-799b0232daec}, !- Handle
  {bca48451-70d3-45e5-8098-231fb384d040}, !- Source Object
  17,                                     !- Outlet Port
  {8bc56143-cd8f-46cd-8600-3a1941eccaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {6a1249ba-a328-4b71-9df8-d7968969c4a0}, !- Handle
  Setpoint Manager Single Zone Cooling 23, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {8bc56143-cd8f-46cd-8600-3a1941eccaaa}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9c640f3-748a-4956-ac30-defd9ea0473f}, !- Handle
  Diffuser 23,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {d37b3485-27e3-43a6-8dcc-aa35118b7322}, !- Air Inlet Node Name
  {f7806e44-b9d2-466a-9661-1b1b8071cdbf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b094ccce-5f62-455e-86f3-a71c29ed58ff}, !- Handle
  Node 323,                               !- Name
  {721511e7-ab96-4c5d-b62d-f33e7d3c4811}, !- Inlet Port
  {d37b3485-27e3-43a6-8dcc-aa35118b7322}; !- Outlet Port

OS:Connection,
  {721511e7-ab96-4c5d-b62d-f33e7d3c4811}, !- Handle
  {59c2e28e-6e38-4294-9608-dd71affd7b8c}, !- Source Object
  3,                                      !- Outlet Port
  {b094ccce-5f62-455e-86f3-a71c29ed58ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37b3485-27e3-43a6-8dcc-aa35118b7322}, !- Handle
  {b094ccce-5f62-455e-86f3-a71c29ed58ff}, !- Source Object
  3,                                      !- Outlet Port
  {e9c640f3-748a-4956-ac30-defd9ea0473f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7806e44-b9d2-466a-9661-1b1b8071cdbf}, !- Handle
  {e9c640f3-748a-4956-ac30-defd9ea0473f}, !- Source Object
  4,                                      !- Outlet Port
  {5178cb50-c088-4a5e-ae26-ddee7cab40d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3965cbdd-abae-4e60-a947-a7116fd411f8}, !- Handle
  Node 324,                               !- Name
  {ca17e0c2-be01-4882-b758-39852d6d462f}, !- Inlet Port
  {1a19d12d-30c0-40b6-9f29-68c15ab05a30}; !- Outlet Port

OS:Connection,
  {c54560a8-2684-4b11-b572-e99ee1ea1c04}, !- Handle
  {5178cb50-c088-4a5e-ae26-ddee7cab40d8}, !- Source Object
  3,                                      !- Outlet Port
  {252cc86b-0758-42c8-9d0c-2a3b166069fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca17e0c2-be01-4882-b758-39852d6d462f}, !- Handle
  {0cb99924-880f-421a-aac0-54796322e3f0}, !- Source Object
  2,                                      !- Outlet Port
  {3965cbdd-abae-4e60-a947-a7116fd411f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a19d12d-30c0-40b6-9f29-68c15ab05a30}, !- Handle
  {3965cbdd-abae-4e60-a947-a7116fd411f8}, !- Source Object
  3,                                      !- Outlet Port
  {b7805df4-f784-4487-8850-cddb06fc8145}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- Handle
  Air Loop HVAC Floor 5 Room 183,         !- Name
  ,                                       !- Controller List Name
  {49556383-2567-49dc-b2d6-dbfc59fa56e3}, !- Availability Schedule
  {fd0174ae-fade-496e-b197-d9c892971cf9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {929f747a-cabe-4dca-ac4b-1ac0149f0e1e}, !- Supply Side Inlet Node Name
  {9ec4b73c-b0bd-478d-a921-4b2ab340e51c}, !- Demand Side Outlet Node Name
  {bce1c95f-512f-4a86-9f64-33c5c4aaa5d8}, !- Demand Side Inlet Node A
  {517a1768-a096-49f4-b5af-e5385737d016}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24387320-d70c-4edf-abf4-056869fd67ef}, !- Demand Mixer Name
  {8cfc8ad6-788e-455f-8759-aaca4ea9f6d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {a2412ac0-ac41-47ab-9fd1-f88608464e2c}, !- Handle
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {49556383-2567-49dc-b2d6-dbfc59fa56e3}, !- Handle
  Always On Discrete 24,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {fd0174ae-fade-496e-b197-d9c892971cf9}, !- Handle
  Air Loop HVAC 25 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {00301e68-6eca-470c-abe5-6db6e9f8d48e}, !- Handle
  Node 325,                               !- Name
  {929f747a-cabe-4dca-ac4b-1ac0149f0e1e}, !- Inlet Port
  {cc697e10-0c02-4fc0-a027-50d4144a6916}; !- Outlet Port

OS:Node,
  {13289a79-0b18-4ded-a930-86ffeb8bd22f}, !- Handle
  Node 326,                               !- Name
  {92582401-834b-4b7c-b4b7-645136d95845}, !- Inlet Port
  {517a1768-a096-49f4-b5af-e5385737d016}; !- Outlet Port

OS:Connection,
  {929f747a-cabe-4dca-ac4b-1ac0149f0e1e}, !- Handle
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- Source Object
  9,                                      !- Outlet Port
  {00301e68-6eca-470c-abe5-6db6e9f8d48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517a1768-a096-49f4-b5af-e5385737d016}, !- Handle
  {13289a79-0b18-4ded-a930-86ffeb8bd22f}, !- Source Object
  3,                                      !- Outlet Port
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {301d4117-2ec7-46e9-9da8-b6c21d555c3f}, !- Handle
  Node 327,                               !- Name
  {bce1c95f-512f-4a86-9f64-33c5c4aaa5d8}, !- Inlet Port
  {650149ba-488e-4c41-8b16-6c01bf522810}; !- Outlet Port

OS:Node,
  {572c0f15-8eea-4693-aee0-71dd03a83af8}, !- Handle
  Node 328,                               !- Name
  {fcd18767-0052-47dd-bbca-79b492582292}, !- Inlet Port
  {9ec4b73c-b0bd-478d-a921-4b2ab340e51c}; !- Outlet Port

OS:Node,
  {9aaff04f-4722-4b28-a6ac-590d7e3f66ce}, !- Handle
  Node 329,                               !- Name
  {42d44207-7e81-4e84-80a7-d0169c3d87c5}, !- Inlet Port
  {a500e8be-8e7f-45b9-a182-cee0220fd222}; !- Outlet Port

OS:Connection,
  {bce1c95f-512f-4a86-9f64-33c5c4aaa5d8}, !- Handle
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- Source Object
  11,                                     !- Outlet Port
  {301d4117-2ec7-46e9-9da8-b6c21d555c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec4b73c-b0bd-478d-a921-4b2ab340e51c}, !- Handle
  {572c0f15-8eea-4693-aee0-71dd03a83af8}, !- Source Object
  3,                                      !- Outlet Port
  {05e2ed3a-eb12-4d0d-a688-894ce1c1886a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8cfc8ad6-788e-455f-8759-aaca4ea9f6d1}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {650149ba-488e-4c41-8b16-6c01bf522810}, !- Inlet Node Name
  {08195f89-30ba-41e4-9c19-1f62b841fa2a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24387320-d70c-4edf-abf4-056869fd67ef}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {fcd18767-0052-47dd-bbca-79b492582292}, !- Outlet Node Name
  {fbff5796-e76b-4d06-ae7f-66ec24dbbb44}; !- Inlet Node Name 1

OS:Connection,
  {650149ba-488e-4c41-8b16-6c01bf522810}, !- Handle
  {301d4117-2ec7-46e9-9da8-b6c21d555c3f}, !- Source Object
  3,                                      !- Outlet Port
  {8cfc8ad6-788e-455f-8759-aaca4ea9f6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd18767-0052-47dd-bbca-79b492582292}, !- Handle
  {24387320-d70c-4edf-abf4-056869fd67ef}, !- Source Object
  2,                                      !- Outlet Port
  {572c0f15-8eea-4693-aee0-71dd03a83af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {43b817d6-948c-4b94-9401-83a868f4470a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 24, !- Name
  {b08d3591-756a-4ad8-b18a-930b802f0365}, !- Indoor Air Inlet Node Name
  {4de64d7c-287d-472f-bc24-7ca671da7e5a}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {7c0e462e-3551-4c72-bc61-d22fe2b8b807}; !- Speed Data List

OS:ModelObjectList,
  {7c0e462e-3551-4c72-bc61-d22fe2b8b807}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 24, !- Name
  {bf778f1c-958a-4239-8b2d-125341ec0c48}, !- Model Object 1
  {2845f452-cddc-4fa7-afef-ea72988eba8c}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {bf778f1c-958a-4239-8b2d-125341ec0c48}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 24, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {942a9ff0-502b-40fb-9422-88642556b9a5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 25, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {51bfcbe7-aa93-43bc-a0a5-675e8c5a0fde}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b365f1e-5e95-4739-a5e5-616a28d76264}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 25, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c55ad0b5-278d-4229-87a7-348dfde8b701}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {2845f452-cddc-4fa7-afef-ea72988eba8c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 24, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {6a9b5636-79e5-454e-a957-ce79b8d58a60}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 25, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a13318c5-476e-46c7-956c-00ee59917aba}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a669a9e4-33aa-4efd-851b-09739bd4f6ab}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 25, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {260f8c87-ca47-4243-a58a-4d726d68933d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 25, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {306cd8b9-6f79-46a4-87b1-12db15b8e683}, ! Handle
  Var Spd Fan 24,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {e155b137-db0d-4667-a281-6f5b2c5c638c}, ! Air Inlet Node Name
  {92582401-834b-4b7c-b4b7-645136d95845}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f10d0480-a62d-48cf-b22d-f512fed0b8ef}, !- Handle
  Node 330,                               !- Name
  {4de64d7c-287d-472f-bc24-7ca671da7e5a}, !- Inlet Port
  {e155b137-db0d-4667-a281-6f5b2c5c638c}; !- Outlet Port

OS:Connection,
  {4de64d7c-287d-472f-bc24-7ca671da7e5a}, !- Handle
  {43b817d6-948c-4b94-9401-83a868f4470a}, !- Source Object
  3,                                      !- Outlet Port
  {f10d0480-a62d-48cf-b22d-f512fed0b8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e155b137-db0d-4667-a281-6f5b2c5c638c}, !- Handle
  {f10d0480-a62d-48cf-b22d-f512fed0b8ef}, !- Source Object
  3,                                      !- Outlet Port
  {306cd8b9-6f79-46a4-87b1-12db15b8e683}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {92582401-834b-4b7c-b4b7-645136d95845}, !- Handle
  {306cd8b9-6f79-46a4-87b1-12db15b8e683}, !- Source Object
  17,                                     !- Outlet Port
  {13289a79-0b18-4ded-a930-86ffeb8bd22f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {31cd1f5c-840c-4fb4-8dd6-917b8e709920}, !- Handle
  Setpoint Manager Single Zone Cooling 24, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {13289a79-0b18-4ded-a930-86ffeb8bd22f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ab531b4-a4b9-4109-9aa4-1d8bb2d5fba1}, !- Handle
  Diffuser 24,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {e77a0115-0e01-412b-aa99-a6ec05ff97e1}, !- Air Inlet Node Name
  {42d44207-7e81-4e84-80a7-d0169c3d87c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc35f16a-bf50-4d57-86f9-ae4f7bea743a}, !- Handle
  Node 331,                               !- Name
  {08195f89-30ba-41e4-9c19-1f62b841fa2a}, !- Inlet Port
  {e77a0115-0e01-412b-aa99-a6ec05ff97e1}; !- Outlet Port

OS:Connection,
  {08195f89-30ba-41e4-9c19-1f62b841fa2a}, !- Handle
  {8cfc8ad6-788e-455f-8759-aaca4ea9f6d1}, !- Source Object
  3,                                      !- Outlet Port
  {dc35f16a-bf50-4d57-86f9-ae4f7bea743a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77a0115-0e01-412b-aa99-a6ec05ff97e1}, !- Handle
  {dc35f16a-bf50-4d57-86f9-ae4f7bea743a}, !- Source Object
  3,                                      !- Outlet Port
  {8ab531b4-a4b9-4109-9aa4-1d8bb2d5fba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42d44207-7e81-4e84-80a7-d0169c3d87c5}, !- Handle
  {8ab531b4-a4b9-4109-9aa4-1d8bb2d5fba1}, !- Source Object
  4,                                      !- Outlet Port
  {9aaff04f-4722-4b28-a6ac-590d7e3f66ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc978817-1f3c-40ec-9b11-237e07ca14f0}, !- Handle
  Node 332,                               !- Name
  {7cfa1047-299e-4464-bce4-c356a73f8b34}, !- Inlet Port
  {fbff5796-e76b-4d06-ae7f-66ec24dbbb44}; !- Outlet Port

OS:Connection,
  {a500e8be-8e7f-45b9-a182-cee0220fd222}, !- Handle
  {9aaff04f-4722-4b28-a6ac-590d7e3f66ce}, !- Source Object
  3,                                      !- Outlet Port
  {a113ab94-9151-43eb-b4e1-fd893c99d333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfa1047-299e-4464-bce4-c356a73f8b34}, !- Handle
  {32826501-0792-40e3-b66e-b2b8b2214729}, !- Source Object
  2,                                      !- Outlet Port
  {fc978817-1f3c-40ec-9b11-237e07ca14f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbff5796-e76b-4d06-ae7f-66ec24dbbb44}, !- Handle
  {fc978817-1f3c-40ec-9b11-237e07ca14f0}, !- Source Object
  3,                                      !- Outlet Port
  {24387320-d70c-4edf-abf4-056869fd67ef}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- Handle
  Air Loop HVAC Floor 1 Room 184,         !- Name
  ,                                       !- Controller List Name
  {74c92d0f-a745-4a76-9773-880aee674f7f}, !- Availability Schedule
  {adf8b8e1-27ce-43f2-a45f-c6e4e352f22e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a54d9a5-1027-4e28-8a3e-4ddbaef6a107}, !- Supply Side Inlet Node Name
  {aa5401ec-c9b2-4b2e-8685-6c2aa34efd22}, !- Demand Side Outlet Node Name
  {3dd9974d-90c4-46c3-95ca-efae6982ab6b}, !- Demand Side Inlet Node A
  {3f57cd12-580d-4998-9f46-8b8578931553}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fd1befc-2542-4b78-9542-bad9fb922cef}, !- Demand Mixer Name
  {da018b80-23c4-48f5-85ec-dbc4581f6a94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5cfb96df-75d0-4446-b3c2-2a038c758209}, !- Handle
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {74c92d0f-a745-4a76-9773-880aee674f7f}, !- Handle
  Always On Discrete 25,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {adf8b8e1-27ce-43f2-a45f-c6e4e352f22e}, !- Handle
  Air Loop HVAC 26 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {3001d190-00ff-4806-b328-a1193e2550c8}, !- Handle
  Node 333,                               !- Name
  {3a54d9a5-1027-4e28-8a3e-4ddbaef6a107}, !- Inlet Port
  {abae7af7-d2a9-481e-9ca9-98e57f05a691}; !- Outlet Port

OS:Node,
  {e59bd445-0a50-4fd4-b4b3-4136ddfe2c7a}, !- Handle
  Node 334,                               !- Name
  {4d58a4b6-9189-4d51-bd7a-7a20dc98c05d}, !- Inlet Port
  {3f57cd12-580d-4998-9f46-8b8578931553}; !- Outlet Port

OS:Connection,
  {3a54d9a5-1027-4e28-8a3e-4ddbaef6a107}, !- Handle
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- Source Object
  9,                                      !- Outlet Port
  {3001d190-00ff-4806-b328-a1193e2550c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f57cd12-580d-4998-9f46-8b8578931553}, !- Handle
  {e59bd445-0a50-4fd4-b4b3-4136ddfe2c7a}, !- Source Object
  3,                                      !- Outlet Port
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc31bcad-7eaf-4a89-9cbf-8c7cab215b48}, !- Handle
  Node 335,                               !- Name
  {3dd9974d-90c4-46c3-95ca-efae6982ab6b}, !- Inlet Port
  {ca2dd075-0fb1-4f03-99b8-1acf5801ffc2}; !- Outlet Port

OS:Node,
  {104f460f-93b1-4c01-98d2-fb6cbf9e41a8}, !- Handle
  Node 336,                               !- Name
  {38f124f8-ccec-4055-ad76-822a24724105}, !- Inlet Port
  {aa5401ec-c9b2-4b2e-8685-6c2aa34efd22}; !- Outlet Port

OS:Node,
  {ab0e1c3c-81cf-4e4b-b2f2-fd23bbf24c63}, !- Handle
  Node 337,                               !- Name
  {611392d5-8030-44de-b7dc-ba14ca6166e5}, !- Inlet Port
  {544664bf-c2ce-4c7f-b851-2bddbe365f4e}; !- Outlet Port

OS:Connection,
  {3dd9974d-90c4-46c3-95ca-efae6982ab6b}, !- Handle
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- Source Object
  11,                                     !- Outlet Port
  {bc31bcad-7eaf-4a89-9cbf-8c7cab215b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5401ec-c9b2-4b2e-8685-6c2aa34efd22}, !- Handle
  {104f460f-93b1-4c01-98d2-fb6cbf9e41a8}, !- Source Object
  3,                                      !- Outlet Port
  {a8f23b8e-c7fe-4f18-a8de-85ba087e2855}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da018b80-23c4-48f5-85ec-dbc4581f6a94}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {ca2dd075-0fb1-4f03-99b8-1acf5801ffc2}, !- Inlet Node Name
  {a11db487-d5ef-4291-92a5-adda6f543f04}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fd1befc-2542-4b78-9542-bad9fb922cef}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {38f124f8-ccec-4055-ad76-822a24724105}, !- Outlet Node Name
  {b01ab2cd-23d5-4f79-9257-a93729f4bc51}; !- Inlet Node Name 1

OS:Connection,
  {ca2dd075-0fb1-4f03-99b8-1acf5801ffc2}, !- Handle
  {bc31bcad-7eaf-4a89-9cbf-8c7cab215b48}, !- Source Object
  3,                                      !- Outlet Port
  {da018b80-23c4-48f5-85ec-dbc4581f6a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f124f8-ccec-4055-ad76-822a24724105}, !- Handle
  {3fd1befc-2542-4b78-9542-bad9fb922cef}, !- Source Object
  2,                                      !- Outlet Port
  {104f460f-93b1-4c01-98d2-fb6cbf9e41a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {b1cfb219-f902-4785-a5dd-dbba42e11a69}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 25, !- Name
  {04d816d1-6c9b-461e-bd80-c13eaed38032}, !- Indoor Air Inlet Node Name
  {ccf578a0-87a6-493f-8a66-0b6f56093785}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3b877803-32d6-4c0c-8b30-c4eee9ec54b7}; !- Speed Data List

OS:ModelObjectList,
  {3b877803-32d6-4c0c-8b30-c4eee9ec54b7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 25, !- Name
  {58002fe9-685a-4880-8e18-52df3903865a}, !- Model Object 1
  {2a122bfb-4536-4529-87fc-dce46bb5168a}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {58002fe9-685a-4880-8e18-52df3903865a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 25, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {11456a6e-4fca-42cf-856d-ce8230982574}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 26, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ba049768-db62-4f33-be7b-5089b8253d5a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd6703b4-9492-4bd5-a55c-dc92a7470840}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 26, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {847ad946-1434-495a-b93a-994a7202f303}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {2a122bfb-4536-4529-87fc-dce46bb5168a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 25, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3dd123b1-e7ab-49ad-acc4-effd1be168a8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 26, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {743c8246-ee38-4287-9095-d21a2287f8a3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {369c636b-9564-4b1d-89bc-b289283d6f7d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 26, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1b7328ff-8048-4617-8ac5-ac986af6ec9d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 26, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {a4e0e780-65e7-42c9-8d88-ab7f3c467e00}, ! Handle
  Var Spd Fan 25,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {c03d8c7a-5972-44bc-89ab-836b48269a47}, ! Air Inlet Node Name
  {4d58a4b6-9189-4d51-bd7a-7a20dc98c05d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {39a8d0d7-8788-4bbe-b5ab-68b9918026bf}, !- Handle
  Node 338,                               !- Name
  {ccf578a0-87a6-493f-8a66-0b6f56093785}, !- Inlet Port
  {c03d8c7a-5972-44bc-89ab-836b48269a47}; !- Outlet Port

OS:Connection,
  {ccf578a0-87a6-493f-8a66-0b6f56093785}, !- Handle
  {b1cfb219-f902-4785-a5dd-dbba42e11a69}, !- Source Object
  3,                                      !- Outlet Port
  {39a8d0d7-8788-4bbe-b5ab-68b9918026bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03d8c7a-5972-44bc-89ab-836b48269a47}, !- Handle
  {39a8d0d7-8788-4bbe-b5ab-68b9918026bf}, !- Source Object
  3,                                      !- Outlet Port
  {a4e0e780-65e7-42c9-8d88-ab7f3c467e00}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4d58a4b6-9189-4d51-bd7a-7a20dc98c05d}, !- Handle
  {a4e0e780-65e7-42c9-8d88-ab7f3c467e00}, !- Source Object
  17,                                     !- Outlet Port
  {e59bd445-0a50-4fd4-b4b3-4136ddfe2c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {5c81d57b-7651-4e58-8e6e-cdac3a25b966}, !- Handle
  Setpoint Manager Single Zone Cooling 25, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {e59bd445-0a50-4fd4-b4b3-4136ddfe2c7a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1734cc5f-f6cd-4b24-8446-f0e7d2c71eb7}, !- Handle
  Diffuser 25,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {c209e977-3681-46a8-a2a3-4d74f45547b7}, !- Air Inlet Node Name
  {611392d5-8030-44de-b7dc-ba14ca6166e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79a5193f-284f-4df2-85cd-af58b5c31af2}, !- Handle
  Node 339,                               !- Name
  {a11db487-d5ef-4291-92a5-adda6f543f04}, !- Inlet Port
  {c209e977-3681-46a8-a2a3-4d74f45547b7}; !- Outlet Port

OS:Connection,
  {a11db487-d5ef-4291-92a5-adda6f543f04}, !- Handle
  {da018b80-23c4-48f5-85ec-dbc4581f6a94}, !- Source Object
  3,                                      !- Outlet Port
  {79a5193f-284f-4df2-85cd-af58b5c31af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c209e977-3681-46a8-a2a3-4d74f45547b7}, !- Handle
  {79a5193f-284f-4df2-85cd-af58b5c31af2}, !- Source Object
  3,                                      !- Outlet Port
  {1734cc5f-f6cd-4b24-8446-f0e7d2c71eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {611392d5-8030-44de-b7dc-ba14ca6166e5}, !- Handle
  {1734cc5f-f6cd-4b24-8446-f0e7d2c71eb7}, !- Source Object
  4,                                      !- Outlet Port
  {ab0e1c3c-81cf-4e4b-b2f2-fd23bbf24c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d850486-14c2-43ec-b68f-b8de54187dda}, !- Handle
  Node 340,                               !- Name
  {f9558b96-7494-49d2-8a3e-81b2270aee95}, !- Inlet Port
  {b01ab2cd-23d5-4f79-9257-a93729f4bc51}; !- Outlet Port

OS:Connection,
  {544664bf-c2ce-4c7f-b851-2bddbe365f4e}, !- Handle
  {ab0e1c3c-81cf-4e4b-b2f2-fd23bbf24c63}, !- Source Object
  3,                                      !- Outlet Port
  {f0228075-8f6b-4df1-97be-8d8c22098d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9558b96-7494-49d2-8a3e-81b2270aee95}, !- Handle
  {f7c9d7d8-6c23-4463-a991-59756453315c}, !- Source Object
  2,                                      !- Outlet Port
  {3d850486-14c2-43ec-b68f-b8de54187dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01ab2cd-23d5-4f79-9257-a93729f4bc51}, !- Handle
  {3d850486-14c2-43ec-b68f-b8de54187dda}, !- Source Object
  3,                                      !- Outlet Port
  {3fd1befc-2542-4b78-9542-bad9fb922cef}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- Handle
  Air Loop HVAC Floor 2 Room 185,         !- Name
  ,                                       !- Controller List Name
  {4fe991de-91e3-4ba1-918e-ba8cd1f0720e}, !- Availability Schedule
  {8fdaa2ff-5ba4-4b66-b901-bba897bf5fe5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {825d55c2-a033-474c-a91c-3aa2ef7f639d}, !- Supply Side Inlet Node Name
  {ef79f07e-102d-4e35-971e-eeb241203abb}, !- Demand Side Outlet Node Name
  {8bed2d20-0c58-4be0-8fce-21534ae9e021}, !- Demand Side Inlet Node A
  {e33ac5e9-3a1a-40b3-af6b-48478eb475b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c808d9e8-cc1d-4d2e-8db7-1c2916c35ba6}, !- Demand Mixer Name
  {e3e19ce8-563d-4bfc-8fb2-6c17884f5068}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {126145d6-a4fe-44a8-ba2f-82233435a0bf}, !- Handle
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {4fe991de-91e3-4ba1-918e-ba8cd1f0720e}, !- Handle
  Always On Discrete 26,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {8fdaa2ff-5ba4-4b66-b901-bba897bf5fe5}, !- Handle
  Air Loop HVAC 27 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {730ccd88-b26d-401f-88e8-f2165c4efb4b}, !- Handle
  Node 341,                               !- Name
  {825d55c2-a033-474c-a91c-3aa2ef7f639d}, !- Inlet Port
  {58ccab70-2bf9-410d-a0d0-06e7f2420a61}; !- Outlet Port

OS:Node,
  {9c7cf80f-eef6-4df2-932e-05d17647a9f3}, !- Handle
  Node 342,                               !- Name
  {6bfec50c-f485-4297-830c-033e3969445d}, !- Inlet Port
  {e33ac5e9-3a1a-40b3-af6b-48478eb475b4}; !- Outlet Port

OS:Connection,
  {825d55c2-a033-474c-a91c-3aa2ef7f639d}, !- Handle
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- Source Object
  9,                                      !- Outlet Port
  {730ccd88-b26d-401f-88e8-f2165c4efb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33ac5e9-3a1a-40b3-af6b-48478eb475b4}, !- Handle
  {9c7cf80f-eef6-4df2-932e-05d17647a9f3}, !- Source Object
  3,                                      !- Outlet Port
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fe70a142-6f93-49c7-b215-e3b1f356d124}, !- Handle
  Node 343,                               !- Name
  {8bed2d20-0c58-4be0-8fce-21534ae9e021}, !- Inlet Port
  {c0a61504-9022-4e9f-b372-89d65352ae5a}; !- Outlet Port

OS:Node,
  {cb9ca837-d704-4ae6-aac1-657d297753f8}, !- Handle
  Node 344,                               !- Name
  {4a88aa5b-7978-4037-a7ef-9c494bd6e355}, !- Inlet Port
  {ef79f07e-102d-4e35-971e-eeb241203abb}; !- Outlet Port

OS:Node,
  {a5d7ec4e-49eb-4377-a472-072504beb58f}, !- Handle
  Node 345,                               !- Name
  {8dca3b81-e1a7-480d-99fb-af07cbf8ab03}, !- Inlet Port
  {dae7d5e4-f7cf-4f76-a4a3-96acad28e078}; !- Outlet Port

OS:Connection,
  {8bed2d20-0c58-4be0-8fce-21534ae9e021}, !- Handle
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- Source Object
  11,                                     !- Outlet Port
  {fe70a142-6f93-49c7-b215-e3b1f356d124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef79f07e-102d-4e35-971e-eeb241203abb}, !- Handle
  {cb9ca837-d704-4ae6-aac1-657d297753f8}, !- Source Object
  3,                                      !- Outlet Port
  {a2d7992c-ea94-456b-b5f3-b01e7bdd41b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3e19ce8-563d-4bfc-8fb2-6c17884f5068}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {c0a61504-9022-4e9f-b372-89d65352ae5a}, !- Inlet Node Name
  {3e35fd70-c236-45e9-b41e-440c31016734}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c808d9e8-cc1d-4d2e-8db7-1c2916c35ba6}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {4a88aa5b-7978-4037-a7ef-9c494bd6e355}, !- Outlet Node Name
  {6e1d26dd-419e-46ea-ba75-365267f51aab}; !- Inlet Node Name 1

OS:Connection,
  {c0a61504-9022-4e9f-b372-89d65352ae5a}, !- Handle
  {fe70a142-6f93-49c7-b215-e3b1f356d124}, !- Source Object
  3,                                      !- Outlet Port
  {e3e19ce8-563d-4bfc-8fb2-6c17884f5068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a88aa5b-7978-4037-a7ef-9c494bd6e355}, !- Handle
  {c808d9e8-cc1d-4d2e-8db7-1c2916c35ba6}, !- Source Object
  2,                                      !- Outlet Port
  {cb9ca837-d704-4ae6-aac1-657d297753f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {8f26747f-868b-40bb-bca1-5113445c9c8f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 26, !- Name
  {26e5bc66-5cb2-47b9-ad24-cd0c355baa70}, !- Indoor Air Inlet Node Name
  {984a64d4-d532-4bf3-8cd9-e9c513479e2a}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {c880ec4b-1f7a-4ea4-ad2d-8c9b61db2d54}; !- Speed Data List

OS:ModelObjectList,
  {c880ec4b-1f7a-4ea4-ad2d-8c9b61db2d54}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 26, !- Name
  {4e2d99fe-1e09-483f-a769-07c95201de44}, !- Model Object 1
  {35e3bc30-7c12-4623-bd7b-2a25572738b2}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4e2d99fe-1e09-483f-a769-07c95201de44}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 26, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {31fe4dd5-fa96-4499-a05e-14f5b6beaf5c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 27, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6a9d1f31-e9bd-4ce1-ae8c-123d50ab54ad}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3945a5f-0589-4b57-8322-1bbe7533fb6e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 27, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7b4cea4c-b2f1-4c3e-b139-3b2dec4eddef}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {35e3bc30-7c12-4623-bd7b-2a25572738b2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 26, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c8f311db-e241-4e41-aba4-574d87bb7704}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 27, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5e2220f3-a271-44aa-819f-30216677ff7e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4142f900-cdcc-451d-af49-91f90d8d7ab2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 27, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {07034005-d3eb-4057-9ce9-014aee662676}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 27, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {ac44cb21-8eba-4923-8c88-1bd8ff422d59}, ! Handle
  Var Spd Fan 26,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {bc14cefc-85af-45e1-88aa-b58a6a7a1a61}, ! Air Inlet Node Name
  {6bfec50c-f485-4297-830c-033e3969445d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {d24d795f-bf56-42bb-b46d-2e07d266829a}, !- Handle
  Node 346,                               !- Name
  {984a64d4-d532-4bf3-8cd9-e9c513479e2a}, !- Inlet Port
  {bc14cefc-85af-45e1-88aa-b58a6a7a1a61}; !- Outlet Port

OS:Connection,
  {984a64d4-d532-4bf3-8cd9-e9c513479e2a}, !- Handle
  {8f26747f-868b-40bb-bca1-5113445c9c8f}, !- Source Object
  3,                                      !- Outlet Port
  {d24d795f-bf56-42bb-b46d-2e07d266829a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc14cefc-85af-45e1-88aa-b58a6a7a1a61}, !- Handle
  {d24d795f-bf56-42bb-b46d-2e07d266829a}, !- Source Object
  3,                                      !- Outlet Port
  {ac44cb21-8eba-4923-8c88-1bd8ff422d59}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6bfec50c-f485-4297-830c-033e3969445d}, !- Handle
  {ac44cb21-8eba-4923-8c88-1bd8ff422d59}, !- Source Object
  17,                                     !- Outlet Port
  {9c7cf80f-eef6-4df2-932e-05d17647a9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {a14e87af-aa8b-44ec-8707-bed69967f6c1}, !- Handle
  Setpoint Manager Single Zone Cooling 26, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {9c7cf80f-eef6-4df2-932e-05d17647a9f3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f61b0f92-850e-4f1a-a692-b1fce425515e}, !- Handle
  Diffuser 26,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {88414b78-ac39-434e-852f-3d0885bd0291}, !- Air Inlet Node Name
  {8dca3b81-e1a7-480d-99fb-af07cbf8ab03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfaa1558-23f0-4e29-b8e4-eb6548870743}, !- Handle
  Node 347,                               !- Name
  {3e35fd70-c236-45e9-b41e-440c31016734}, !- Inlet Port
  {88414b78-ac39-434e-852f-3d0885bd0291}; !- Outlet Port

OS:Connection,
  {3e35fd70-c236-45e9-b41e-440c31016734}, !- Handle
  {e3e19ce8-563d-4bfc-8fb2-6c17884f5068}, !- Source Object
  3,                                      !- Outlet Port
  {cfaa1558-23f0-4e29-b8e4-eb6548870743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88414b78-ac39-434e-852f-3d0885bd0291}, !- Handle
  {cfaa1558-23f0-4e29-b8e4-eb6548870743}, !- Source Object
  3,                                      !- Outlet Port
  {f61b0f92-850e-4f1a-a692-b1fce425515e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8dca3b81-e1a7-480d-99fb-af07cbf8ab03}, !- Handle
  {f61b0f92-850e-4f1a-a692-b1fce425515e}, !- Source Object
  4,                                      !- Outlet Port
  {a5d7ec4e-49eb-4377-a472-072504beb58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b2e4a71-7ac0-4a37-9bd9-edf017fbd831}, !- Handle
  Node 348,                               !- Name
  {5994fcbd-da4a-4a81-aa9e-26aafb119d52}, !- Inlet Port
  {6e1d26dd-419e-46ea-ba75-365267f51aab}; !- Outlet Port

OS:Connection,
  {dae7d5e4-f7cf-4f76-a4a3-96acad28e078}, !- Handle
  {a5d7ec4e-49eb-4377-a472-072504beb58f}, !- Source Object
  3,                                      !- Outlet Port
  {77dff9d6-945d-469e-8b60-1c217038f7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5994fcbd-da4a-4a81-aa9e-26aafb119d52}, !- Handle
  {284e82e0-5b05-46d8-adb8-05f1b4fc46cb}, !- Source Object
  2,                                      !- Outlet Port
  {6b2e4a71-7ac0-4a37-9bd9-edf017fbd831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1d26dd-419e-46ea-ba75-365267f51aab}, !- Handle
  {6b2e4a71-7ac0-4a37-9bd9-edf017fbd831}, !- Source Object
  3,                                      !- Outlet Port
  {c808d9e8-cc1d-4d2e-8db7-1c2916c35ba6}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- Handle
  Air Loop HVAC Floor 4 Room 187,         !- Name
  ,                                       !- Controller List Name
  {a010aabc-0804-4dd4-97a3-a3b7ebedd5ae}, !- Availability Schedule
  {c74bd6ee-05a0-4f24-a05c-1f8ff2cbf425}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b271ea02-b358-4c39-8d73-8831e342c84e}, !- Supply Side Inlet Node Name
  {333356b4-a406-4858-9c11-d934b92e5c0a}, !- Demand Side Outlet Node Name
  {26035b56-102e-4267-9eeb-b22a7e1cc07b}, !- Demand Side Inlet Node A
  {24319567-8de8-4a67-86c8-f5f25a984173}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb20498f-5fb0-4f5c-a921-61cd4765d23e}, !- Demand Mixer Name
  {e265a8ee-581a-4d80-b17d-f30375b1ae5e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {d443e0d3-45c0-4750-a5a6-1a02c819a951}, !- Handle
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {a010aabc-0804-4dd4-97a3-a3b7ebedd5ae}, !- Handle
  Always On Discrete 27,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {c74bd6ee-05a0-4f24-a05c-1f8ff2cbf425}, !- Handle
  Air Loop HVAC 28 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7b498abb-0e4d-4bdc-b132-7decef5ebb01}, !- Handle
  Node 349,                               !- Name
  {b271ea02-b358-4c39-8d73-8831e342c84e}, !- Inlet Port
  {22ad5604-06d7-48ee-803b-f7ec9321bce1}; !- Outlet Port

OS:Node,
  {18f8131e-ccd1-45cb-84f7-8b8fbcafd25a}, !- Handle
  Node 350,                               !- Name
  {89c6eca2-d165-4c9b-93da-f39cb84c0ff3}, !- Inlet Port
  {24319567-8de8-4a67-86c8-f5f25a984173}; !- Outlet Port

OS:Connection,
  {b271ea02-b358-4c39-8d73-8831e342c84e}, !- Handle
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- Source Object
  9,                                      !- Outlet Port
  {7b498abb-0e4d-4bdc-b132-7decef5ebb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24319567-8de8-4a67-86c8-f5f25a984173}, !- Handle
  {18f8131e-ccd1-45cb-84f7-8b8fbcafd25a}, !- Source Object
  3,                                      !- Outlet Port
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ffceb4e2-2bc1-4b4e-ad34-c4424bbb07ec}, !- Handle
  Node 351,                               !- Name
  {26035b56-102e-4267-9eeb-b22a7e1cc07b}, !- Inlet Port
  {bb253538-60aa-4b95-9de2-fe41b3e05679}; !- Outlet Port

OS:Node,
  {6b331c61-e17f-4a29-babe-0fe5d503a9bd}, !- Handle
  Node 352,                               !- Name
  {981f4c13-7a1b-4cda-975a-ae9a17e08291}, !- Inlet Port
  {333356b4-a406-4858-9c11-d934b92e5c0a}; !- Outlet Port

OS:Node,
  {09c452c5-e50a-457d-8f64-87487627e0cd}, !- Handle
  Node 353,                               !- Name
  {512a182c-cc9c-47d3-9f8e-31033e5c0f61}, !- Inlet Port
  {b87063b3-b3d8-42d2-8e36-f6741bac272a}; !- Outlet Port

OS:Connection,
  {26035b56-102e-4267-9eeb-b22a7e1cc07b}, !- Handle
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- Source Object
  11,                                     !- Outlet Port
  {ffceb4e2-2bc1-4b4e-ad34-c4424bbb07ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333356b4-a406-4858-9c11-d934b92e5c0a}, !- Handle
  {6b331c61-e17f-4a29-babe-0fe5d503a9bd}, !- Source Object
  3,                                      !- Outlet Port
  {3c82757e-0f76-4958-8540-7b37de8e5442}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e265a8ee-581a-4d80-b17d-f30375b1ae5e}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {bb253538-60aa-4b95-9de2-fe41b3e05679}, !- Inlet Node Name
  {772fdf6f-2aff-4b45-925a-4cc3fa71d7d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb20498f-5fb0-4f5c-a921-61cd4765d23e}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {981f4c13-7a1b-4cda-975a-ae9a17e08291}, !- Outlet Node Name
  {85106f8b-fd8d-46c7-a5c9-f91be948f3bd}; !- Inlet Node Name 1

OS:Connection,
  {bb253538-60aa-4b95-9de2-fe41b3e05679}, !- Handle
  {ffceb4e2-2bc1-4b4e-ad34-c4424bbb07ec}, !- Source Object
  3,                                      !- Outlet Port
  {e265a8ee-581a-4d80-b17d-f30375b1ae5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981f4c13-7a1b-4cda-975a-ae9a17e08291}, !- Handle
  {fb20498f-5fb0-4f5c-a921-61cd4765d23e}, !- Source Object
  2,                                      !- Outlet Port
  {6b331c61-e17f-4a29-babe-0fe5d503a9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {10564d21-6d38-4557-9d46-330c5aa305c9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 27, !- Name
  {00c611a4-a981-48af-816c-985563afbe2c}, !- Indoor Air Inlet Node Name
  {9557773d-1ecd-4531-9e2d-b86b125b211c}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {97c08cdd-f56f-406e-a140-510c002477b8}; !- Speed Data List

OS:ModelObjectList,
  {97c08cdd-f56f-406e-a140-510c002477b8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 27, !- Name
  {aa290ccc-b3d2-4950-9e44-7be665c0b4f9}, !- Model Object 1
  {f3666bde-0cee-46f7-9227-fbf0bb7aaa6c}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {aa290ccc-b3d2-4950-9e44-7be665c0b4f9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 27, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f2aa66f7-3e71-4f67-af47-11ce74798b9d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 28, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {815e7861-de2e-4437-b0ba-b0b8cf63fe63}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d055063f-9909-4329-9fa4-ace5433a76ab}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 28, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {939d6533-a4e6-4b86-a232-ab167f791717}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f3666bde-0cee-46f7-9227-fbf0bb7aaa6c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 27, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {89351869-1824-4744-b963-9becb3cfee3b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 28, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4cad2978-6ea6-4e38-8d08-d80e9770b8b4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2596f487-188b-4293-b4ab-3ea2f75e237c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 28, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7573d166-ea6c-43b4-bbd5-1afbc38a699e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 28, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {451094fa-9f51-43fe-855a-e350a87b5b5f}, ! Handle
  Var Spd Fan 27,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {09085809-114e-496c-b52c-db6af253b0c1}, ! Air Inlet Node Name
  {89c6eca2-d165-4c9b-93da-f39cb84c0ff3}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {1caa8fe2-519a-4582-9fc3-c08591cb35aa}, !- Handle
  Node 354,                               !- Name
  {9557773d-1ecd-4531-9e2d-b86b125b211c}, !- Inlet Port
  {09085809-114e-496c-b52c-db6af253b0c1}; !- Outlet Port

OS:Connection,
  {9557773d-1ecd-4531-9e2d-b86b125b211c}, !- Handle
  {10564d21-6d38-4557-9d46-330c5aa305c9}, !- Source Object
  3,                                      !- Outlet Port
  {1caa8fe2-519a-4582-9fc3-c08591cb35aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09085809-114e-496c-b52c-db6af253b0c1}, !- Handle
  {1caa8fe2-519a-4582-9fc3-c08591cb35aa}, !- Source Object
  3,                                      !- Outlet Port
  {451094fa-9f51-43fe-855a-e350a87b5b5f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {89c6eca2-d165-4c9b-93da-f39cb84c0ff3}, !- Handle
  {451094fa-9f51-43fe-855a-e350a87b5b5f}, !- Source Object
  17,                                     !- Outlet Port
  {18f8131e-ccd1-45cb-84f7-8b8fbcafd25a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {c1ca05ef-01a8-4f99-a1dc-87e519ddf6e0}, !- Handle
  Setpoint Manager Single Zone Cooling 27, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {18f8131e-ccd1-45cb-84f7-8b8fbcafd25a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0485fdd-b85f-4aba-b4a4-d36ee898a92f}, !- Handle
  Diffuser 27,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {56494ad8-f024-40c2-932d-460c6fcdc39c}, !- Air Inlet Node Name
  {512a182c-cc9c-47d3-9f8e-31033e5c0f61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3165ff0d-9c8b-436e-82f9-14c009b6bad3}, !- Handle
  Node 355,                               !- Name
  {772fdf6f-2aff-4b45-925a-4cc3fa71d7d8}, !- Inlet Port
  {56494ad8-f024-40c2-932d-460c6fcdc39c}; !- Outlet Port

OS:Connection,
  {772fdf6f-2aff-4b45-925a-4cc3fa71d7d8}, !- Handle
  {e265a8ee-581a-4d80-b17d-f30375b1ae5e}, !- Source Object
  3,                                      !- Outlet Port
  {3165ff0d-9c8b-436e-82f9-14c009b6bad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56494ad8-f024-40c2-932d-460c6fcdc39c}, !- Handle
  {3165ff0d-9c8b-436e-82f9-14c009b6bad3}, !- Source Object
  3,                                      !- Outlet Port
  {d0485fdd-b85f-4aba-b4a4-d36ee898a92f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {512a182c-cc9c-47d3-9f8e-31033e5c0f61}, !- Handle
  {d0485fdd-b85f-4aba-b4a4-d36ee898a92f}, !- Source Object
  4,                                      !- Outlet Port
  {09c452c5-e50a-457d-8f64-87487627e0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {581380e5-ab0d-412d-bd42-92ddf93b902f}, !- Handle
  Node 356,                               !- Name
  {62d09fa9-51ef-47c0-8cb2-15ef2bef57f8}, !- Inlet Port
  {85106f8b-fd8d-46c7-a5c9-f91be948f3bd}; !- Outlet Port

OS:Connection,
  {b87063b3-b3d8-42d2-8e36-f6741bac272a}, !- Handle
  {09c452c5-e50a-457d-8f64-87487627e0cd}, !- Source Object
  3,                                      !- Outlet Port
  {64411c0a-222f-4b53-84f8-bd4afe72bd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d09fa9-51ef-47c0-8cb2-15ef2bef57f8}, !- Handle
  {b8281799-30cd-4fc5-a894-1894660749e3}, !- Source Object
  2,                                      !- Outlet Port
  {581380e5-ab0d-412d-bd42-92ddf93b902f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85106f8b-fd8d-46c7-a5c9-f91be948f3bd}, !- Handle
  {581380e5-ab0d-412d-bd42-92ddf93b902f}, !- Source Object
  3,                                      !- Outlet Port
  {fb20498f-5fb0-4f5c-a921-61cd4765d23e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- Handle
  Air Loop HVAC Floor 3 Room 186,         !- Name
  ,                                       !- Controller List Name
  {39d02cf2-51e4-43c4-b4ff-b719eb9153e6}, !- Availability Schedule
  {4a2cafb1-b26a-4ab2-b936-2b138b1503b0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e7af535-f731-4a95-aa3e-9294c75e771d}, !- Supply Side Inlet Node Name
  {473b6ef5-105a-4cf1-9b37-445e9b21fa98}, !- Demand Side Outlet Node Name
  {657c7b85-504f-4f99-bd46-f1d9ea50edc8}, !- Demand Side Inlet Node A
  {f0e14c48-ad00-4c69-8795-fb6c0b28f9e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92cc97dc-4586-433c-b723-74805b568161}, !- Demand Mixer Name
  {a50407aa-008d-4e9f-aebf-feb2c331d024}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {f6d026ea-4555-41b1-96a7-9e3ed523dfcd}, !- Handle
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {39d02cf2-51e4-43c4-b4ff-b719eb9153e6}, !- Handle
  Always On Discrete 28,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {4a2cafb1-b26a-4ab2-b936-2b138b1503b0}, !- Handle
  Air Loop HVAC 29 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {4c9babbb-164d-48b4-a2ee-3bfbf6494fb1}, !- Handle
  Node 357,                               !- Name
  {0e7af535-f731-4a95-aa3e-9294c75e771d}, !- Inlet Port
  {5d8f7430-79b3-485c-a336-4dbe0c7d9869}; !- Outlet Port

OS:Node,
  {f7a599a4-e924-4fc4-9adc-ee2d1f1db870}, !- Handle
  Node 358,                               !- Name
  {169b5600-39c0-4a15-a8f1-13b947c2e525}, !- Inlet Port
  {f0e14c48-ad00-4c69-8795-fb6c0b28f9e9}; !- Outlet Port

OS:Connection,
  {0e7af535-f731-4a95-aa3e-9294c75e771d}, !- Handle
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- Source Object
  9,                                      !- Outlet Port
  {4c9babbb-164d-48b4-a2ee-3bfbf6494fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e14c48-ad00-4c69-8795-fb6c0b28f9e9}, !- Handle
  {f7a599a4-e924-4fc4-9adc-ee2d1f1db870}, !- Source Object
  3,                                      !- Outlet Port
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e4fbfd3-b009-4407-a7a5-b872a6eab256}, !- Handle
  Node 359,                               !- Name
  {657c7b85-504f-4f99-bd46-f1d9ea50edc8}, !- Inlet Port
  {dcb6f62f-28a2-4b27-82e6-5f11627d84dd}; !- Outlet Port

OS:Node,
  {e78a2594-8ff3-4815-abd7-dd6cc017bbf9}, !- Handle
  Node 360,                               !- Name
  {10e52d33-b297-4735-8dfe-4a59f1aed17d}, !- Inlet Port
  {473b6ef5-105a-4cf1-9b37-445e9b21fa98}; !- Outlet Port

OS:Node,
  {cca15896-5dbf-47dc-a0b2-649dbb7817e9}, !- Handle
  Node 361,                               !- Name
  {622a3f3a-2b3f-4cf6-b2a4-0c2d1df9b1d9}, !- Inlet Port
  {c2490594-1b6b-425c-b7dd-f4d1f3c85265}; !- Outlet Port

OS:Connection,
  {657c7b85-504f-4f99-bd46-f1d9ea50edc8}, !- Handle
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- Source Object
  11,                                     !- Outlet Port
  {5e4fbfd3-b009-4407-a7a5-b872a6eab256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473b6ef5-105a-4cf1-9b37-445e9b21fa98}, !- Handle
  {e78a2594-8ff3-4815-abd7-dd6cc017bbf9}, !- Source Object
  3,                                      !- Outlet Port
  {ccae94d6-0c24-40f5-85ee-29b89f5b7ff9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a50407aa-008d-4e9f-aebf-feb2c331d024}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {dcb6f62f-28a2-4b27-82e6-5f11627d84dd}, !- Inlet Node Name
  {57addf25-815e-48c5-a2ac-a4f949d85a1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92cc97dc-4586-433c-b723-74805b568161}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {10e52d33-b297-4735-8dfe-4a59f1aed17d}, !- Outlet Node Name
  {9bbab966-cff6-4efa-bce9-ee4173c2b67e}; !- Inlet Node Name 1

OS:Connection,
  {dcb6f62f-28a2-4b27-82e6-5f11627d84dd}, !- Handle
  {5e4fbfd3-b009-4407-a7a5-b872a6eab256}, !- Source Object
  3,                                      !- Outlet Port
  {a50407aa-008d-4e9f-aebf-feb2c331d024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e52d33-b297-4735-8dfe-4a59f1aed17d}, !- Handle
  {92cc97dc-4586-433c-b723-74805b568161}, !- Source Object
  2,                                      !- Outlet Port
  {e78a2594-8ff3-4815-abd7-dd6cc017bbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {2af8105d-784e-46f8-8895-ac73289237e4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 28, !- Name
  {c6bdee7a-074c-48d7-9d07-2a24a15bb98e}, !- Indoor Air Inlet Node Name
  {5521f29c-5c98-46c0-83ee-968fb52817e3}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {52aa8278-3eab-4919-a4b7-6a27405d4b42}; !- Speed Data List

OS:ModelObjectList,
  {52aa8278-3eab-4919-a4b7-6a27405d4b42}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 28, !- Name
  {ef7ecfe1-9099-4cc7-bcc1-fb6bb15204d9}, !- Model Object 1
  {286eb7db-a5e7-4892-a3d3-386a1e5a2f24}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {ef7ecfe1-9099-4cc7-bcc1-fb6bb15204d9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 28, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {ac093973-2f0e-4e18-ac0c-c0e45c792376}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 29, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b2aba1d5-5621-420a-acf7-35649a38ec46}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {581711e0-be59-486f-a792-d810e3168004}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 29, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {23705a09-a425-4f91-a924-f868106be3b3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {286eb7db-a5e7-4892-a3d3-386a1e5a2f24}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 28, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e6e2a96f-af51-4bc3-af65-2fa279373bf4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 29, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d0be9aea-e995-4e00-a4ce-93a2c9a1c93b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cef4026e-d31c-4ea2-9884-87b159943b90}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 29, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {65ff6ef4-5353-4937-8ee6-fc96058a0259}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 29, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {6fe16c96-485e-4088-933f-64d14f6e51cd}, ! Handle
  Var Spd Fan 28,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {01341ed4-2266-4017-a592-a3276ba0dd31}, ! Air Inlet Node Name
  {169b5600-39c0-4a15-a8f1-13b947c2e525}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {5846c1be-f974-484a-93ff-f98087774d2d}, !- Handle
  Node 362,                               !- Name
  {5521f29c-5c98-46c0-83ee-968fb52817e3}, !- Inlet Port
  {01341ed4-2266-4017-a592-a3276ba0dd31}; !- Outlet Port

OS:Connection,
  {5521f29c-5c98-46c0-83ee-968fb52817e3}, !- Handle
  {2af8105d-784e-46f8-8895-ac73289237e4}, !- Source Object
  3,                                      !- Outlet Port
  {5846c1be-f974-484a-93ff-f98087774d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01341ed4-2266-4017-a592-a3276ba0dd31}, !- Handle
  {5846c1be-f974-484a-93ff-f98087774d2d}, !- Source Object
  3,                                      !- Outlet Port
  {6fe16c96-485e-4088-933f-64d14f6e51cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {169b5600-39c0-4a15-a8f1-13b947c2e525}, !- Handle
  {6fe16c96-485e-4088-933f-64d14f6e51cd}, !- Source Object
  17,                                     !- Outlet Port
  {f7a599a4-e924-4fc4-9adc-ee2d1f1db870}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {4f22422b-75d9-4d7c-b2df-1288d128d9a0}, !- Handle
  Setpoint Manager Single Zone Cooling 28, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {f7a599a4-e924-4fc4-9adc-ee2d1f1db870}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb7ea738-1113-4498-8e4c-3f6566516366}, !- Handle
  Diffuser 28,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {4e9ed5e0-9d92-47b3-bfb4-b762e195b9a0}, !- Air Inlet Node Name
  {622a3f3a-2b3f-4cf6-b2a4-0c2d1df9b1d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dea15d90-f6ca-47e5-9339-8a7f425a787d}, !- Handle
  Node 363,                               !- Name
  {57addf25-815e-48c5-a2ac-a4f949d85a1f}, !- Inlet Port
  {4e9ed5e0-9d92-47b3-bfb4-b762e195b9a0}; !- Outlet Port

OS:Connection,
  {57addf25-815e-48c5-a2ac-a4f949d85a1f}, !- Handle
  {a50407aa-008d-4e9f-aebf-feb2c331d024}, !- Source Object
  3,                                      !- Outlet Port
  {dea15d90-f6ca-47e5-9339-8a7f425a787d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9ed5e0-9d92-47b3-bfb4-b762e195b9a0}, !- Handle
  {dea15d90-f6ca-47e5-9339-8a7f425a787d}, !- Source Object
  3,                                      !- Outlet Port
  {fb7ea738-1113-4498-8e4c-3f6566516366}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {622a3f3a-2b3f-4cf6-b2a4-0c2d1df9b1d9}, !- Handle
  {fb7ea738-1113-4498-8e4c-3f6566516366}, !- Source Object
  4,                                      !- Outlet Port
  {cca15896-5dbf-47dc-a0b2-649dbb7817e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8788c8-f708-400e-aada-d98c7c4d101c}, !- Handle
  Node 364,                               !- Name
  {7e41b7c5-c6a5-4ff9-bca5-79035d15f3c0}, !- Inlet Port
  {9bbab966-cff6-4efa-bce9-ee4173c2b67e}; !- Outlet Port

OS:Connection,
  {c2490594-1b6b-425c-b7dd-f4d1f3c85265}, !- Handle
  {cca15896-5dbf-47dc-a0b2-649dbb7817e9}, !- Source Object
  3,                                      !- Outlet Port
  {3ce7cc93-f59a-454c-a6b1-0587cff152f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e41b7c5-c6a5-4ff9-bca5-79035d15f3c0}, !- Handle
  {335d7365-8fed-4e00-a468-d931b6adb9f9}, !- Source Object
  2,                                      !- Outlet Port
  {fd8788c8-f708-400e-aada-d98c7c4d101c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbab966-cff6-4efa-bce9-ee4173c2b67e}, !- Handle
  {fd8788c8-f708-400e-aada-d98c7c4d101c}, !- Source Object
  3,                                      !- Outlet Port
  {92cc97dc-4586-433c-b723-74805b568161}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- Handle
  Air Loop HVAC Floor 5 Room 188,         !- Name
  ,                                       !- Controller List Name
  {7ce61d19-f776-4b36-b41d-db4ccff7dce0}, !- Availability Schedule
  {ac54cb1c-4c84-4b09-b391-12b870125d0e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3d5bdb4-ac82-4bfb-9a8d-df8d19b6e0aa}, !- Supply Side Inlet Node Name
  {43b445fc-e0ff-47e1-a956-645939cc79f5}, !- Demand Side Outlet Node Name
  {7aca1631-610e-4da8-a634-0dc55fe08d51}, !- Demand Side Inlet Node A
  {f94fc7a6-530d-4a31-a277-658c8e4408d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6290f084-90c8-4cd2-b901-b55b4aca1a99}, !- Demand Mixer Name
  {dfff8340-59df-4665-ae9a-ad7b3c362b0b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {ce171f02-0e99-40b0-8483-5ef07ae8cd44}, !- Handle
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {7ce61d19-f776-4b36-b41d-db4ccff7dce0}, !- Handle
  Always On Discrete 29,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {ac54cb1c-4c84-4b09-b391-12b870125d0e}, !- Handle
  Air Loop HVAC 30 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {704d4899-f71c-41ad-8776-9fd9bdcd21ae}, !- Handle
  Node 365,                               !- Name
  {e3d5bdb4-ac82-4bfb-9a8d-df8d19b6e0aa}, !- Inlet Port
  {dbce7596-cb3f-4ee0-8255-50a7c7561fca}; !- Outlet Port

OS:Node,
  {9a0a1aa8-4eb9-47fc-84e3-2b1adac4f636}, !- Handle
  Node 366,                               !- Name
  {89584f3d-99b6-4452-802e-18cbdd97e0a7}, !- Inlet Port
  {f94fc7a6-530d-4a31-a277-658c8e4408d6}; !- Outlet Port

OS:Connection,
  {e3d5bdb4-ac82-4bfb-9a8d-df8d19b6e0aa}, !- Handle
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- Source Object
  9,                                      !- Outlet Port
  {704d4899-f71c-41ad-8776-9fd9bdcd21ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94fc7a6-530d-4a31-a277-658c8e4408d6}, !- Handle
  {9a0a1aa8-4eb9-47fc-84e3-2b1adac4f636}, !- Source Object
  3,                                      !- Outlet Port
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94d0ae54-886e-4c7e-aff9-2c31e99f3bad}, !- Handle
  Node 367,                               !- Name
  {7aca1631-610e-4da8-a634-0dc55fe08d51}, !- Inlet Port
  {b62c143e-9144-41d1-bfc9-971fe79f505d}; !- Outlet Port

OS:Node,
  {444ded24-0424-450a-af7d-1f85b4ad5a0b}, !- Handle
  Node 368,                               !- Name
  {00b21b5f-3860-407a-b9d1-7ad74cdac28f}, !- Inlet Port
  {43b445fc-e0ff-47e1-a956-645939cc79f5}; !- Outlet Port

OS:Node,
  {85c9732a-5985-49ab-b468-dbe7d277cac5}, !- Handle
  Node 369,                               !- Name
  {259390db-fee0-461b-8a3a-823d869f179d}, !- Inlet Port
  {5044ac36-33a8-4ca6-bf29-29bb0b03b0a4}; !- Outlet Port

OS:Connection,
  {7aca1631-610e-4da8-a634-0dc55fe08d51}, !- Handle
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- Source Object
  11,                                     !- Outlet Port
  {94d0ae54-886e-4c7e-aff9-2c31e99f3bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b445fc-e0ff-47e1-a956-645939cc79f5}, !- Handle
  {444ded24-0424-450a-af7d-1f85b4ad5a0b}, !- Source Object
  3,                                      !- Outlet Port
  {ebd1abc1-58f0-4e57-9d5b-0dd444e46a94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dfff8340-59df-4665-ae9a-ad7b3c362b0b}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {b62c143e-9144-41d1-bfc9-971fe79f505d}, !- Inlet Node Name
  {6ca51ba6-c91e-49aa-8859-dbf2f648273c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6290f084-90c8-4cd2-b901-b55b4aca1a99}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {00b21b5f-3860-407a-b9d1-7ad74cdac28f}, !- Outlet Node Name
  {266c52f0-e7ee-4941-b262-8a73e64e4fb3}; !- Inlet Node Name 1

OS:Connection,
  {b62c143e-9144-41d1-bfc9-971fe79f505d}, !- Handle
  {94d0ae54-886e-4c7e-aff9-2c31e99f3bad}, !- Source Object
  3,                                      !- Outlet Port
  {dfff8340-59df-4665-ae9a-ad7b3c362b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b21b5f-3860-407a-b9d1-7ad74cdac28f}, !- Handle
  {6290f084-90c8-4cd2-b901-b55b4aca1a99}, !- Source Object
  2,                                      !- Outlet Port
  {444ded24-0424-450a-af7d-1f85b4ad5a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {3de19875-d95d-4288-9898-7c14d042b8f9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 29, !- Name
  {0410e04b-159f-42c7-90e4-1c09f7e2f9b7}, !- Indoor Air Inlet Node Name
  {801674fb-dece-4dca-8afa-0da44a999f00}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {02f13145-b0ce-4877-96e2-d9f15e45e1a0}; !- Speed Data List

OS:ModelObjectList,
  {02f13145-b0ce-4877-96e2-d9f15e45e1a0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 29, !- Name
  {151574d7-7752-4ae0-ae30-ee05d4be892d}, !- Model Object 1
  {a9875adf-48ba-43c7-8a24-da0cb6d3af51}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {151574d7-7752-4ae0-ae30-ee05d4be892d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 29, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {44c5ebd0-1619-4939-b86a-91b8a3de913c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 30, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e48dabbe-0b9a-464a-9aef-7599d7e7a976}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbcaaa23-21ce-4c8c-903f-ebea05925af4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 30, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {242a3a8a-9ec7-4f52-a856-bf8f35d5de58}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {a9875adf-48ba-43c7-8a24-da0cb6d3af51}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 29, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {66cb01b0-9bb2-4359-b160-1f31ffb0e8f7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 30, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f2494047-c306-4b4b-a583-7a742da9a7c7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71bce272-e330-43e8-a496-712aa3d59e8b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 30, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3b6cf9f5-425e-4afc-8731-be0184e62215}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 30, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {954e2485-4e74-47ec-b4af-92af3339457f}, ! Handle
  Var Spd Fan 29,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {f71e4098-e96a-4723-a646-f128ea3445d6}, ! Air Inlet Node Name
  {89584f3d-99b6-4452-802e-18cbdd97e0a7}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {7a2d4527-af4a-4fc3-8292-dce52853e952}, !- Handle
  Node 370,                               !- Name
  {801674fb-dece-4dca-8afa-0da44a999f00}, !- Inlet Port
  {f71e4098-e96a-4723-a646-f128ea3445d6}; !- Outlet Port

OS:Connection,
  {801674fb-dece-4dca-8afa-0da44a999f00}, !- Handle
  {3de19875-d95d-4288-9898-7c14d042b8f9}, !- Source Object
  3,                                      !- Outlet Port
  {7a2d4527-af4a-4fc3-8292-dce52853e952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71e4098-e96a-4723-a646-f128ea3445d6}, !- Handle
  {7a2d4527-af4a-4fc3-8292-dce52853e952}, !- Source Object
  3,                                      !- Outlet Port
  {954e2485-4e74-47ec-b4af-92af3339457f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {89584f3d-99b6-4452-802e-18cbdd97e0a7}, !- Handle
  {954e2485-4e74-47ec-b4af-92af3339457f}, !- Source Object
  17,                                     !- Outlet Port
  {9a0a1aa8-4eb9-47fc-84e3-2b1adac4f636}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {6b0c5f9f-31aa-4030-a16f-bd2dce4ad23e}, !- Handle
  Setpoint Manager Single Zone Cooling 29, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {9a0a1aa8-4eb9-47fc-84e3-2b1adac4f636}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6829f6f7-5d11-4471-bd68-f61ca762af44}, !- Handle
  Diffuser 29,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {225337dc-96b3-4dae-99f1-2bf6b3d8d559}, !- Air Inlet Node Name
  {259390db-fee0-461b-8a3a-823d869f179d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b8c206b2-ed54-4d5d-97f5-87e58b97cdfb}, !- Handle
  Node 371,                               !- Name
  {6ca51ba6-c91e-49aa-8859-dbf2f648273c}, !- Inlet Port
  {225337dc-96b3-4dae-99f1-2bf6b3d8d559}; !- Outlet Port

OS:Connection,
  {6ca51ba6-c91e-49aa-8859-dbf2f648273c}, !- Handle
  {dfff8340-59df-4665-ae9a-ad7b3c362b0b}, !- Source Object
  3,                                      !- Outlet Port
  {b8c206b2-ed54-4d5d-97f5-87e58b97cdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225337dc-96b3-4dae-99f1-2bf6b3d8d559}, !- Handle
  {b8c206b2-ed54-4d5d-97f5-87e58b97cdfb}, !- Source Object
  3,                                      !- Outlet Port
  {6829f6f7-5d11-4471-bd68-f61ca762af44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {259390db-fee0-461b-8a3a-823d869f179d}, !- Handle
  {6829f6f7-5d11-4471-bd68-f61ca762af44}, !- Source Object
  4,                                      !- Outlet Port
  {85c9732a-5985-49ab-b468-dbe7d277cac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32345fad-f1da-410d-bd87-aed08d006b6b}, !- Handle
  Node 372,                               !- Name
  {0def60d1-9f50-4781-9306-145f99b09e04}, !- Inlet Port
  {266c52f0-e7ee-4941-b262-8a73e64e4fb3}; !- Outlet Port

OS:Connection,
  {5044ac36-33a8-4ca6-bf29-29bb0b03b0a4}, !- Handle
  {85c9732a-5985-49ab-b468-dbe7d277cac5}, !- Source Object
  3,                                      !- Outlet Port
  {45fcb0e4-7b3d-4967-9fc6-1aeda9e8f521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0def60d1-9f50-4781-9306-145f99b09e04}, !- Handle
  {81b10b3e-d453-4689-952f-4dffc242b06d}, !- Source Object
  2,                                      !- Outlet Port
  {32345fad-f1da-410d-bd87-aed08d006b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266c52f0-e7ee-4941-b262-8a73e64e4fb3}, !- Handle
  {32345fad-f1da-410d-bd87-aed08d006b6b}, !- Source Object
  3,                                      !- Outlet Port
  {6290f084-90c8-4cd2-b901-b55b4aca1a99}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- Handle
  Air Loop HVAC Floor 1 Room 189,         !- Name
  ,                                       !- Controller List Name
  {aa5d4a03-723e-437b-91e0-c1ea80d7e424}, !- Availability Schedule
  {84a1d369-2e95-430f-ac83-81c5f7b67c25}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee059579-d000-41d6-9209-51859fddd8c9}, !- Supply Side Inlet Node Name
  {0a5b9f63-9bca-475e-9fd0-076804118276}, !- Demand Side Outlet Node Name
  {839065be-cf6d-452a-a7bf-c53f680ec121}, !- Demand Side Inlet Node A
  {2b20be48-073f-4590-bf33-a1fb505e53c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {af0d7b59-d258-48e3-89b6-3ad5509276d9}, !- Demand Mixer Name
  {005921ea-22bc-4400-bcdd-f1d2ef046bff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {a72d52b0-bda9-46e3-8df6-fff69d2b7397}, !- Handle
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {aa5d4a03-723e-437b-91e0-c1ea80d7e424}, !- Handle
  Always On Discrete 30,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {84a1d369-2e95-430f-ac83-81c5f7b67c25}, !- Handle
  Air Loop HVAC 31 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {823242b7-0376-4afe-b51d-5fbfec08d7ca}, !- Handle
  Node 373,                               !- Name
  {ee059579-d000-41d6-9209-51859fddd8c9}, !- Inlet Port
  {07bf09d1-0cd2-4855-bd65-2c418bb67671}; !- Outlet Port

OS:Node,
  {83b83000-0121-4f01-be55-34d7c51c2eb5}, !- Handle
  Node 374,                               !- Name
  {b02ab4e6-df52-4272-b75b-fd6c528ae660}, !- Inlet Port
  {2b20be48-073f-4590-bf33-a1fb505e53c8}; !- Outlet Port

OS:Connection,
  {ee059579-d000-41d6-9209-51859fddd8c9}, !- Handle
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- Source Object
  9,                                      !- Outlet Port
  {823242b7-0376-4afe-b51d-5fbfec08d7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b20be48-073f-4590-bf33-a1fb505e53c8}, !- Handle
  {83b83000-0121-4f01-be55-34d7c51c2eb5}, !- Source Object
  3,                                      !- Outlet Port
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c528017c-4705-4126-87d1-41cfdeba9f1a}, !- Handle
  Node 375,                               !- Name
  {839065be-cf6d-452a-a7bf-c53f680ec121}, !- Inlet Port
  {6036c265-ef29-4c6d-ac92-d0f9360ff1ea}; !- Outlet Port

OS:Node,
  {7316b1a6-f82c-44db-bef5-c5fd7bdf328d}, !- Handle
  Node 376,                               !- Name
  {35950408-2f7b-40c2-951c-823f744c9932}, !- Inlet Port
  {0a5b9f63-9bca-475e-9fd0-076804118276}; !- Outlet Port

OS:Node,
  {d9a4a50d-a3ec-49df-a7ac-af245aa82e02}, !- Handle
  Node 377,                               !- Name
  {c301771f-2ddb-4443-9ff1-8c44e87ff93b}, !- Inlet Port
  {3191c27f-54f3-47d0-a9eb-5c3ab0b94379}; !- Outlet Port

OS:Connection,
  {839065be-cf6d-452a-a7bf-c53f680ec121}, !- Handle
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- Source Object
  11,                                     !- Outlet Port
  {c528017c-4705-4126-87d1-41cfdeba9f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5b9f63-9bca-475e-9fd0-076804118276}, !- Handle
  {7316b1a6-f82c-44db-bef5-c5fd7bdf328d}, !- Source Object
  3,                                      !- Outlet Port
  {e2a03eba-64d5-4e3a-9982-98c10e921f6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {005921ea-22bc-4400-bcdd-f1d2ef046bff}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {6036c265-ef29-4c6d-ac92-d0f9360ff1ea}, !- Inlet Node Name
  {fa7448d6-6755-4267-9771-aee7900f3cc9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {af0d7b59-d258-48e3-89b6-3ad5509276d9}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {35950408-2f7b-40c2-951c-823f744c9932}, !- Outlet Node Name
  {ae327d54-16fc-4510-8f23-03e0017be41f}; !- Inlet Node Name 1

OS:Connection,
  {6036c265-ef29-4c6d-ac92-d0f9360ff1ea}, !- Handle
  {c528017c-4705-4126-87d1-41cfdeba9f1a}, !- Source Object
  3,                                      !- Outlet Port
  {005921ea-22bc-4400-bcdd-f1d2ef046bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35950408-2f7b-40c2-951c-823f744c9932}, !- Handle
  {af0d7b59-d258-48e3-89b6-3ad5509276d9}, !- Source Object
  2,                                      !- Outlet Port
  {7316b1a6-f82c-44db-bef5-c5fd7bdf328d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {3f447c85-f8cc-4894-9ac7-6d511d1021f4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 30, !- Name
  {f10a3098-703f-49d1-a525-7413bec3544f}, !- Indoor Air Inlet Node Name
  {f69f7cdd-408e-4531-8792-cf68e4e246fb}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {052c38a5-b390-48fd-bc2e-e54140072a5a}; !- Speed Data List

OS:ModelObjectList,
  {052c38a5-b390-48fd-bc2e-e54140072a5a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 30, !- Name
  {b967bb72-2ba1-4d35-b6cf-a5dcd569a4bb}, !- Model Object 1
  {78ea1321-c6cf-49be-abef-4f27f138a3b3}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b967bb72-2ba1-4d35-b6cf-a5dcd569a4bb}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 30, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e267ffb8-6c91-4c25-84f6-82691e8ab75a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 31, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7375c0d2-8c0a-4d34-a2dc-7c86e119632d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3db4ec81-2cf9-481d-b9f4-1130e4fc8c28}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 31, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {51eaf40f-1f48-43b9-9785-04b23ffcc196}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {78ea1321-c6cf-49be-abef-4f27f138a3b3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 30, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {92dab702-33ee-426c-ab5a-482d92fbafbe}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 31, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {15372547-defa-4e1a-ab7b-93af242386c5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69afc2fe-927e-43cd-bb1a-ef7e062fb1ad}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 31, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {711ef3fa-be5b-4306-bd8c-5cceb2adc0ef}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 31, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {ececcd39-3b70-4011-bad2-e64e73428e39}, ! Handle
  Var Spd Fan 30,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0b484e9c-bc0c-4ec3-9f2a-dd6e8a576366}, ! Air Inlet Node Name
  {b02ab4e6-df52-4272-b75b-fd6c528ae660}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {0c0c49b7-edf6-455e-bc17-6bfc15792095}, !- Handle
  Node 378,                               !- Name
  {f69f7cdd-408e-4531-8792-cf68e4e246fb}, !- Inlet Port
  {0b484e9c-bc0c-4ec3-9f2a-dd6e8a576366}; !- Outlet Port

OS:Connection,
  {f69f7cdd-408e-4531-8792-cf68e4e246fb}, !- Handle
  {3f447c85-f8cc-4894-9ac7-6d511d1021f4}, !- Source Object
  3,                                      !- Outlet Port
  {0c0c49b7-edf6-455e-bc17-6bfc15792095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b484e9c-bc0c-4ec3-9f2a-dd6e8a576366}, !- Handle
  {0c0c49b7-edf6-455e-bc17-6bfc15792095}, !- Source Object
  3,                                      !- Outlet Port
  {ececcd39-3b70-4011-bad2-e64e73428e39}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {b02ab4e6-df52-4272-b75b-fd6c528ae660}, !- Handle
  {ececcd39-3b70-4011-bad2-e64e73428e39}, !- Source Object
  17,                                     !- Outlet Port
  {83b83000-0121-4f01-be55-34d7c51c2eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {fe319498-5fc8-44aa-844c-29e86127fb2d}, !- Handle
  Setpoint Manager Single Zone Cooling 30, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {83b83000-0121-4f01-be55-34d7c51c2eb5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {547a48aa-f423-4eb6-b1c6-ab215468748a}, !- Handle
  Diffuser 30,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {cafd0598-8573-4f25-a55c-7bbfe8659f96}, !- Air Inlet Node Name
  {c301771f-2ddb-4443-9ff1-8c44e87ff93b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c6c449b-e4e3-4a39-a2dd-45ac0aa14297}, !- Handle
  Node 379,                               !- Name
  {fa7448d6-6755-4267-9771-aee7900f3cc9}, !- Inlet Port
  {cafd0598-8573-4f25-a55c-7bbfe8659f96}; !- Outlet Port

OS:Connection,
  {fa7448d6-6755-4267-9771-aee7900f3cc9}, !- Handle
  {005921ea-22bc-4400-bcdd-f1d2ef046bff}, !- Source Object
  3,                                      !- Outlet Port
  {1c6c449b-e4e3-4a39-a2dd-45ac0aa14297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafd0598-8573-4f25-a55c-7bbfe8659f96}, !- Handle
  {1c6c449b-e4e3-4a39-a2dd-45ac0aa14297}, !- Source Object
  3,                                      !- Outlet Port
  {547a48aa-f423-4eb6-b1c6-ab215468748a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c301771f-2ddb-4443-9ff1-8c44e87ff93b}, !- Handle
  {547a48aa-f423-4eb6-b1c6-ab215468748a}, !- Source Object
  4,                                      !- Outlet Port
  {d9a4a50d-a3ec-49df-a7ac-af245aa82e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43cb1aa3-dd8f-442f-8566-1bcefe6952fa}, !- Handle
  Node 380,                               !- Name
  {122116c6-c0bc-4163-9a8f-cf182e737795}, !- Inlet Port
  {ae327d54-16fc-4510-8f23-03e0017be41f}; !- Outlet Port

OS:Connection,
  {3191c27f-54f3-47d0-a9eb-5c3ab0b94379}, !- Handle
  {d9a4a50d-a3ec-49df-a7ac-af245aa82e02}, !- Source Object
  3,                                      !- Outlet Port
  {e8fcbf2a-135d-4f31-b6a5-5be95ae819ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122116c6-c0bc-4163-9a8f-cf182e737795}, !- Handle
  {712a696f-0a07-44bd-92c7-bedb11d76086}, !- Source Object
  2,                                      !- Outlet Port
  {43cb1aa3-dd8f-442f-8566-1bcefe6952fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae327d54-16fc-4510-8f23-03e0017be41f}, !- Handle
  {43cb1aa3-dd8f-442f-8566-1bcefe6952fa}, !- Source Object
  3,                                      !- Outlet Port
  {af0d7b59-d258-48e3-89b6-3ad5509276d9}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- Handle
  Air Loop HVAC Floor 2 Room 190,         !- Name
  ,                                       !- Controller List Name
  {634baea1-44f3-4ed9-9be9-bea57f4687ea}, !- Availability Schedule
  {e6613a98-af47-4259-85bd-093b97abedac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d31c4a90-9c0d-42ee-b357-e3ca0b1b3906}, !- Supply Side Inlet Node Name
  {50e9ab06-7a95-422f-927d-099e7edd1279}, !- Demand Side Outlet Node Name
  {18464dea-3971-4f6e-bedf-325aa9a8bbb1}, !- Demand Side Inlet Node A
  {d3748418-bbe5-489a-aa7f-ef56053951d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c8a0ccc-e485-4829-9cd6-a4379b2602c6}, !- Demand Mixer Name
  {2bd0b8b9-7773-427d-adf3-55143a116414}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {3e54ffec-a16e-4288-8c1d-5c7a1a7556e2}, !- Handle
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {634baea1-44f3-4ed9-9be9-bea57f4687ea}, !- Handle
  Always On Discrete 31,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {e6613a98-af47-4259-85bd-093b97abedac}, !- Handle
  Air Loop HVAC 32 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {514d8b23-a0ec-4d22-8460-cfca46c3bc7b}, !- Handle
  Node 381,                               !- Name
  {d31c4a90-9c0d-42ee-b357-e3ca0b1b3906}, !- Inlet Port
  {0e716119-6048-4e03-83b8-c80205c2b044}; !- Outlet Port

OS:Node,
  {5d4ef679-3bab-4955-a915-3ac0b1521d45}, !- Handle
  Node 382,                               !- Name
  {5530ff24-5cd9-4aa0-918a-10d0a9e5e8d3}, !- Inlet Port
  {d3748418-bbe5-489a-aa7f-ef56053951d6}; !- Outlet Port

OS:Connection,
  {d31c4a90-9c0d-42ee-b357-e3ca0b1b3906}, !- Handle
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- Source Object
  9,                                      !- Outlet Port
  {514d8b23-a0ec-4d22-8460-cfca46c3bc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3748418-bbe5-489a-aa7f-ef56053951d6}, !- Handle
  {5d4ef679-3bab-4955-a915-3ac0b1521d45}, !- Source Object
  3,                                      !- Outlet Port
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24097158-7545-4eac-a7d5-7fd34ffee5f5}, !- Handle
  Node 383,                               !- Name
  {18464dea-3971-4f6e-bedf-325aa9a8bbb1}, !- Inlet Port
  {ae968e2e-b156-4c5e-a788-37b260c58e5b}; !- Outlet Port

OS:Node,
  {662a6a61-4ad5-4d64-8813-adf28dc296db}, !- Handle
  Node 384,                               !- Name
  {1f5cc56e-c7be-4110-9a5c-c727f6bdcf70}, !- Inlet Port
  {50e9ab06-7a95-422f-927d-099e7edd1279}; !- Outlet Port

OS:Node,
  {76b90e55-5ab0-4a0b-9696-8146905c5907}, !- Handle
  Node 385,                               !- Name
  {b96f61f5-7c1c-4c33-a37d-fedcd61ce9f7}, !- Inlet Port
  {be7b391e-7de6-4127-a71a-257cc20af968}; !- Outlet Port

OS:Connection,
  {18464dea-3971-4f6e-bedf-325aa9a8bbb1}, !- Handle
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- Source Object
  11,                                     !- Outlet Port
  {24097158-7545-4eac-a7d5-7fd34ffee5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e9ab06-7a95-422f-927d-099e7edd1279}, !- Handle
  {662a6a61-4ad5-4d64-8813-adf28dc296db}, !- Source Object
  3,                                      !- Outlet Port
  {81fc31f9-34cd-42bf-9add-c4944f862afc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2bd0b8b9-7773-427d-adf3-55143a116414}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {ae968e2e-b156-4c5e-a788-37b260c58e5b}, !- Inlet Node Name
  {1b7f3912-1793-4b76-a99a-d8ad650b5f70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c8a0ccc-e485-4829-9cd6-a4379b2602c6}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {1f5cc56e-c7be-4110-9a5c-c727f6bdcf70}, !- Outlet Node Name
  {a4a40efa-356d-432a-b106-6d98a77e7490}; !- Inlet Node Name 1

OS:Connection,
  {ae968e2e-b156-4c5e-a788-37b260c58e5b}, !- Handle
  {24097158-7545-4eac-a7d5-7fd34ffee5f5}, !- Source Object
  3,                                      !- Outlet Port
  {2bd0b8b9-7773-427d-adf3-55143a116414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5cc56e-c7be-4110-9a5c-c727f6bdcf70}, !- Handle
  {4c8a0ccc-e485-4829-9cd6-a4379b2602c6}, !- Source Object
  2,                                      !- Outlet Port
  {662a6a61-4ad5-4d64-8813-adf28dc296db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {1d687605-c5f1-414b-b9bb-db18375370e0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 31, !- Name
  {310316f8-fe8c-4935-a20a-3c8918bde3aa}, !- Indoor Air Inlet Node Name
  {c53feab4-acc4-4a9c-b4ca-14bdcfa2c4b6}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {f5660f9a-760d-44e6-bb76-32bba4f07f75}; !- Speed Data List

OS:ModelObjectList,
  {f5660f9a-760d-44e6-bb76-32bba4f07f75}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 31, !- Name
  {227a9264-61a5-4021-b169-7e66c571e4e5}, !- Model Object 1
  {e6f711b5-642b-4899-ba7f-ce499810abd3}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {227a9264-61a5-4021-b169-7e66c571e4e5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 31, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3379080b-a109-4c30-a4e0-22d08bd29467}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 32, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1e1a0c43-738c-4df9-8b5e-9a481f845e1e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e665317-94ed-45c1-a2f9-5539bc0b80ed}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 32, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9c4fc12b-9bf1-4076-8f8b-18fb8caeee19}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {e6f711b5-642b-4899-ba7f-ce499810abd3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 31, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {667a363d-2130-4c76-9587-1eeca808af8c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 32, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {35750f0b-3de4-4b2a-8b42-c761c38219c5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f5724b3-4186-4a88-afbc-e11f58138b6b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 32, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b04a78e8-490b-4865-9a49-c0a177df2db1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 32, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {cbe28d51-1937-47e3-961b-1db8aef0f6e2}, ! Handle
  Var Spd Fan 31,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {f52cab51-a379-47db-847b-027a7495f4ce}, ! Air Inlet Node Name
  {5530ff24-5cd9-4aa0-918a-10d0a9e5e8d3}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {d8ff88a2-e643-4aec-a221-33fbef4d5761}, !- Handle
  Node 386,                               !- Name
  {c53feab4-acc4-4a9c-b4ca-14bdcfa2c4b6}, !- Inlet Port
  {f52cab51-a379-47db-847b-027a7495f4ce}; !- Outlet Port

OS:Connection,
  {c53feab4-acc4-4a9c-b4ca-14bdcfa2c4b6}, !- Handle
  {1d687605-c5f1-414b-b9bb-db18375370e0}, !- Source Object
  3,                                      !- Outlet Port
  {d8ff88a2-e643-4aec-a221-33fbef4d5761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52cab51-a379-47db-847b-027a7495f4ce}, !- Handle
  {d8ff88a2-e643-4aec-a221-33fbef4d5761}, !- Source Object
  3,                                      !- Outlet Port
  {cbe28d51-1937-47e3-961b-1db8aef0f6e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {5530ff24-5cd9-4aa0-918a-10d0a9e5e8d3}, !- Handle
  {cbe28d51-1937-47e3-961b-1db8aef0f6e2}, !- Source Object
  17,                                     !- Outlet Port
  {5d4ef679-3bab-4955-a915-3ac0b1521d45}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {3c723466-25b8-49a2-a166-98e8acb26d75}, !- Handle
  Setpoint Manager Single Zone Cooling 31, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {5d4ef679-3bab-4955-a915-3ac0b1521d45}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {216baaa4-7fcf-46af-a783-2f147d363455}, !- Handle
  Diffuser 31,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {096330bd-2d87-4f65-b0fd-7049271eb368}, !- Air Inlet Node Name
  {b96f61f5-7c1c-4c33-a37d-fedcd61ce9f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bbe845a7-2a6f-47d5-89f7-483497c8ac41}, !- Handle
  Node 387,                               !- Name
  {1b7f3912-1793-4b76-a99a-d8ad650b5f70}, !- Inlet Port
  {096330bd-2d87-4f65-b0fd-7049271eb368}; !- Outlet Port

OS:Connection,
  {1b7f3912-1793-4b76-a99a-d8ad650b5f70}, !- Handle
  {2bd0b8b9-7773-427d-adf3-55143a116414}, !- Source Object
  3,                                      !- Outlet Port
  {bbe845a7-2a6f-47d5-89f7-483497c8ac41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096330bd-2d87-4f65-b0fd-7049271eb368}, !- Handle
  {bbe845a7-2a6f-47d5-89f7-483497c8ac41}, !- Source Object
  3,                                      !- Outlet Port
  {216baaa4-7fcf-46af-a783-2f147d363455}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b96f61f5-7c1c-4c33-a37d-fedcd61ce9f7}, !- Handle
  {216baaa4-7fcf-46af-a783-2f147d363455}, !- Source Object
  4,                                      !- Outlet Port
  {76b90e55-5ab0-4a0b-9696-8146905c5907}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf223764-d5da-456f-a8cb-bccceaad5976}, !- Handle
  Node 388,                               !- Name
  {0a403014-c974-45b7-a491-31e8ba7dfbe4}, !- Inlet Port
  {a4a40efa-356d-432a-b106-6d98a77e7490}; !- Outlet Port

OS:Connection,
  {be7b391e-7de6-4127-a71a-257cc20af968}, !- Handle
  {76b90e55-5ab0-4a0b-9696-8146905c5907}, !- Source Object
  3,                                      !- Outlet Port
  {edc8696e-e512-4000-96bf-258279dc6fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a403014-c974-45b7-a491-31e8ba7dfbe4}, !- Handle
  {86b5b5b0-1bd8-43f7-9130-eaa940599dab}, !- Source Object
  2,                                      !- Outlet Port
  {cf223764-d5da-456f-a8cb-bccceaad5976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a40efa-356d-432a-b106-6d98a77e7490}, !- Handle
  {cf223764-d5da-456f-a8cb-bccceaad5976}, !- Source Object
  3,                                      !- Outlet Port
  {4c8a0ccc-e485-4829-9cd6-a4379b2602c6}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- Handle
  Air Loop HVAC Floor 3 Room 191,         !- Name
  ,                                       !- Controller List Name
  {b9163516-fb12-4a02-af59-964cfd716c78}, !- Availability Schedule
  {83b9c0c9-5aa9-40d0-8dfb-4b52c53d16e5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a6806f0-5e09-421d-bc56-f9eda630d544}, !- Supply Side Inlet Node Name
  {a1c85e36-7b08-4c2b-8e9a-3684777fef2f}, !- Demand Side Outlet Node Name
  {e9f8e530-b908-444c-9022-67df86843427}, !- Demand Side Inlet Node A
  {f94eed6c-271a-4b0d-a719-1b8ca716c726}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92e58378-fd5d-4845-8ddb-7192f0c1c0fc}, !- Demand Mixer Name
  {849fc5f4-ec57-4eb0-8b83-facaaeb96554}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {b76eaf96-4094-4e77-a455-594942a81704}, !- Handle
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {b9163516-fb12-4a02-af59-964cfd716c78}, !- Handle
  Always On Discrete 32,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {83b9c0c9-5aa9-40d0-8dfb-4b52c53d16e5}, !- Handle
  Air Loop HVAC 33 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {aff82351-3879-471a-b6e5-f10abdbdc943}, !- Handle
  Node 389,                               !- Name
  {6a6806f0-5e09-421d-bc56-f9eda630d544}, !- Inlet Port
  {194fe42e-cec9-4f9e-9306-39c91d180221}; !- Outlet Port

OS:Node,
  {7b471564-9dca-4907-a8bf-b05ac8018f5d}, !- Handle
  Node 390,                               !- Name
  {9b00a2dd-4835-4ad0-bafb-4c98facbcfb4}, !- Inlet Port
  {f94eed6c-271a-4b0d-a719-1b8ca716c726}; !- Outlet Port

OS:Connection,
  {6a6806f0-5e09-421d-bc56-f9eda630d544}, !- Handle
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- Source Object
  9,                                      !- Outlet Port
  {aff82351-3879-471a-b6e5-f10abdbdc943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94eed6c-271a-4b0d-a719-1b8ca716c726}, !- Handle
  {7b471564-9dca-4907-a8bf-b05ac8018f5d}, !- Source Object
  3,                                      !- Outlet Port
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e1219437-0470-4d10-b89a-a1290a04b893}, !- Handle
  Node 391,                               !- Name
  {e9f8e530-b908-444c-9022-67df86843427}, !- Inlet Port
  {94bae5db-5808-4b92-91fa-058f9bfeda0f}; !- Outlet Port

OS:Node,
  {e891ebc7-ac20-4741-8679-23e1b66e948c}, !- Handle
  Node 392,                               !- Name
  {ce40eaf7-a8d7-479a-8783-c62b01588186}, !- Inlet Port
  {a1c85e36-7b08-4c2b-8e9a-3684777fef2f}; !- Outlet Port

OS:Node,
  {a67ff6da-a866-43cf-b2db-b3fd2ed4df27}, !- Handle
  Node 393,                               !- Name
  {65cebe5d-37b8-45cd-a138-bed7bc5b2670}, !- Inlet Port
  {789b4f68-f5d9-40f4-a345-4e591ee2013a}; !- Outlet Port

OS:Connection,
  {e9f8e530-b908-444c-9022-67df86843427}, !- Handle
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- Source Object
  11,                                     !- Outlet Port
  {e1219437-0470-4d10-b89a-a1290a04b893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c85e36-7b08-4c2b-8e9a-3684777fef2f}, !- Handle
  {e891ebc7-ac20-4741-8679-23e1b66e948c}, !- Source Object
  3,                                      !- Outlet Port
  {d300ceb3-0b54-4369-8e01-416861d1e216}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {849fc5f4-ec57-4eb0-8b83-facaaeb96554}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {94bae5db-5808-4b92-91fa-058f9bfeda0f}, !- Inlet Node Name
  {3f9c982c-f495-465d-b16a-68c01fd88f19}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92e58378-fd5d-4845-8ddb-7192f0c1c0fc}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {ce40eaf7-a8d7-479a-8783-c62b01588186}, !- Outlet Node Name
  {ed7b4d51-146e-4fb3-ac45-b0e07ed3dbdb}; !- Inlet Node Name 1

OS:Connection,
  {94bae5db-5808-4b92-91fa-058f9bfeda0f}, !- Handle
  {e1219437-0470-4d10-b89a-a1290a04b893}, !- Source Object
  3,                                      !- Outlet Port
  {849fc5f4-ec57-4eb0-8b83-facaaeb96554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce40eaf7-a8d7-479a-8783-c62b01588186}, !- Handle
  {92e58378-fd5d-4845-8ddb-7192f0c1c0fc}, !- Source Object
  2,                                      !- Outlet Port
  {e891ebc7-ac20-4741-8679-23e1b66e948c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {eaa12e9f-4f1b-4293-8b21-e84a7db931e1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 32, !- Name
  {eb237209-6467-455f-9ec0-bad6d19bf3b3}, !- Indoor Air Inlet Node Name
  {3b4bdee7-cff0-4996-b62d-c3927ad20981}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {49e66d71-173a-4f12-90d9-bc1c9b001824}; !- Speed Data List

OS:ModelObjectList,
  {49e66d71-173a-4f12-90d9-bc1c9b001824}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 32, !- Name
  {6bae1d44-be3d-44ee-a029-088a9f313b15}, !- Model Object 1
  {4e575dc9-04a9-4d8b-ac6a-080103a22573}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {6bae1d44-be3d-44ee-a029-088a9f313b15}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 32, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {892db961-ac0e-4c6d-b9c4-f94ac3c14b01}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 33, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {544a8cfe-c46f-4da5-8e07-b79b606f4b9e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f310a144-0bd2-45ef-a460-d1083e6c2407}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 33, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {490042f5-138c-46f1-808f-83150a49c623}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4e575dc9-04a9-4d8b-ac6a-080103a22573}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 32, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2d93aa07-059e-48a5-a529-acff7394bf43}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 33, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {514bfc0c-b5a8-4a89-ab05-5338bbdaed82}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b95b7d3-6bc4-46b9-b3bc-f1cba31ecaf2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 33, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {da719180-a99c-450c-9f7f-3d83493caba8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 33, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {b09270bf-f66e-4687-8921-659363d6a85d}, ! Handle
  Var Spd Fan 32,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {a4db2d81-a081-4502-930a-781fbb53af46}, ! Air Inlet Node Name
  {9b00a2dd-4835-4ad0-bafb-4c98facbcfb4}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {aa35c150-cec7-492e-8d14-a1462f21e810}, !- Handle
  Node 394,                               !- Name
  {3b4bdee7-cff0-4996-b62d-c3927ad20981}, !- Inlet Port
  {a4db2d81-a081-4502-930a-781fbb53af46}; !- Outlet Port

OS:Connection,
  {3b4bdee7-cff0-4996-b62d-c3927ad20981}, !- Handle
  {eaa12e9f-4f1b-4293-8b21-e84a7db931e1}, !- Source Object
  3,                                      !- Outlet Port
  {aa35c150-cec7-492e-8d14-a1462f21e810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4db2d81-a081-4502-930a-781fbb53af46}, !- Handle
  {aa35c150-cec7-492e-8d14-a1462f21e810}, !- Source Object
  3,                                      !- Outlet Port
  {b09270bf-f66e-4687-8921-659363d6a85d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9b00a2dd-4835-4ad0-bafb-4c98facbcfb4}, !- Handle
  {b09270bf-f66e-4687-8921-659363d6a85d}, !- Source Object
  17,                                     !- Outlet Port
  {7b471564-9dca-4907-a8bf-b05ac8018f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {9c7b7925-2609-4968-a9af-1a83e698a3d0}, !- Handle
  Setpoint Manager Single Zone Cooling 32, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {7b471564-9dca-4907-a8bf-b05ac8018f5d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3479d74-6de7-435d-9b6e-949d3c664d5e}, !- Handle
  Diffuser 32,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {06d31a5e-f2b3-4b2c-9d0d-4cfbb0f97f59}, !- Air Inlet Node Name
  {65cebe5d-37b8-45cd-a138-bed7bc5b2670}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7eeda05c-8815-46d2-b8c8-1685f5d80e55}, !- Handle
  Node 395,                               !- Name
  {3f9c982c-f495-465d-b16a-68c01fd88f19}, !- Inlet Port
  {06d31a5e-f2b3-4b2c-9d0d-4cfbb0f97f59}; !- Outlet Port

OS:Connection,
  {3f9c982c-f495-465d-b16a-68c01fd88f19}, !- Handle
  {849fc5f4-ec57-4eb0-8b83-facaaeb96554}, !- Source Object
  3,                                      !- Outlet Port
  {7eeda05c-8815-46d2-b8c8-1685f5d80e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d31a5e-f2b3-4b2c-9d0d-4cfbb0f97f59}, !- Handle
  {7eeda05c-8815-46d2-b8c8-1685f5d80e55}, !- Source Object
  3,                                      !- Outlet Port
  {b3479d74-6de7-435d-9b6e-949d3c664d5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65cebe5d-37b8-45cd-a138-bed7bc5b2670}, !- Handle
  {b3479d74-6de7-435d-9b6e-949d3c664d5e}, !- Source Object
  4,                                      !- Outlet Port
  {a67ff6da-a866-43cf-b2db-b3fd2ed4df27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd79512c-ffa3-4c1d-b161-2206829c311d}, !- Handle
  Node 396,                               !- Name
  {6e916aa7-bed1-426e-ae8d-d83ac8779cc3}, !- Inlet Port
  {ed7b4d51-146e-4fb3-ac45-b0e07ed3dbdb}; !- Outlet Port

OS:Connection,
  {789b4f68-f5d9-40f4-a345-4e591ee2013a}, !- Handle
  {a67ff6da-a866-43cf-b2db-b3fd2ed4df27}, !- Source Object
  3,                                      !- Outlet Port
  {d404f15b-9699-4a76-9d01-34d79bfa9bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e916aa7-bed1-426e-ae8d-d83ac8779cc3}, !- Handle
  {5c48ac93-86dc-4fbd-938d-3ab27a478a2a}, !- Source Object
  2,                                      !- Outlet Port
  {bd79512c-ffa3-4c1d-b161-2206829c311d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7b4d51-146e-4fb3-ac45-b0e07ed3dbdb}, !- Handle
  {bd79512c-ffa3-4c1d-b161-2206829c311d}, !- Source Object
  3,                                      !- Outlet Port
  {92e58378-fd5d-4845-8ddb-7192f0c1c0fc}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- Handle
  Air Loop HVAC Floor 4 Room 192,         !- Name
  ,                                       !- Controller List Name
  {ef7cbaba-6942-4ecb-bf3c-83e2d553332e}, !- Availability Schedule
  {cadc441f-8ad6-41b8-8da0-6d96666b17d9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {614cf557-90f5-4550-ba5a-022060118a14}, !- Supply Side Inlet Node Name
  {be2a42c3-3db8-45fc-8e6c-8196f2590e8f}, !- Demand Side Outlet Node Name
  {7c59f937-d6ea-4c17-8224-567447398f7f}, !- Demand Side Inlet Node A
  {638e3571-32df-4878-8b28-e0a4d80432d5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5a619d23-ca8d-4d75-9ff3-04f3fb5a71da}, !- Demand Mixer Name
  {baf2c0c7-6df4-4b7d-8928-2cdda8a3c86e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {930ea85d-7454-4471-b7d6-8d400e6ebdce}, !- Handle
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {ef7cbaba-6942-4ecb-bf3c-83e2d553332e}, !- Handle
  Always On Discrete 33,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {cadc441f-8ad6-41b8-8da0-6d96666b17d9}, !- Handle
  Air Loop HVAC 34 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {68e05022-3460-40e3-adb9-4acc63890bb1}, !- Handle
  Node 397,                               !- Name
  {614cf557-90f5-4550-ba5a-022060118a14}, !- Inlet Port
  {52331920-45f4-4c00-8bd2-87c0d04f8b4b}; !- Outlet Port

OS:Node,
  {cf932cb1-b52f-4316-a49c-3c8c563f7cb0}, !- Handle
  Node 398,                               !- Name
  {6b33e1b3-cd47-40b9-b464-a0437e69eb0d}, !- Inlet Port
  {638e3571-32df-4878-8b28-e0a4d80432d5}; !- Outlet Port

OS:Connection,
  {614cf557-90f5-4550-ba5a-022060118a14}, !- Handle
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- Source Object
  9,                                      !- Outlet Port
  {68e05022-3460-40e3-adb9-4acc63890bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638e3571-32df-4878-8b28-e0a4d80432d5}, !- Handle
  {cf932cb1-b52f-4316-a49c-3c8c563f7cb0}, !- Source Object
  3,                                      !- Outlet Port
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {845a9a37-87e8-4824-a481-e7073bbe317e}, !- Handle
  Node 399,                               !- Name
  {7c59f937-d6ea-4c17-8224-567447398f7f}, !- Inlet Port
  {065a6828-74cd-45ad-8d1c-00a23089942d}; !- Outlet Port

OS:Node,
  {5c247f40-5863-4b98-83a9-dc783337fe0f}, !- Handle
  Node 400,                               !- Name
  {48e4ba43-b86f-45f9-b5e4-d6241faeb0ca}, !- Inlet Port
  {be2a42c3-3db8-45fc-8e6c-8196f2590e8f}; !- Outlet Port

OS:Node,
  {10520131-0166-411b-8d0d-a461123e7488}, !- Handle
  Node 401,                               !- Name
  {f9b2e08f-fb7c-4ce4-a01a-199501c6c4a4}, !- Inlet Port
  {247f0582-61e7-4aa2-98cd-4ff04ef304e3}; !- Outlet Port

OS:Connection,
  {7c59f937-d6ea-4c17-8224-567447398f7f}, !- Handle
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- Source Object
  11,                                     !- Outlet Port
  {845a9a37-87e8-4824-a481-e7073bbe317e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2a42c3-3db8-45fc-8e6c-8196f2590e8f}, !- Handle
  {5c247f40-5863-4b98-83a9-dc783337fe0f}, !- Source Object
  3,                                      !- Outlet Port
  {f08828b0-4dee-49ce-9464-16490cc0abd6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {baf2c0c7-6df4-4b7d-8928-2cdda8a3c86e}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {065a6828-74cd-45ad-8d1c-00a23089942d}, !- Inlet Node Name
  {0c1e201f-a414-4194-832c-87ca4a277b64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5a619d23-ca8d-4d75-9ff3-04f3fb5a71da}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {48e4ba43-b86f-45f9-b5e4-d6241faeb0ca}, !- Outlet Node Name
  {7dd50ede-0133-4c4e-9287-5ce7c567f8d1}; !- Inlet Node Name 1

OS:Connection,
  {065a6828-74cd-45ad-8d1c-00a23089942d}, !- Handle
  {845a9a37-87e8-4824-a481-e7073bbe317e}, !- Source Object
  3,                                      !- Outlet Port
  {baf2c0c7-6df4-4b7d-8928-2cdda8a3c86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e4ba43-b86f-45f9-b5e4-d6241faeb0ca}, !- Handle
  {5a619d23-ca8d-4d75-9ff3-04f3fb5a71da}, !- Source Object
  2,                                      !- Outlet Port
  {5c247f40-5863-4b98-83a9-dc783337fe0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {657b2d24-5f4b-4239-a815-31c01f13b6a7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 33, !- Name
  {a1a6bd04-d262-4a84-b123-56c4814b9c93}, !- Indoor Air Inlet Node Name
  {44da713e-c181-49c4-ac5d-72d3bed8073d}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {96327f29-0321-40d9-b0d4-494ef6973bc4}; !- Speed Data List

OS:ModelObjectList,
  {96327f29-0321-40d9-b0d4-494ef6973bc4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 33, !- Name
  {60268a37-b219-45c4-9e16-28ac5b37809e}, !- Model Object 1
  {d7683c83-7a2a-47aa-bff6-17f8f2f571c2}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {60268a37-b219-45c4-9e16-28ac5b37809e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 33, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {a705d2e1-0b20-4da0-a367-e24b9c50ca35}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 34, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2f3e8590-4f51-4545-a100-f654c2ba1745}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e11b94b7-c676-4115-9783-ddcfe57b3760}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 34, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3f756a65-002f-41c2-b3c5-20eb783d0cb1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d7683c83-7a2a-47aa-bff6-17f8f2f571c2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 33, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8a373dc6-5905-4088-a1a2-6b06884e2c8a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 34, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d9841395-eb48-44e3-b07d-96d54e066689}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e43eb6e0-9ac8-4beb-8da9-aabd7923ac94}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 34, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b01a7626-a067-497b-a94a-992b9b49d5af}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 34, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {a861fa9b-721f-4002-90f0-69925851b6cb}, ! Handle
  Var Spd Fan 33,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0a79cde1-9596-45e2-9774-93964a5adaf8}, ! Air Inlet Node Name
  {6b33e1b3-cd47-40b9-b464-a0437e69eb0d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {e732096f-9586-4e80-849e-4fb7eb11bdfe}, !- Handle
  Node 402,                               !- Name
  {44da713e-c181-49c4-ac5d-72d3bed8073d}, !- Inlet Port
  {0a79cde1-9596-45e2-9774-93964a5adaf8}; !- Outlet Port

OS:Connection,
  {44da713e-c181-49c4-ac5d-72d3bed8073d}, !- Handle
  {657b2d24-5f4b-4239-a815-31c01f13b6a7}, !- Source Object
  3,                                      !- Outlet Port
  {e732096f-9586-4e80-849e-4fb7eb11bdfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a79cde1-9596-45e2-9774-93964a5adaf8}, !- Handle
  {e732096f-9586-4e80-849e-4fb7eb11bdfe}, !- Source Object
  3,                                      !- Outlet Port
  {a861fa9b-721f-4002-90f0-69925851b6cb}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6b33e1b3-cd47-40b9-b464-a0437e69eb0d}, !- Handle
  {a861fa9b-721f-4002-90f0-69925851b6cb}, !- Source Object
  17,                                     !- Outlet Port
  {cf932cb1-b52f-4316-a49c-3c8c563f7cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {9b1b9a68-ff73-4c1b-a876-0016b30492b5}, !- Handle
  Setpoint Manager Single Zone Cooling 33, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {cf932cb1-b52f-4316-a49c-3c8c563f7cb0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {365acd96-65a8-4b31-8c01-cd812be2546e}, !- Handle
  Diffuser 33,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {347b90ca-8509-4a11-8d28-58b20d0967d1}, !- Air Inlet Node Name
  {f9b2e08f-fb7c-4ce4-a01a-199501c6c4a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c77b293e-888e-4be0-a4a6-1c376c5c6a5f}, !- Handle
  Node 403,                               !- Name
  {0c1e201f-a414-4194-832c-87ca4a277b64}, !- Inlet Port
  {347b90ca-8509-4a11-8d28-58b20d0967d1}; !- Outlet Port

OS:Connection,
  {0c1e201f-a414-4194-832c-87ca4a277b64}, !- Handle
  {baf2c0c7-6df4-4b7d-8928-2cdda8a3c86e}, !- Source Object
  3,                                      !- Outlet Port
  {c77b293e-888e-4be0-a4a6-1c376c5c6a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347b90ca-8509-4a11-8d28-58b20d0967d1}, !- Handle
  {c77b293e-888e-4be0-a4a6-1c376c5c6a5f}, !- Source Object
  3,                                      !- Outlet Port
  {365acd96-65a8-4b31-8c01-cd812be2546e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9b2e08f-fb7c-4ce4-a01a-199501c6c4a4}, !- Handle
  {365acd96-65a8-4b31-8c01-cd812be2546e}, !- Source Object
  4,                                      !- Outlet Port
  {10520131-0166-411b-8d0d-a461123e7488}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98710041-6bd0-482d-aaa2-51570b37e9d8}, !- Handle
  Node 404,                               !- Name
  {eeaaa02d-b10d-4e28-a413-bb18ab81e445}, !- Inlet Port
  {7dd50ede-0133-4c4e-9287-5ce7c567f8d1}; !- Outlet Port

OS:Connection,
  {247f0582-61e7-4aa2-98cd-4ff04ef304e3}, !- Handle
  {10520131-0166-411b-8d0d-a461123e7488}, !- Source Object
  3,                                      !- Outlet Port
  {45cb3af7-8d84-43f2-9509-ee87f3288128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeaaa02d-b10d-4e28-a413-bb18ab81e445}, !- Handle
  {9057ccfd-41d7-4f65-a083-2336629df209}, !- Source Object
  2,                                      !- Outlet Port
  {98710041-6bd0-482d-aaa2-51570b37e9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd50ede-0133-4c4e-9287-5ce7c567f8d1}, !- Handle
  {98710041-6bd0-482d-aaa2-51570b37e9d8}, !- Source Object
  3,                                      !- Outlet Port
  {5a619d23-ca8d-4d75-9ff3-04f3fb5a71da}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- Handle
  Air Loop HVAC Floor 5 Room 193,         !- Name
  ,                                       !- Controller List Name
  {67017477-0944-49c9-9449-0e7d7e67384f}, !- Availability Schedule
  {abc8cb88-bfda-47cc-a88f-16855f657ca0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f1ffbbd-e4e9-4b65-8329-ba6a20b30863}, !- Supply Side Inlet Node Name
  {4638da8b-52d1-4541-86bc-99d0e3c7cd1b}, !- Demand Side Outlet Node Name
  {ba85d0d7-b7ae-4065-a346-afb709eb0b33}, !- Demand Side Inlet Node A
  {2d495b46-1f1c-4eac-a9aa-a275cbd60cf3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d280305-73b2-4836-88da-98604f94c41b}, !- Demand Mixer Name
  {fe4c7f3e-ff45-4c7c-b003-86b6f37c850d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5ecd05e7-a16c-4c99-bd56-628af18f180d}, !- Handle
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {67017477-0944-49c9-9449-0e7d7e67384f}, !- Handle
  Always On Discrete 34,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {abc8cb88-bfda-47cc-a88f-16855f657ca0}, !- Handle
  Air Loop HVAC 35 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {e15b488c-27eb-4dea-a693-4fd8a714935c}, !- Handle
  Node 405,                               !- Name
  {9f1ffbbd-e4e9-4b65-8329-ba6a20b30863}, !- Inlet Port
  {33d4007a-912d-43f4-86f2-83fcc0543059}; !- Outlet Port

OS:Node,
  {466856fd-241c-457d-8c5c-67b5bf0b8d27}, !- Handle
  Node 406,                               !- Name
  {7a4a9ddd-93dc-4d0f-9587-ec80a1918a1c}, !- Inlet Port
  {2d495b46-1f1c-4eac-a9aa-a275cbd60cf3}; !- Outlet Port

OS:Connection,
  {9f1ffbbd-e4e9-4b65-8329-ba6a20b30863}, !- Handle
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- Source Object
  9,                                      !- Outlet Port
  {e15b488c-27eb-4dea-a693-4fd8a714935c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d495b46-1f1c-4eac-a9aa-a275cbd60cf3}, !- Handle
  {466856fd-241c-457d-8c5c-67b5bf0b8d27}, !- Source Object
  3,                                      !- Outlet Port
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec3f6919-e853-4741-aa77-e9af022deef7}, !- Handle
  Node 407,                               !- Name
  {ba85d0d7-b7ae-4065-a346-afb709eb0b33}, !- Inlet Port
  {d65710b7-47c2-492b-abf0-528cc65183aa}; !- Outlet Port

OS:Node,
  {4c5e0ce6-cd5a-4a0b-9ed5-6af73228d7fb}, !- Handle
  Node 408,                               !- Name
  {6965f9f9-aba6-433a-8790-8ca4b041f491}, !- Inlet Port
  {4638da8b-52d1-4541-86bc-99d0e3c7cd1b}; !- Outlet Port

OS:Node,
  {e4c54641-2b48-4022-be27-3f09474cae70}, !- Handle
  Node 409,                               !- Name
  {65a69293-684b-480f-b0ed-c3a2a38fb842}, !- Inlet Port
  {8f9a14cc-eea4-4c44-b0c3-42173b882f39}; !- Outlet Port

OS:Connection,
  {ba85d0d7-b7ae-4065-a346-afb709eb0b33}, !- Handle
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- Source Object
  11,                                     !- Outlet Port
  {ec3f6919-e853-4741-aa77-e9af022deef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4638da8b-52d1-4541-86bc-99d0e3c7cd1b}, !- Handle
  {4c5e0ce6-cd5a-4a0b-9ed5-6af73228d7fb}, !- Source Object
  3,                                      !- Outlet Port
  {4a6abef3-3c61-4323-b53b-c60a16c1a8e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe4c7f3e-ff45-4c7c-b003-86b6f37c850d}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {d65710b7-47c2-492b-abf0-528cc65183aa}, !- Inlet Node Name
  {c17bde7b-fc95-48df-81b1-a631019427bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d280305-73b2-4836-88da-98604f94c41b}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {6965f9f9-aba6-433a-8790-8ca4b041f491}, !- Outlet Node Name
  {e5bf6e29-4e21-429d-b12c-d47475a7f099}; !- Inlet Node Name 1

OS:Connection,
  {d65710b7-47c2-492b-abf0-528cc65183aa}, !- Handle
  {ec3f6919-e853-4741-aa77-e9af022deef7}, !- Source Object
  3,                                      !- Outlet Port
  {fe4c7f3e-ff45-4c7c-b003-86b6f37c850d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6965f9f9-aba6-433a-8790-8ca4b041f491}, !- Handle
  {5d280305-73b2-4836-88da-98604f94c41b}, !- Source Object
  2,                                      !- Outlet Port
  {4c5e0ce6-cd5a-4a0b-9ed5-6af73228d7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {afdd384b-77b9-49dd-9fa1-3d2011a3a43a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 34, !- Name
  {b070b13d-3086-4479-972e-54000aae3f26}, !- Indoor Air Inlet Node Name
  {cd2b47b6-4524-4776-8774-721c2b310ffa}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {a7961758-01f0-44d9-8b81-87a7f4cf8578}; !- Speed Data List

OS:ModelObjectList,
  {a7961758-01f0-44d9-8b81-87a7f4cf8578}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 34, !- Name
  {d1ccbad2-c3d5-4d4e-b916-66510c71eaf4}, !- Model Object 1
  {35e84445-d825-4d73-9d95-6b7463b04bc8}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d1ccbad2-c3d5-4d4e-b916-66510c71eaf4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 34, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {953ac799-e909-4bf2-ad3d-9918d367f04d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 35, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ab53bb17-3707-49c2-b3f3-99d983b23884}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a58772b-b671-415f-a3b7-25cef461ac59}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 35, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {43202307-2ef7-49c4-a15a-581ac8cbc76c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {35e84445-d825-4d73-9d95-6b7463b04bc8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 34, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3d787bcf-ce38-4ff3-a21c-22dd7c393a2f}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 35, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0f11636c-8b73-4e61-b478-1244e0b07785}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d68cfbf1-c255-4bb7-8d4c-88e9a4b86590}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 35, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3caa666a-a914-464b-a3bf-3cd22497af73}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 35, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {de80c345-7104-41cd-a9e9-3e884c5db296}, ! Handle
  Var Spd Fan 34,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {d694022f-5e51-4455-9955-851a27a88ae9}, ! Air Inlet Node Name
  {7a4a9ddd-93dc-4d0f-9587-ec80a1918a1c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f0835e68-1585-44d3-922d-987b07c191db}, !- Handle
  Node 410,                               !- Name
  {cd2b47b6-4524-4776-8774-721c2b310ffa}, !- Inlet Port
  {d694022f-5e51-4455-9955-851a27a88ae9}; !- Outlet Port

OS:Connection,
  {cd2b47b6-4524-4776-8774-721c2b310ffa}, !- Handle
  {afdd384b-77b9-49dd-9fa1-3d2011a3a43a}, !- Source Object
  3,                                      !- Outlet Port
  {f0835e68-1585-44d3-922d-987b07c191db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d694022f-5e51-4455-9955-851a27a88ae9}, !- Handle
  {f0835e68-1585-44d3-922d-987b07c191db}, !- Source Object
  3,                                      !- Outlet Port
  {de80c345-7104-41cd-a9e9-3e884c5db296}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7a4a9ddd-93dc-4d0f-9587-ec80a1918a1c}, !- Handle
  {de80c345-7104-41cd-a9e9-3e884c5db296}, !- Source Object
  17,                                     !- Outlet Port
  {466856fd-241c-457d-8c5c-67b5bf0b8d27}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {c2064d56-f176-45a3-8677-d97eb3d3e2af}, !- Handle
  Setpoint Manager Single Zone Cooling 34, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {466856fd-241c-457d-8c5c-67b5bf0b8d27}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {148e510f-917c-446e-83bb-361fed8e434d}, !- Handle
  Diffuser 34,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {a5daf534-d62a-4e05-a850-7e545b6063e2}, !- Air Inlet Node Name
  {65a69293-684b-480f-b0ed-c3a2a38fb842}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bbd75e0-1571-4758-9b1c-682391fa983c}, !- Handle
  Node 411,                               !- Name
  {c17bde7b-fc95-48df-81b1-a631019427bd}, !- Inlet Port
  {a5daf534-d62a-4e05-a850-7e545b6063e2}; !- Outlet Port

OS:Connection,
  {c17bde7b-fc95-48df-81b1-a631019427bd}, !- Handle
  {fe4c7f3e-ff45-4c7c-b003-86b6f37c850d}, !- Source Object
  3,                                      !- Outlet Port
  {3bbd75e0-1571-4758-9b1c-682391fa983c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5daf534-d62a-4e05-a850-7e545b6063e2}, !- Handle
  {3bbd75e0-1571-4758-9b1c-682391fa983c}, !- Source Object
  3,                                      !- Outlet Port
  {148e510f-917c-446e-83bb-361fed8e434d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65a69293-684b-480f-b0ed-c3a2a38fb842}, !- Handle
  {148e510f-917c-446e-83bb-361fed8e434d}, !- Source Object
  4,                                      !- Outlet Port
  {e4c54641-2b48-4022-be27-3f09474cae70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {578c1286-90b6-406a-bb8d-9701a0d6f169}, !- Handle
  Node 412,                               !- Name
  {035600c2-c422-4410-94bc-3b37aab6870a}, !- Inlet Port
  {e5bf6e29-4e21-429d-b12c-d47475a7f099}; !- Outlet Port

OS:Connection,
  {8f9a14cc-eea4-4c44-b0c3-42173b882f39}, !- Handle
  {e4c54641-2b48-4022-be27-3f09474cae70}, !- Source Object
  3,                                      !- Outlet Port
  {654c1243-d12e-4ddb-9b73-31955ac9dac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035600c2-c422-4410-94bc-3b37aab6870a}, !- Handle
  {03df5314-f206-40d8-8197-a7717f277a15}, !- Source Object
  2,                                      !- Outlet Port
  {578c1286-90b6-406a-bb8d-9701a0d6f169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5bf6e29-4e21-429d-b12c-d47475a7f099}, !- Handle
  {578c1286-90b6-406a-bb8d-9701a0d6f169}, !- Source Object
  3,                                      !- Outlet Port
  {5d280305-73b2-4836-88da-98604f94c41b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- Handle
  Air Loop HVAC Floor 1 Room 194,         !- Name
  ,                                       !- Controller List Name
  {19d932e0-490d-43ff-b68d-ac67abe38aab}, !- Availability Schedule
  {77ffa327-3b9f-4f51-9ca8-ce88d8f199fa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8aade94e-f195-4fc1-9005-1f5cd3521e2b}, !- Supply Side Inlet Node Name
  {33089fd3-3598-4fae-998d-6e9c27428ce0}, !- Demand Side Outlet Node Name
  {78c543e4-388c-43c7-a48d-b0bcf0615114}, !- Demand Side Inlet Node A
  {64fbd760-cfbe-4e5d-833a-09e2d8ba706f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2991b32a-d767-4461-83fb-431345fbdb96}, !- Demand Mixer Name
  {59fc5118-d2b8-4502-9b10-3a4cac46aa49}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {6c8f397c-964f-45bd-8cf8-f1268641fd99}, !- Handle
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {19d932e0-490d-43ff-b68d-ac67abe38aab}, !- Handle
  Always On Discrete 35,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {77ffa327-3b9f-4f51-9ca8-ce88d8f199fa}, !- Handle
  Air Loop HVAC 36 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {4fec7dbb-a286-44cf-837f-76791a8b6947}, !- Handle
  Node 413,                               !- Name
  {8aade94e-f195-4fc1-9005-1f5cd3521e2b}, !- Inlet Port
  {2770c0d3-f6b2-43ce-a960-59b87de28b35}; !- Outlet Port

OS:Node,
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}, !- Handle
  Node 414,                               !- Name
  {3eeb93d1-2b32-4ea0-ae75-151d2625bb6f}, !- Inlet Port
  {64fbd760-cfbe-4e5d-833a-09e2d8ba706f}; !- Outlet Port

OS:Connection,
  {8aade94e-f195-4fc1-9005-1f5cd3521e2b}, !- Handle
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- Source Object
  9,                                      !- Outlet Port
  {4fec7dbb-a286-44cf-837f-76791a8b6947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64fbd760-cfbe-4e5d-833a-09e2d8ba706f}, !- Handle
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}, !- Source Object
  3,                                      !- Outlet Port
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7016eb1-0879-4c86-b44d-6b15b20f7080}, !- Handle
  Node 415,                               !- Name
  {78c543e4-388c-43c7-a48d-b0bcf0615114}, !- Inlet Port
  {72c1e9a3-0000-4e6f-9ee3-882eebf50c4d}; !- Outlet Port

OS:Node,
  {aa3dfe3c-7154-4360-84b8-8c9e6b7c0935}, !- Handle
  Node 416,                               !- Name
  {788a49d5-44cf-43ad-90ce-258942a8352a}, !- Inlet Port
  {33089fd3-3598-4fae-998d-6e9c27428ce0}; !- Outlet Port

OS:Node,
  {a70cc962-cba6-428f-be42-1ad8cf5bcde5}, !- Handle
  Node 417,                               !- Name
  {f9133d71-b250-48af-81ce-0ebeea0dcfaf}, !- Inlet Port
  {97b1a668-9d08-4337-a72d-23f08fba552f}; !- Outlet Port

OS:Connection,
  {78c543e4-388c-43c7-a48d-b0bcf0615114}, !- Handle
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- Source Object
  11,                                     !- Outlet Port
  {a7016eb1-0879-4c86-b44d-6b15b20f7080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33089fd3-3598-4fae-998d-6e9c27428ce0}, !- Handle
  {aa3dfe3c-7154-4360-84b8-8c9e6b7c0935}, !- Source Object
  3,                                      !- Outlet Port
  {5d91f293-6a13-43f1-b2cb-44bd3c6714ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59fc5118-d2b8-4502-9b10-3a4cac46aa49}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {72c1e9a3-0000-4e6f-9ee3-882eebf50c4d}, !- Inlet Node Name
  {295f2050-e5a7-4d10-b8a0-5be382680e5f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2991b32a-d767-4461-83fb-431345fbdb96}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {788a49d5-44cf-43ad-90ce-258942a8352a}, !- Outlet Node Name
  {0e06eade-8e75-48ee-a14b-4e9526ef1007}; !- Inlet Node Name 1

OS:Connection,
  {72c1e9a3-0000-4e6f-9ee3-882eebf50c4d}, !- Handle
  {a7016eb1-0879-4c86-b44d-6b15b20f7080}, !- Source Object
  3,                                      !- Outlet Port
  {59fc5118-d2b8-4502-9b10-3a4cac46aa49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788a49d5-44cf-43ad-90ce-258942a8352a}, !- Handle
  {2991b32a-d767-4461-83fb-431345fbdb96}, !- Source Object
  2,                                      !- Outlet Port
  {aa3dfe3c-7154-4360-84b8-8c9e6b7c0935}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {d3311756-5f82-4478-aae2-f8c057d0e282}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 35, !- Name
  {2afc4ad2-4e3b-43e2-ada4-0835c1400878}, !- Indoor Air Inlet Node Name
  {16332103-18b8-4a95-8ec8-21e1b4caa3e4}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {ee1e22e9-f75f-47c3-96d1-d67fd8d21db6}; !- Speed Data List

OS:ModelObjectList,
  {ee1e22e9-f75f-47c3-96d1-d67fd8d21db6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 35, !- Name
  {c8da8d1c-fd66-44e6-bea1-03634c154499}, !- Model Object 1
  {0f56beea-3d67-4616-b049-6056b5c87654}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c8da8d1c-fd66-44e6-bea1-03634c154499}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 35, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c7ddcfdd-d3f3-458b-b023-138156eae2d3}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 36, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2067c306-a9e2-4296-b2f2-bec6686bb946}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3d4166f-9295-4333-9b35-30c606d695b4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {549de7d1-ae1d-4b95-8922-6ba3ab39ee2a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0f56beea-3d67-4616-b049-6056b5c87654}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 35, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8a64c1ad-1b95-4519-90cf-6c5c1e669b99}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 36, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {33a96404-3b27-404f-82aa-676a6b4c0031}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e8ced27-a123-4e6e-a1d9-407c9b95d7e8}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 36, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {883c340f-9266-4db3-8e18-aee2c38bc4fa}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 36, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {8f982425-4d78-4702-9c7d-681a2ee29105}, ! Handle
  Var Spd Fan 35,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}, ! Air Inlet Node Name
  {3eeb93d1-2b32-4ea0-ae75-151d2625bb6f}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Handle
  Node 418,                               !- Name
  {16332103-18b8-4a95-8ec8-21e1b4caa3e4}, !- Inlet Port
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}; !- Outlet Port

OS:Connection,
  {16332103-18b8-4a95-8ec8-21e1b4caa3e4}, !- Handle
  {d3311756-5f82-4478-aae2-f8c057d0e282}, !- Source Object
  3,                                      !- Outlet Port
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a62b51-2f68-48f4-8ad7-12adf7626f0d}, !- Handle
  {5ab82a69-b81a-43d3-8d08-040c256c07ab}, !- Source Object
  3,                                      !- Outlet Port
  {8f982425-4d78-4702-9c7d-681a2ee29105}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3eeb93d1-2b32-4ea0-ae75-151d2625bb6f}, !- Handle
  {8f982425-4d78-4702-9c7d-681a2ee29105}, !- Source Object
  17,                                     !- Outlet Port
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {cd949371-f259-42ed-94de-29dcd260bdc4}, !- Handle
  Setpoint Manager Single Zone Cooling 35, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {2bc55562-65b8-4bc0-aa52-6a9d3f1fa26a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Handle
  Diffuser 35,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}, !- Air Inlet Node Name
  {f9133d71-b250-48af-81ce-0ebeea0dcfaf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Handle
  Node 419,                               !- Name
  {295f2050-e5a7-4d10-b8a0-5be382680e5f}, !- Inlet Port
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}; !- Outlet Port

OS:Connection,
  {295f2050-e5a7-4d10-b8a0-5be382680e5f}, !- Handle
  {59fc5118-d2b8-4502-9b10-3a4cac46aa49}, !- Source Object
  3,                                      !- Outlet Port
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3611bf1d-5d64-4ee4-bdb4-bcd80a6c251d}, !- Handle
  {a070ab7b-756a-44d7-9d2a-d78180da1511}, !- Source Object
  3,                                      !- Outlet Port
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9133d71-b250-48af-81ce-0ebeea0dcfaf}, !- Handle
  {b97eb6e7-6da0-4f5b-bbc3-da005741ae1c}, !- Source Object
  4,                                      !- Outlet Port
  {a70cc962-cba6-428f-be42-1ad8cf5bcde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Handle
  Node 420,                               !- Name
  {1bb68fec-1630-42b9-aef8-cafc690c8b2d}, !- Inlet Port
  {0e06eade-8e75-48ee-a14b-4e9526ef1007}; !- Outlet Port

OS:Connection,
  {97b1a668-9d08-4337-a72d-23f08fba552f}, !- Handle
  {a70cc962-cba6-428f-be42-1ad8cf5bcde5}, !- Source Object
  3,                                      !- Outlet Port
  {d5ab9528-dcc3-43cb-b60a-4135b9ddbe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb68fec-1630-42b9-aef8-cafc690c8b2d}, !- Handle
  {0d3da7ce-8c02-4f4a-bb05-2a9460edd2cd}, !- Source Object
  2,                                      !- Outlet Port
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e06eade-8e75-48ee-a14b-4e9526ef1007}, !- Handle
  {e46a3dee-47a5-453c-9e4c-60c61437c7a9}, !- Source Object
  3,                                      !- Outlet Port
  {2991b32a-d767-4461-83fb-431345fbdb96}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Handle
  Air Loop HVAC Floor 2 Room 195,         !- Name
  ,                                       !- Controller List Name
  {4a8a592b-34d0-479c-b0b9-ccdd25a49250}, !- Availability Schedule
  {6221e62c-b954-43c3-9a67-fa2bdea6c276}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Supply Side Inlet Node Name
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}, !- Demand Side Outlet Node Name
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Demand Side Inlet Node A
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Demand Mixer Name
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {acd462af-2b67-4648-8885-62326133c5bf}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {4a8a592b-34d0-479c-b0b9-ccdd25a49250}, !- Handle
  Always On Discrete 36,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {6221e62c-b954-43c3-9a67-fa2bdea6c276}, !- Handle
  Air Loop HVAC 37 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {c059f382-60c2-46db-9ae9-43013019144b}, !- Handle
  Node 421,                               !- Name
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Inlet Port
  {6da2a6df-281a-4498-867e-57b2bb2095ec}; !- Outlet Port

OS:Node,
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Handle
  Node 422,                               !- Name
  {01be9475-9120-4538-b437-f98506a7693d}, !- Inlet Port
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}; !- Outlet Port

OS:Connection,
  {30f41e05-f6f7-420b-98aa-ac4dde853ceb}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Source Object
  9,                                      !- Outlet Port
  {c059f382-60c2-46db-9ae9-43013019144b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8106b13-9ba2-4aa0-9b0b-121a3b687903}, !- Handle
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Source Object
  3,                                      !- Outlet Port
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Handle
  Node 423,                               !- Name
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Inlet Port
  {35202701-5a27-4485-836d-1a2cbcfca9a0}; !- Outlet Port

OS:Node,
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Handle
  Node 424,                               !- Name
  {333db725-738a-4c49-93ca-1308f684caff}, !- Inlet Port
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}; !- Outlet Port

OS:Node,
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Handle
  Node 425,                               !- Name
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Inlet Port
  {d57308d4-a13c-47cc-914e-7e88f603b291}; !- Outlet Port

OS:Connection,
  {4eef1f50-a3b3-4db6-bfed-72e82f6e1044}, !- Handle
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Source Object
  11,                                     !- Outlet Port
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc366d1-d5fe-4c3b-9b86-75c59e6c0b8d}, !- Handle
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Source Object
  3,                                      !- Outlet Port
  {f443d741-a02d-4a79-ad3c-3354336171cf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {35202701-5a27-4485-836d-1a2cbcfca9a0}, !- Inlet Node Name
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {333db725-738a-4c49-93ca-1308f684caff}, !- Outlet Node Name
  {fda29806-e2c1-4f47-9738-5b88b42b2835}; !- Inlet Node Name 1

OS:Connection,
  {35202701-5a27-4485-836d-1a2cbcfca9a0}, !- Handle
  {6566255f-f8ff-48d0-93a2-ea474e3d4a7e}, !- Source Object
  3,                                      !- Outlet Port
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333db725-738a-4c49-93ca-1308f684caff}, !- Handle
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Source Object
  2,                                      !- Outlet Port
  {d4575f00-07d0-4a1b-ae8c-02a0365adab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {a118f0bc-8fa8-463e-87ca-ba14d3f523c5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 36, !- Name
  {e941d67b-1bac-40be-9529-c9bc56022319}, !- Indoor Air Inlet Node Name
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {26dfe70d-2c5d-4fbc-9876-ac950f36cefd}; !- Speed Data List

OS:ModelObjectList,
  {26dfe70d-2c5d-4fbc-9876-ac950f36cefd}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 36, !- Name
  {554bfa5f-23d2-4ec0-99dd-331259b292f9}, !- Model Object 1
  {33b5d226-7683-45f1-84c7-727b9f61d25e}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {554bfa5f-23d2-4ec0-99dd-331259b292f9}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 36, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7661869d-d5ba-4237-b802-bde96ba79b39}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2e17852d-9f8b-4ba2-961a-a02b30ed9011}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {426129ca-adaf-4a43-aa75-1491409d69d4}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {30527aba-c3f3-471c-9256-4faaa64c6df7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {33b5d226-7683-45f1-84c7-727b9f61d25e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 36, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f519c91e-cb5a-4def-a811-ad81768dc954}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 37, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e6857532-18fd-4a18-b3a3-cf28ef790110}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf296adf-c141-40a8-88ad-4c1dcbc2deb1}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 37, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {acc0b893-dfd0-4cab-9d37-a17cf1899d8a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 37, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, ! Handle
  Var Spd Fan 36,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}, ! Air Inlet Node Name
  {01be9475-9120-4538-b437-f98506a7693d}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Handle
  Node 426,                               !- Name
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Inlet Port
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}; !- Outlet Port

OS:Connection,
  {320a859b-9d53-41ff-a21f-7c566e1e4899}, !- Handle
  {a118f0bc-8fa8-463e-87ca-ba14d3f523c5}, !- Source Object
  3,                                      !- Outlet Port
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892a7f13-73b4-4247-a31f-e8c651fdcba5}, !- Handle
  {51e337bf-a7ba-421b-8bc4-47912c0daec6}, !- Source Object
  3,                                      !- Outlet Port
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {01be9475-9120-4538-b437-f98506a7693d}, !- Handle
  {48baf33e-7e3d-464c-b3c5-0dd2ca3c9bcc}, !- Source Object
  17,                                     !- Outlet Port
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {a3bf2fac-cee4-4057-907a-1e3c5789348b}, !- Handle
  Setpoint Manager Single Zone Cooling 36, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {23e82ee5-d3ba-4b88-a1ce-6e999240ee18}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Handle
  Diffuser 36,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}, !- Air Inlet Node Name
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Handle
  Node 427,                               !- Name
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}, !- Inlet Port
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}; !- Outlet Port

OS:Connection,
  {bb7855f4-964b-4c6f-8a6e-1f4b844041d5}, !- Handle
  {6e762523-d715-4951-b1df-aaa8102d9590}, !- Source Object
  3,                                      !- Outlet Port
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86150fd-3d5c-43e2-92e1-731c011b8d19}, !- Handle
  {aac27fbb-13d4-40c1-a8e7-fd97ea42aa4f}, !- Source Object
  3,                                      !- Outlet Port
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbd4fed3-f4a3-42ec-b734-d31748de2d53}, !- Handle
  {3097f5f7-0feb-4792-8c21-88095a84294a}, !- Source Object
  4,                                      !- Outlet Port
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Handle
  Node 428,                               !- Name
  {ef0f8607-ca91-49e4-9bf5-b2ccc8809495}, !- Inlet Port
  {fda29806-e2c1-4f47-9738-5b88b42b2835}; !- Outlet Port

OS:Connection,
  {d57308d4-a13c-47cc-914e-7e88f603b291}, !- Handle
  {da913fd3-e5f6-4b0a-9feb-19d6d064a1ae}, !- Source Object
  3,                                      !- Outlet Port
  {4b8aa4dc-1706-4f22-beaa-9096d9e28600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef0f8607-ca91-49e4-9bf5-b2ccc8809495}, !- Handle
  {e04f65a9-03f9-4a3f-bc76-834df0e608c9}, !- Source Object
  2,                                      !- Outlet Port
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda29806-e2c1-4f47-9738-5b88b42b2835}, !- Handle
  {362553e0-014f-4f83-9352-0ae5dc3ebda4}, !- Source Object
  3,                                      !- Outlet Port
  {76d5c25c-c8b3-4a41-9940-2aba120a8f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Handle
  Air Loop HVAC Floor 3 Room 196,         !- Name
  ,                                       !- Controller List Name
  {06cfc088-c464-4f23-b2e8-d6ee4c06a9f5}, !- Availability Schedule
  {3d3df52f-16e5-47bc-8502-b383e62b422b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Supply Side Inlet Node Name
  {807b9ae1-3b2b-429e-af67-52c218fcef71}, !- Demand Side Outlet Node Name
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Demand Side Inlet Node A
  {361d8a4f-1c2d-4791-9c25-031d27378562}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Demand Mixer Name
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {f8888b44-f154-4c6f-9167-92f135fce948}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {06cfc088-c464-4f23-b2e8-d6ee4c06a9f5}, !- Handle
  Always On Discrete 37,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {3d3df52f-16e5-47bc-8502-b383e62b422b}, !- Handle
  Air Loop HVAC 38 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {ff77e24c-145a-43fb-8e38-159ab9d3f858}, !- Handle
  Node 429,                               !- Name
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Inlet Port
  {10e995de-dc9c-40db-83af-62efcf14042d}; !- Outlet Port

OS:Node,
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Handle
  Node 430,                               !- Name
  {acd1c679-9083-4ace-be41-24b3229c55e9}, !- Inlet Port
  {361d8a4f-1c2d-4791-9c25-031d27378562}; !- Outlet Port

OS:Connection,
  {bbe269d3-f07c-4d6a-9b74-efd300f8ea28}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Source Object
  9,                                      !- Outlet Port
  {ff77e24c-145a-43fb-8e38-159ab9d3f858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361d8a4f-1c2d-4791-9c25-031d27378562}, !- Handle
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Source Object
  3,                                      !- Outlet Port
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Handle
  Node 431,                               !- Name
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Inlet Port
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}; !- Outlet Port

OS:Node,
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Handle
  Node 432,                               !- Name
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Inlet Port
  {807b9ae1-3b2b-429e-af67-52c218fcef71}; !- Outlet Port

OS:Node,
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Handle
  Node 433,                               !- Name
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Inlet Port
  {79c362ae-ff23-4a23-bc21-14d6b621d313}; !- Outlet Port

OS:Connection,
  {dc6a9bfa-119f-4533-afc8-29f66b3083ff}, !- Handle
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Source Object
  11,                                     !- Outlet Port
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807b9ae1-3b2b-429e-af67-52c218fcef71}, !- Handle
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Source Object
  3,                                      !- Outlet Port
  {be855928-9449-4cc2-b03a-d854e7c8b756}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}, !- Inlet Node Name
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Outlet Node Name
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}; !- Inlet Node Name 1

OS:Connection,
  {b7c2419a-0be6-4d6a-b8b6-163e090d9f6e}, !- Handle
  {f071373f-7eb8-48e3-98a4-87b694912c59}, !- Source Object
  3,                                      !- Outlet Port
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5defaee4-2d52-4ac0-8b97-53dd7846427b}, !- Handle
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Source Object
  2,                                      !- Outlet Port
  {c45e99b1-07ed-4fba-93d4-1033d563b1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {16d4d4ae-f202-4b37-9e7d-a94d56c0f9d6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 37, !- Name
  {41951ff6-b07a-42e0-881e-28d5b9190d07}, !- Indoor Air Inlet Node Name
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {e77e5849-cac7-4ed7-83de-564d0903f61a}; !- Speed Data List

OS:ModelObjectList,
  {e77e5849-cac7-4ed7-83de-564d0903f61a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 37, !- Name
  {b0c9324f-52d9-4dab-9d25-7af608691f12}, !- Model Object 1
  {c2ff23f7-c9b1-472d-bcf2-a0c6c5b39bc2}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b0c9324f-52d9-4dab-9d25-7af608691f12}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 37, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e5faf608-0bb9-4eff-91f1-914d73f2ef3a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f448d8c7-a693-4ac7-8cff-0c4dd9ccacdc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3a399952-3893-4df1-bb23-0c7952a27194}, !- Energy Input Ratio Function of Temperature Curve Name
  {70fc630b-4326-4efb-aaf8-2b9e791c5e86}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c36e1b78-d0b3-48e3-bfef-b3098bc4d2b6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6d899e70-5529-4eb7-a0e2-543b2f511688}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df00235e-1f27-43b8-af99-6e9d497a0074}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3e74bab8-8d3c-4f8d-b0c4-10bef2646283}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c2ff23f7-c9b1-472d-bcf2-a0c6c5b39bc2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed 37, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {dd9294ad-1167-435f-88c9-e308508838d2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6fdf59-f99a-4483-af2a-46043df2c89b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6a12f05d-2252-4f26-beb1-ecff0fc1d1af}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2dbf623-6eb5-4d4d-8304-6dcc42ada77a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8969fd5b-ada1-4b5d-9898-4573e81f4996}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 38, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a6bbcdeb-b24e-4f5e-a032-d409f0e37ae7}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e97f09ec-850c-493e-8fd1-0cb12e8bc3e5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 38, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ec66f655-b943-4156-8eef-aef4b117c563}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 38, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:VariableVolume,
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, ! Handle
  Var Spd Fan 37,                         ! Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1,                                      ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {4af62588-96fd-451f-b971-1e7a36d6597e}, ! Air Inlet Node Name
  {acd1c679-9083-4ace-be41-24b3229c55e9}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Handle
  Node 434,                               !- Name
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Inlet Port
  {4af62588-96fd-451f-b971-1e7a36d6597e}; !- Outlet Port

OS:Connection,
  {f5e89341-51ad-4d2e-9d7b-70b04616025f}, !- Handle
  {16d4d4ae-f202-4b37-9e7d-a94d56c0f9d6}, !- Source Object
  3,                                      !- Outlet Port
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af62588-96fd-451f-b971-1e7a36d6597e}, !- Handle
  {1b23f521-83e1-4472-8194-752e29b7789e}, !- Source Object
  3,                                      !- Outlet Port
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {acd1c679-9083-4ace-be41-24b3229c55e9}, !- Handle
  {d1aadada-a5fb-45ed-b237-71f95a0065f7}, !- Source Object
  17,                                     !- Outlet Port
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {24922728-31f6-4cf1-b5eb-7a2e9b6a0f2b}, !- Handle
  Setpoint Manager Single Zone Cooling 37, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9400fd22-c39f-424c-8632-73dc52827193}, !- Control Zone Name
  {0e680d23-738d-409e-86b2-8fbcd4a02c41}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Handle
  Diffuser 37,                            !- Name
  {a09b728a-e7c8-46fe-ba51-68b054ceaea1}, !- Availability Schedule Name
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}, !- Air Inlet Node Name
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Handle
  Node 435,                               !- Name
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}, !- Inlet Port
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}; !- Outlet Port

OS:Connection,
  {f5038c3d-1b39-437e-b3e7-3754ff3e0584}, !- Handle
  {632b4713-a355-4dee-9753-a4d078be0974}, !- Source Object
  3,                                      !- Outlet Port
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cab76f6-0e27-43a2-8c4a-bb6dd0ae69e9}, !- Handle
  {a3e1d86f-7ca3-4cbf-8fd2-2f7310234ee6}, !- Source Object
  3,                                      !- Outlet Port
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5c3666d-a015-4250-a253-3a0d704af3dc}, !- Handle
  {9d67d82a-1cc5-4d4b-a6d5-7afda9b0b1b3}, !- Source Object
  4,                                      !- Outlet Port
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Handle
  Node 436,                               !- Name
  {8664fc58-50d4-439c-b076-415798bc8d31}, !- Inlet Port
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}; !- Outlet Port

OS:Connection,
  {79c362ae-ff23-4a23-bc21-14d6b621d313}, !- Handle
  {7c31a73d-6bfa-4d93-ad30-69dfe5b7a285}, !- Source Object
  3,                                      !- Outlet Port
  {73bc290b-07fc-42c5-a6d8-6eec81ddb0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8664fc58-50d4-439c-b076-415798bc8d31}, !- Handle
  {1d4a7e49-c63a-4c34-a078-b8d32bf0d767}, !- Source Object
  2,                                      !- Outlet Port
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24a25d1-b690-4fbd-97eb-b83fae37cdf0}, !- Handle
  {8373d04d-6018-4697-ab09-e035f95f4759}, !- Source Object
  3,                                      !- Outlet Port
  {3fa2d1ae-5216-4556-8fe9-803b4d630ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95d322fe-113f-4170-907e-278050762061}, !- Handle
  Air Loop HVAC Floor 4 Room 197,         !- Name
  ,                                       !- Controller List Name
  {c5f2a45d-343b-405d-bf80-d5f54ac9c534}, !- Availability Schedule
  {1d2835af-405f-4097-84f4-3b49ada2b8cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Supply Side Inlet Node Name
  {bdd20697-272a-41dd-9f01-03e4b52473ae}, !- Demand Side Outlet Node Name
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Demand Side Inlet Node A
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Demand Mixer Name
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {b402898f-726b-46e5-9a79-ce4bf5c3ce53}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {c5f2a45d-343b-405d-bf80-d5f54ac9c534}, !- Handle
  Always On Discrete 38,                  !- Name
  {a240d7ad-db22-41f6-afa3-b6cd1a2743ed}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {1d2835af-405f-4097-84f4-3b49ada2b8cf}, !- Handle
  Air Loop HVAC 39 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {c2b8dbb5-8368-44de-add8-232d9bd588f1}, !- Handle
  Node 437,                               !- Name
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Inlet Port
  {5ad13638-a46c-44b3-82d1-02f978ca2851}; !- Outlet Port

OS:Node,
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}, !- Handle
  Node 438,                               !- Name
  {a4fe06b0-f8cc-4b00-9c70-f5af75d72788}, !- Inlet Port
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}; !- Outlet Port

OS:Connection,
  {839b6cc8-f000-41c5-b454-97273a67cc6c}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- Source Object
  9,                                      !- Outlet Port
  {c2b8dbb5-8368-44de-add8-232d9bd588f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9c0e70-2957-48b6-9d20-80bf294aec7e}, !- Handle
  {ec5bdbef-73e4-4b51-bd5e-5bdc42c62fae}, !- Source Object
  3,                                      !- Outlet Port
  {95d322fe-113f-4170-907e-278050762061}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Handle
  Node 439,                               !- Name
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Inlet Port
  {ca7b754f-f307-439f-a761-9765c7152b98}; !- Outlet Port

OS:Node,
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Handle
  Node 440,                               !- Name
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Inlet Port
  {bdd20697-272a-41dd-9f01-03e4b52473ae}; !- Outlet Port

OS:Node,
  {a828e3e1-dc08-42aa-81f7-05f2506bd854}, !- Handle
  Node 441,                               !- Name
  {860a97f7-d674-4aae-a3bd-f1acdbcc1b05}, !- Inlet Port
  {23235ea2-43c4-4660-ac76-8543656f0dfd}; !- Outlet Port

OS:Connection,
  {25c739b6-c632-42e7-a557-4f5acceddfe6}, !- Handle
  {95d322fe-113f-4170-907e-278050762061}, !- Source Object
  11,                                     !- Outlet Port
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd20697-272a-41dd-9f01-03e4b52473ae}, !- Handle
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Source Object
  3,                                      !- Outlet Port
  {95d322fe-113f-4170-907e-278050762061}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {ca7b754f-f307-439f-a761-9765c7152b98}, !- Inlet Node Name
  {13f4fe7e-6954-408c-a152-89a8aaca60cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Outlet Node Name
  {80cfe9ef-cf47-4ca4-a577-6a1e14d652d9}; !- Inlet Node Name 1

OS:Connection,
  {ca7b754f-f307-439f-a761-9765c7152b98}, !- Handle
  {cb827b1f-644f-41de-bca3-5f93183a184b}, !- Source Object
  3,                                      !- Outlet Port
  {e1286a5a-f194-4527-ba40-b580952b7794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8704dc-d8ac-495a-9c2b-288734b7d280}, !- Handle
  {df226265-894b-496d-b2e4-7f15ae9dbb00}, !- Source Object
  2,                                      !- Outlet Port
  {292b9fa8-9e2e-4d28-a2bb-d2e3ecdf673f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {18bef1b1-1548-45be-962b-e15020e66b87}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds 38, !- Name
  {7b7cef88-64b4-49ce-8ecf-25d26426e569}, !- Indoor Air Inlet Node Name
  {697079b0-fdd6-4521-b873-e05623f6b496}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7f34a08b-8f78-4999-99ab-390c304f4c20}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {83458098-5ea6-4831-a311-1fcbd4d4bec6}; !- Speed Data List

OS:ModelObjectList,
  {83458098-5ea6-4831-a311-1fcbd4d4bec6}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List 38, !- Name
  {9c00a2eb-13bd-4ed9-b46a-9dfad53e7b5c}, !- Model Object 1
  {8d8dc156-d309-4e72-887f-a7a0b66cd9a3}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {9c00a2eb-13bd-4ed9-b46a-9dfad53e7b5c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed 38, !- Name
