  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5085944a-2a8b-4b7c-bde3-b621fd684f0b}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {5ce9b18e-48b8-4643-98e2-ff78c67e5573}, !- Handle
  Friday 1,                               !- Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0c396ca-429b-465c-9267-f756d9fd58ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {79af60e6-435f-4caa-b489-34182eb35d76}, !- Handle
  Schedule Rule 447,                      !- Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3347db8-28ed-4aaa-8b30-491e2a21f240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {617f5f86-374e-46ba-b6cb-57e23d6e4391}, !- Handle
  Weekend 1,                              !- Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e8c0cbe-0850-402b-ae10-90c03fffc2c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b0c396ca-429b-465c-9267-f756d9fd58ab}, !- Handle
  Friday 2,                               !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a3347db8-28ed-4aaa-8b30-491e2a21f240}, !- Handle
  Weekday 2,                              !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {9e8c0cbe-0850-402b-ae10-90c03fffc2c0}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {c5635cf1-26ff-4cda-86a8-4728ee4d7902}, !- Handle
  MidriseApartment Infil,                 !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  {31c3e6b2-3728-4ba9-b698-1fe02d8f7bb8}, !- Default Day Schedule Name
  {2b9bd0b0-b9cb-4ad5-bcbe-85e7dab14d49}, !- Summer Design Day Schedule Name
  {6e0f32e0-4f58-469a-bfd6-399ea14ce2cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31c3e6b2-3728-4ba9-b698-1fe02d8f7bb8}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b9bd0b0-b9cb-4ad5-bcbe-85e7dab14d49}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e0f32e0-4f58-469a-bfd6-399ea14ce2cf}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21a423b2-e1b1-4955-8eac-7bbafca36922}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {1939ab8f-b4e0-488f-bf68-9c52b1a0c6c0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Construction,
  {b9200a0e-55e2-4a04-a26a-cfb8eca2bce8}, !- Handle
  Typical Interior Partition 2,           !- Name
  {1cfe2e7c-fa9a-4747-9080-16f779a10e86}, !- Surface Rendering Name
  {fd343636-d730-42ea-85de-1b047f2c9fbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {d560eaa7-a5f0-46d3-a107-d92b6205737d}, !- Handle
  {b9200a0e-55e2-4a04-a26a-cfb8eca2bce8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0b571a0a-bba7-4522-978e-c6fff21be90a}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183, !- Name
  {dcf6a5fa-8a33-44a3-8bf0-92b2a2271ea2}, !- Surface Rendering Name
  {da22647c-a190-45dd-b648-0f0874dd3273}, !- Layer 1
  {4ccbe0ea-56a1-4447-80f4-3b3e9d7d7351}, !- Layer 2
  {47c3c94c-4d9c-4b4a-8ec3-6c02e0b5a132}; !- Layer 3

OS:StandardsInformation:Construction,
  {1659df0f-375b-40d9-8ed2-dcf9ecad3e1e}, !- Handle
  {0b571a0a-bba7-4522-978e-c6fff21be90a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  {dee1cd99-1e8d-4e69-b4e6-3481e513e195}, !- Surface Rendering Name
  {bdcbbdfd-efb7-4eb3-8245-b8eb3dcd694d}, !- Layer 1
  {a4a81988-2a2a-4e25-a7f5-8c0dc6d2a997}, !- Layer 2
  {eff7b08b-1bb9-4714-8d3d-9bf42f5a1541}, !- Layer 3
  {e6dcbb1d-6351-4916-b9a9-44a81ef2237a}; !- Layer 4

OS:StandardsInformation:Construction,
  {057c5415-42db-4ff2-a370-7a1a0bcaf99e}, !- Handle
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f0300ffe-90aa-45e4-b223-12bc63c6da5c}, !- Handle
  Customized opaque construction {dad45085-e8a2-46a5-aa10-da7c7e3ab06b} to conductance of 0.183, !- Name
  {186af8e5-63b1-40a8-9efe-57cd7df9ec02}, !- Surface Rendering Name
  {8ab67218-a055-455d-bb38-ee080679822d}, !- Layer 1
  {714a8be0-719e-4286-a71a-6d9fcb3dfd22}; !- Layer 2

OS:StandardsInformation:Construction,
  {e489a871-bae5-47ca-aa3e-1709c8cfa24c}, !- Handle
  {f0300ffe-90aa-45e4-b223-12bc63c6da5c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Handle
  Typical Interior Floor 1,               !- Name
  {5169152e-2602-44dd-a0dc-afa6bd1c2a59}, !- Surface Rendering Name
  {55ca5ce5-20af-4e1f-92e4-a590b2bfce3c}, !- Layer 1
  {4559e523-7eaf-4c2b-9833-8b3a4fc701e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {096a6c87-4ea8-4dc4-a18d-a87d8c09dc59}, !- Handle
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Handle
  Typical Interior Wall 1,                !- Name
  {59ac8b57-847f-4d90-84ce-290cc57dfd64}, !- Surface Rendering Name
  {c8a9533c-cd04-455c-8414-247dd5bfc7e1}, !- Layer 1
  {c8a9533c-cd04-455c-8414-247dd5bfc7e1}; !- Layer 2

OS:StandardsInformation:Construction,
  {00d0c305-3ab1-4808-886d-b6fc6bfc321f}, !- Handle
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c30543b1-1b35-42a1-9665-4499de9df41c}, !- Handle
  Typical Interior Ceiling 1,             !- Name
  {21d050e5-5d16-4382-a04b-9982eb5263ce}, !- Surface Rendering Name
  {4559e523-7eaf-4c2b-9833-8b3a4fc701e5}, !- Layer 1
  {55ca5ce5-20af-4e1f-92e4-a590b2bfce3c}; !- Layer 2

OS:StandardsInformation:Construction,
  {b8cbb39c-aaa1-48bd-b0ec-db96f7f79c7e}, !- Handle
  {c30543b1-1b35-42a1-9665-4499de9df41c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4841a3b6-74ce-4975-88d7-4ab9288d0e54}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.757, !- Name
  {23e5dcae-7777-4267-91d9-a53f9d55d161}, !- Surface Rendering Name
  {b64db91a-01b7-44f7-97a1-0dd3e9d88df8}, !- Layer 1
  {6a6d4353-15ea-4049-9eaa-c19ce8357243}; !- Layer 2

OS:StandardsInformation:Construction,
  {ffb591ec-1890-419b-b506-7f9fdfa07167}, !- Handle
  {4841a3b6-74ce-4975-88d7-4ab9288d0e54}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  {c008a551-aa0c-43dd-b565-1f2649092e58}, !- Surface Rendering Name
  {a2187536-8796-4e4b-9c0a-aa564af8259b}, !- Layer 1
  {3ec2e6d4-4eeb-4818-82e0-48bc1b26e656}; !- Layer 2

OS:StandardsInformation:Construction,
  {e70fd251-7931-4e07-a5f1-7a04f6ce811e}, !- Handle
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fc1ebf4b-4bba-409a-bcfd-13354c6a8a79}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Surface Rendering Name
  {2b46f70c-2220-4cf9-b998-768a50ed32cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5e12a78-e343-4ede-8722-de26c3aeedba}, !- Handle
  {fc1ebf4b-4bba-409a-bcfd-13354c6a8a79}; !- Construction Name

OS:Construction,
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Handle
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  {a387a682-3163-4267-9068-b050f5e41e60}, !- Surface Rendering Name
  {31420af2-652e-4fd1-a913-4387d84f0d9f}, !- Layer 1
  {29659979-42da-42ea-a408-534d693a7001}; !- Layer 2

OS:StandardsInformation:Construction,
  {d279baa6-9aef-4306-88e4-cc6bc4a2c16d}, !- Handle
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6c46a137-a6b7-4094-8e1c-a32d145899c2}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {2310bf6e-7ac2-462f-8e2b-2ccc6e4b6359}, !- Surface Rendering Name
  {647f61ba-b0d2-414a-b8b2-b09d4066f65a}; !- Layer 1

OS:StandardsInformation:Construction,
  {474cda2a-d5e2-410b-a2bc-a1c31b80358b}, !- Handle
  {6c46a137-a6b7-4094-8e1c-a32d145899c2}; !- Construction Name

OS:Construction,
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Handle
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  {9860b846-f8e0-4e0c-bfe2-f42f5a7ea6ee}, !- Surface Rendering Name
  {605462d8-97eb-455e-b1fe-3aa76bcef3f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {1c2242fc-1264-4fea-a96b-c4443108d428}, !- Handle
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {52b87bc3-8379-454a-b473-c5398dcd3886}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {5a7b8024-0cda-4b7b-b445-84db7ea56a90}, !- Surface Rendering Name
  {8511b2b7-d722-4dc3-aa18-0581ca794287}; !- Layer 1

OS:StandardsInformation:Construction,
  {41faeaac-98ea-4a02-9d47-9d1278e431d2}, !- Handle
  {52b87bc3-8379-454a-b473-c5398dcd3886}; !- Construction Name

OS:Construction,
  {8da352d9-af58-4e50-97ea-fb3176b1c264}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  {ca6e9a97-48c9-430c-aadb-9b86060df8a8}, !- Surface Rendering Name
  {059c6954-a50b-4e13-abee-3758d1fcb9e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {05d4a5cf-0189-4c1b-bfa6-c73f40e467df}, !- Handle
  {8da352d9-af58-4e50-97ea-fb3176b1c264}; !- Construction Name

OS:Construction,
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Handle
  Typical Interior Window 1,              !- Name
  {0fd65213-c41f-4dc3-b3b3-15dd4ba63994}, !- Surface Rendering Name
  {8de6da3d-5e44-4de6-880d-6d2f57a6959b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b86a9ec6-348d-446a-8810-709274fee901}, !- Handle
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Handle
  Typical Interior Door 2,                !- Name
  {bfc45387-b8e8-4e60-a868-289eb53120bf}, !- Surface Rendering Name
  {fd343636-d730-42ea-85de-1b047f2c9fbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {d102ad97-7efd-471f-86c0-382efc6a0849}, !- Handle
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {1cfe2e7c-fa9a-4747-9080-16f779a10e86}, !- Handle
  Rendering Color 77,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Material,
  {fd343636-d730-42ea-85de-1b047f2c9fbc}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d1b894e-4559-4155-9ea0-fcfb6b20621a}, !- Handle
  {fd343636-d730-42ea-85de-1b047f2c9fbc}; !- Material Name

OS:Rendering:Color,
  {dcf6a5fa-8a33-44a3-8bf0-92b2a2271ea2}, !- Handle
  Rendering Color 169,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {da22647c-a190-45dd-b648-0f0874dd3273}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1caeef7f-9bab-4f9f-9eb7-ef8c88528690}, !- Handle
  {da22647c-a190-45dd-b648-0f0874dd3273}; !- Material Name

OS:Material,
  {4ccbe0ea-56a1-4447-80f4-3b3e9d7d7351}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e21912a6-84e2-4370-8384-cfc3673790a4}, !- Handle
  {4ccbe0ea-56a1-4447-80f4-3b3e9d7d7351}; !- Material Name

OS:Material:NoMass,
  {47c3c94c-4d9c-4b4a-8ec3-6c02e0b5a132}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9377a1df-337b-4ac7-8def-eb47af6f20cc}, !- Handle
  {47c3c94c-4d9c-4b4a-8ec3-6c02e0b5a132}; !- Material Name

OS:Rendering:Color,
  {dee1cd99-1e8d-4e69-b4e6-3481e513e195}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {bdcbbdfd-efb7-4eb3-8245-b8eb3dcd694d}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {37e7d057-a1c9-44a7-b731-bc9e78d09788}, !- Handle
  {bdcbbdfd-efb7-4eb3-8245-b8eb3dcd694d}; !- Material Name

OS:Material,
  {a4a81988-2a2a-4e25-a7f5-8c0dc6d2a997}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5d10563-2564-43bf-afe0-a5f782455fa3}, !- Handle
  {a4a81988-2a2a-4e25-a7f5-8c0dc6d2a997}; !- Material Name

OS:Material:NoMass,
  {eff7b08b-1bb9-4714-8d3d-9bf42f5a1541}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcf61354-d69c-45aa-b19e-6bfb70693b53}, !- Handle
  {eff7b08b-1bb9-4714-8d3d-9bf42f5a1541}; !- Material Name

OS:Material,
  {e6dcbb1d-6351-4916-b9a9-44a81ef2237a}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5fd730df-c09c-43e5-ba93-1248d4e8b730}, !- Handle
  {e6dcbb1d-6351-4916-b9a9-44a81ef2237a}; !- Material Name

OS:Rendering:Color,
  {186af8e5-63b1-40a8-9efe-57cd7df9ec02}, !- Handle
  Rendering Color 144,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Material,
  {8ab67218-a055-455d-bb38-ee080679822d}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {61162aca-d954-4e08-8459-26ef84cf0224}, !- Handle
  {8ab67218-a055-455d-bb38-ee080679822d}; !- Material Name

OS:Material:NoMass,
  {714a8be0-719e-4286-a71a-6d9fcb3dfd22}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa5a54a1-db19-4c4c-a82e-45ee65af9004}, !- Handle
  {714a8be0-719e-4286-a71a-6d9fcb3dfd22}; !- Material Name

OS:Rendering:Color,
  {5169152e-2602-44dd-a0dc-afa6bd1c2a59}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {55ca5ce5-20af-4e1f-92e4-a590b2bfce3c}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0b5c9b6a-e86c-4dc2-9087-e68f7334a01c}, !- Handle
  {55ca5ce5-20af-4e1f-92e4-a590b2bfce3c}; !- Material Name

OS:Material:NoMass,
  {4559e523-7eaf-4c2b-9833-8b3a4fc701e5}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {71ef77fd-7195-4165-922a-6875ae3770f7}, !- Handle
  {4559e523-7eaf-4c2b-9833-8b3a4fc701e5}; !- Material Name

OS:Rendering:Color,
  {59ac8b57-847f-4d90-84ce-290cc57dfd64}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Material,
  {c8a9533c-cd04-455c-8414-247dd5bfc7e1}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e374a20-7ba1-4829-bfb5-6f8742229d46}, !- Handle
  {c8a9533c-cd04-455c-8414-247dd5bfc7e1}; !- Material Name

OS:Rendering:Color,
  {21d050e5-5d16-4382-a04b-9982eb5263ce}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23e5dcae-7777-4267-91d9-a53f9d55d161}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Material,
  {b64db91a-01b7-44f7-97a1-0dd3e9d88df8}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a634427-e68f-441d-89c4-595c95bea88d}, !- Handle
  {b64db91a-01b7-44f7-97a1-0dd3e9d88df8}; !- Material Name

OS:Material:NoMass,
  {6a6d4353-15ea-4049-9eaa-c19ce8357243}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91e7efa2-70a1-4906-bb21-6c168c04a530}, !- Handle
  {6a6d4353-15ea-4049-9eaa-c19ce8357243}; !- Material Name

OS:Rendering:Color,
  {c008a551-aa0c-43dd-b565-1f2649092e58}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Material,
  {a2187536-8796-4e4b-9c0a-aa564af8259b}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca13c456-8c9b-4811-973e-c88fb05581bd}, !- Handle
  {a2187536-8796-4e4b-9c0a-aa564af8259b}; !- Material Name

OS:Material:NoMass,
  {3ec2e6d4-4eeb-4818-82e0-48bc1b26e656}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b5eef8b-cab7-4f24-bdbd-0a7450607652}, !- Handle
  {3ec2e6d4-4eeb-4818-82e0-48bc1b26e656}; !- Material Name

OS:Rendering:Color,
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {2b46f70c-2220-4cf9-b998-768a50ed32cc}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {63aca964-f333-4121-b48a-262cbcf51c8b}, !- Handle
  {2b46f70c-2220-4cf9-b998-768a50ed32cc}; !- Material Name

OS:Rendering:Color,
  {a387a682-3163-4267-9068-b050f5e41e60}, !- Handle
  Rendering Color 154,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {31420af2-652e-4fd1-a913-4387d84f0d9f}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {504fdf26-b874-4ea5-b47f-fa8a8be9d893}, !- Handle
  {31420af2-652e-4fd1-a913-4387d84f0d9f}; !- Material Name

OS:Material:NoMass,
  {29659979-42da-42ea-a408-534d693a7001}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9702eefa-5396-417f-afbd-7cf0f05e7761}, !- Handle
  {29659979-42da-42ea-a408-534d693a7001}; !- Material Name

OS:Rendering:Color,
  {2310bf6e-7ac2-462f-8e2b-2ccc6e4b6359}, !- Handle
  Rendering Color 164,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {647f61ba-b0d2-414a-b8b2-b09d4066f65a}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1dbb529d-7c6f-4b57-96b6-9963af6ecc39}, !- Handle
  {647f61ba-b0d2-414a-b8b2-b09d4066f65a}; !- Material Name

OS:Rendering:Color,
  {9860b846-f8e0-4e0c-bfe2-f42f5a7ea6ee}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {605462d8-97eb-455e-b1fe-3aa76bcef3f9}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad6d30bc-36dd-48b4-a49d-54b03a812ba0}, !- Handle
  {605462d8-97eb-455e-b1fe-3aa76bcef3f9}; !- Material Name

OS:Rendering:Color,
  {5a7b8024-0cda-4b7b-b445-84db7ea56a90}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {8511b2b7-d722-4dc3-aa18-0581ca794287}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {cd5f0123-0923-415d-b1b7-0fa73d0caaaf}, !- Handle
  {8511b2b7-d722-4dc3-aa18-0581ca794287}; !- Material Name

OS:Rendering:Color,
  {ca6e9a97-48c9-430c-aadb-9b86060df8a8}, !- Handle
  Rendering Color 171,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {059c6954-a50b-4e13-abee-3758d1fcb9e3}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f91cd726-d6c3-4cd0-a86b-f3953507b910}, !- Handle
  {059c6954-a50b-4e13-abee-3758d1fcb9e3}; !- Material Name

OS:Rendering:Color,
  {0fd65213-c41f-4dc3-b3b3-15dd4ba63994}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {8de6da3d-5e44-4de6-880d-6d2f57a6959b}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ff21c75f-150f-4ed2-985a-10a643c0c24d}, !- Handle
  {8de6da3d-5e44-4de6-880d-6d2f57a6959b}; !- Material Name

OS:Rendering:Color,
  {bfc45387-b8e8-4e60-a868-289eb53120bf}, !- Handle
  Rendering Color 160,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Construction,
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Handle
  Typical Interior Partition 4,           !- Name
  {7a31cd9d-b6aa-4448-9540-7e452af25528}, !- Surface Rendering Name
  {676beb57-75a5-4b88-8952-4e34e470f2d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {d74438a1-0a96-412a-8b55-78c05dc94103}, !- Handle
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {c48881ca-c677-401c-9f50-ac538d3677c0}, !- Surface Rendering Name
  {13ba5445-14fb-4b6e-9356-bb8905d84bc0}, !- Layer 1
  {10f7c500-489c-484d-810d-0140efe90514}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0783846-eb1f-473f-8877-c5a7a7973169}, !- Handle
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b6ace92b-c1f0-4c81-b5f2-7c42bfaa9fb0}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.9 8, !- Name
  {e9604c93-1ac8-485a-b651-b38000bd5b8e}, !- Surface Rendering Name
  {b829290d-e8b5-4524-abc2-604f57e4199d}, !- Layer 1
  {3bf7000b-756c-4fbb-9bf6-124181b5e4d9}, !- Layer 2
  {050b7ab6-a09b-47fe-83c6-a4b1cf10335b}, !- Layer 3
  {3bf7000b-756c-4fbb-9bf6-124181b5e4d9}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ce7fffa-4731-4b45-9fd5-68efda9dbf44}, !- Handle
  {b6ace92b-c1f0-4c81-b5f2-7c42bfaa9fb0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {4b984c52-f760-45ca-959e-9c8027223c7a}, !- Handle
  Typical IEAD Roof R-16.67 66,           !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {368e0f46-2126-41aa-8af1-cc92f0100c52}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {7cd44320-2664-410a-abde-09e7f3a19368}, !- Handle
  {4b984c52-f760-45ca-959e-9c8027223c7a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Handle
  Typical Interior Floor,                 !- Name
  {531a4a94-296e-4f3e-a07f-9b82cf74b0b0}, !- Surface Rendering Name
  {84468bdf-e1c2-4add-a3b7-da896c5c888c}, !- Layer 1
  {0fe306f9-4e98-4f09-9221-1ac467d52259}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b78b7b0-ade8-493e-9832-01831274546f}, !- Handle
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Handle
  Typical Interior Wall,                  !- Name
  {0ece0387-8174-4532-969b-e906e2d707f2}, !- Surface Rendering Name
  {0aa9ac7c-0d28-4379-81a9-ef1f20a3855e}, !- Layer 1
  {0aa9ac7c-0d28-4379-81a9-ef1f20a3855e}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ad344c3-f84b-4597-b061-ef95554c5263}, !- Handle
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8c4ff13-af5a-40bf-b874-a348574675af}, !- Handle
  Typical Interior Ceiling,               !- Name
  {ed83fb45-8844-4838-868b-8a4620c8d47c}, !- Surface Rendering Name
  {0fe306f9-4e98-4f09-9221-1ac467d52259}, !- Layer 1
  {84468bdf-e1c2-4add-a3b7-da896c5c888c}; !- Layer 2

OS:StandardsInformation:Construction,
  {103ced77-a245-4253-bef3-ea34540adc6f}, !- Handle
  {c8c4ff13-af5a-40bf-b874-a348574675af}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ee388e33-d70f-4360-9dfd-97ec55bc1b2e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor 2, !- Name
  {e25855ec-e303-410f-b4c6-eb73dc73a3fd}, !- Surface Rendering Name
  {6e7a99af-fbb4-480e-9a8f-45c0478db8fc}, !- Layer 1
  {10f7c500-489c-484d-810d-0140efe90514}; !- Layer 2

OS:StandardsInformation:Construction,
  {ae7b1ca2-3698-4741-94ef-eb2768d930d7}, !- Handle
  {ee388e33-d70f-4360-9dfd-97ec55bc1b2e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a909754b-b136-4cfc-9580-f16b7aaa4238}, !- Handle
  Typical Insulated Basement Mass Wall 1, !- Name
  {72b7b535-6405-4d52-b8f2-bd729994e2a2}, !- Surface Rendering Name
  {f9f1519b-1bf1-4bf3-a3af-3b351afedaed}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6ec1bcf-44c6-4928-ba25-3ed8443c6277}, !- Handle
  {a909754b-b136-4cfc-9580-f16b7aaa4238}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {20c436f2-4ed9-460b-aa52-ce8acd86a0c7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 204, !- Name
  {0b0fed5c-13cd-40cf-908d-d26192954336}, !- Surface Rendering Name
  {503654fc-c9c3-4a72-af91-d03b23a1acd6}; !- Layer 1

OS:StandardsInformation:Construction,
  {adba5839-77e2-4d63-bf08-dd004bc7b699}, !- Handle
  {20c436f2-4ed9-460b-aa52-ce8acd86a0c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {90926f82-2083-4c3e-af18-c16a6d42c7b8}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 205, !- Name
  {952885e9-53a6-4a5a-abda-4a28343d8544}, !- Surface Rendering Name
  {b90d1cc1-3286-4da4-a1d7-1de459255e39}; !- Layer 1

OS:StandardsInformation:Construction,
  {5937e814-8957-49c4-b4a7-db6c75dd94ca}, !- Handle
  {90926f82-2083-4c3e-af18-c16a6d42c7b8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {659f2e4c-e6c4-4b62-af54-9593c16eeab5}, !- Surface Rendering Name
  {31420af2-652e-4fd1-a913-4387d84f0d9f}, !- Layer 1
  {c2a22f95-66b4-4173-86a7-a95fe931fe40}; !- Layer 2

OS:StandardsInformation:Construction,
  {29f5b7ec-a2b2-4c22-82c1-ff46c289fc72}, !- Handle
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {06e2bb98-2f8b-4e79-9cbe-2a23e758e3d5}, !- Surface Rendering Name
  {b7ef8d4b-a2ea-4391-aa85-d89130bac0ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {01b15f4e-591c-4da0-84f0-6201dd72da0c}, !- Handle
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Handle
  Typical Overhead Door 1,                !- Name
  {e3519600-3e15-4a5e-a224-f3a98584e357}, !- Surface Rendering Name
  {c2a22f95-66b4-4173-86a7-a95fe931fe40}; !- Layer 1

OS:StandardsInformation:Construction,
  {959ad741-ee94-48da-9228-ccd03629c9a2}, !- Handle
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Handle
  Typical Interior Window,                !- Name
  {cf31e7cb-224c-4249-ac1e-52c1f353e55a}, !- Surface Rendering Name
  {f01d7740-e633-4c00-b0ed-242516869cf3}; !- Layer 1

OS:StandardsInformation:Construction,
  {53bcbc13-8682-4249-8b73-99552387a8c2}, !- Handle
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Handle
  Typical Interior Door 4,                !- Name
  {53ce3d60-58f7-4158-bfb3-e21c9383d4f3}, !- Surface Rendering Name
  {676beb57-75a5-4b88-8952-4e34e470f2d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8f6a90f-e07a-4293-8ff9-8a37f746a39b}, !- Handle
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {7a31cd9d-b6aa-4448-9540-7e452af25528}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {676beb57-75a5-4b88-8952-4e34e470f2d0}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4dd2c6fb-d770-46ff-ac3f-8258f1d83439}, !- Handle
  {676beb57-75a5-4b88-8952-4e34e470f2d0}; !- Material Name

OS:Rendering:Color,
  {c48881ca-c677-401c-9f50-ac538d3677c0}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {13ba5445-14fb-4b6e-9356-bb8905d84bc0}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2a400d6-2dfc-4916-ad91-c79d27e91a36}, !- Handle
  {13ba5445-14fb-4b6e-9356-bb8905d84bc0}; !- Material Name

OS:Material:NoMass,
  {10f7c500-489c-484d-810d-0140efe90514}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {938f20d5-b76b-44ca-8734-45a3f8a9edef}, !- Handle
  {10f7c500-489c-484d-810d-0140efe90514}; !- Material Name

OS:Rendering:Color,
  {e9604c93-1ac8-485a-b651-b38000bd5b8e}, !- Handle
  Rendering Color 338,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Material,
  {b829290d-e8b5-4524-abc2-604f57e4199d}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {407aaf65-9ee4-4886-8ab7-1889581e92c4}, !- Handle
  {b829290d-e8b5-4524-abc2-604f57e4199d}; !- Material Name

OS:Material,
  {3bf7000b-756c-4fbb-9bf6-124181b5e4d9}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2817ae7b-ef5e-4328-bd03-76b9e8912dc3}, !- Handle
  {3bf7000b-756c-4fbb-9bf6-124181b5e4d9}; !- Material Name

OS:Material:NoMass,
  {050b7ab6-a09b-47fe-83c6-a4b1cf10335b}, !- Handle
  Typical Insulation R-4.72 8,            !- Name
  Smooth,                                 !- Roughness
  0.830831557004715,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5850dca8-76b8-452e-abaa-51fe203d6c32}, !- Handle
  {050b7ab6-a09b-47fe-83c6-a4b1cf10335b}; !- Material Name

OS:Rendering:Color,
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eece5989-21c3-4900-9b55-3350224299d0}, !- Handle
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}; !- Material Name

OS:Material:NoMass,
  {368e0f46-2126-41aa-8af1-cc92f0100c52}, !- Handle
  Typical Insulation R-15.55 66,          !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f03840b-11c9-434f-a457-2843a09f8c11}, !- Handle
  {368e0f46-2126-41aa-8af1-cc92f0100c52}; !- Material Name

OS:Material,
  {7a42d5f8-94eb-4da2-a116-d572754048fd}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1bac51a-8f36-4360-bdbc-36ce6322cb2e}, !- Handle
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Material Name

OS:Rendering:Color,
  {531a4a94-296e-4f3e-a07f-9b82cf74b0b0}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {84468bdf-e1c2-4add-a3b7-da896c5c888c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {941c117d-c509-4a84-b896-8b94804ccaa6}, !- Handle
  {84468bdf-e1c2-4add-a3b7-da896c5c888c}; !- Material Name

OS:Material:NoMass,
  {0fe306f9-4e98-4f09-9221-1ac467d52259}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f383aa1-b6cb-4a09-ba2b-9893c30f9908}, !- Handle
  {0fe306f9-4e98-4f09-9221-1ac467d52259}; !- Material Name

OS:Rendering:Color,
  {0ece0387-8174-4532-969b-e906e2d707f2}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {0aa9ac7c-0d28-4379-81a9-ef1f20a3855e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {274158c7-61ef-4841-9c7e-9f080748f67a}, !- Handle
  {0aa9ac7c-0d28-4379-81a9-ef1f20a3855e}; !- Material Name

OS:Rendering:Color,
  {ed83fb45-8844-4838-868b-8a4620c8d47c}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e25855ec-e303-410f-b4c6-eb73dc73a3fd}, !- Handle
  Rendering Color 342,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Material,
  {6e7a99af-fbb4-480e-9a8f-45c0478db8fc}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b98ac84-6293-4eee-a7e0-67d9dabc63ed}, !- Handle
  {6e7a99af-fbb4-480e-9a8f-45c0478db8fc}; !- Material Name

OS:Rendering:Color,
  {72b7b535-6405-4d52-b8f2-bd729994e2a2}, !- Handle
  Rendering Color 343,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Material,
  {f9f1519b-1bf1-4bf3-a3af-3b351afedaed}, !- Handle
  8 in. Concrete Block Basement Wall 1,   !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {63b70f95-f893-41f1-a519-b462440bd57d}, !- Handle
  {f9f1519b-1bf1-4bf3-a3af-3b351afedaed}; !- Material Name

OS:Rendering:Color,
  {0b0fed5c-13cd-40cf-908d-d26192954336}, !- Handle
  Rendering Color 344,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {503654fc-c9c3-4a72-af91-d03b23a1acd6}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 204, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f82ff362-9979-493e-84d1-38a0b664c9d8}, !- Handle
  {503654fc-c9c3-4a72-af91-d03b23a1acd6}; !- Material Name

OS:Rendering:Color,
  {952885e9-53a6-4a5a-abda-4a28343d8544}, !- Handle
  Rendering Color 345,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {b90d1cc1-3286-4da4-a1d7-1de459255e39}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 205, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c873a171-e36d-4165-b046-870f83dc2c6e}, !- Handle
  {b90d1cc1-3286-4da4-a1d7-1de459255e39}; !- Material Name

OS:Rendering:Color,
  {659f2e4c-e6c4-4b62-af54-9593c16eeab5}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {c2a22f95-66b4-4173-86a7-a95fe931fe40}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a12cfadb-e3d8-4a92-ae7c-0627671eaafb}, !- Handle
  {c2a22f95-66b4-4173-86a7-a95fe931fe40}; !- Material Name

OS:Rendering:Color,
  {06e2bb98-2f8b-4e79-9cbe-2a23e758e3d5}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {b7ef8d4b-a2ea-4391-aa85-d89130bac0ba}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {34db4f02-c422-4c60-8c03-6ed771e50ce3}, !- Handle
  {b7ef8d4b-a2ea-4391-aa85-d89130bac0ba}; !- Material Name

OS:Rendering:Color,
  {e3519600-3e15-4a5e-a224-f3a98584e357}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf31e7cb-224c-4249-ac1e-52c1f353e55a}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {f01d7740-e633-4c00-b0ed-242516869cf3}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {1cf5f76c-4708-4814-bf69-7ba89e413ebc}, !- Handle
  {f01d7740-e633-4c00-b0ed-242516869cf3}; !- Material Name

OS:Rendering:Color,
  {53ce3d60-58f7-4158-bfb3-e21c9383d4f3}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:People:Definition,
  {68be2954-c019-43df-9f46-92312c4eb027}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {85122e90-ae02-4bf7-80f4-dece73d6088b}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {8b823c1a-09c8-4338-b10d-7614715b4728}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0169901079552,                        !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {ad10de46-e3a5-42cd-9163-8af37fd69d9c}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a521a9b0-84e5-4b71-9321-5e695fc5756d}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0847e11-b8b1-435a-90ac-3e7ddf3ca684}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35434013-3a83-4c93-8658-7cde46bf74a9}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e0bd45-fd39-4d4c-b7da-c599929fe315}, !- Handle
  Rendering Color 82,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a100b8d-86c7-4255-99d8-f1e85889316c}, !- Handle
  Rendering Color 83,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65b7b84e-008a-4ed6-b016-2157832405c2}, !- Handle
  Rendering Color 84,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {99e4ddbb-cc0d-467d-8c67-d98810ee284f}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {455c0abd-47b9-45e7-b452-fa0b9a667136}, !- Handle
  Rendering Color 86,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8a8b6f6-2e5e-4a99-a814-46d3d58020e6}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d61359f3-a399-4e54-bbf5-47ebfe1b4fad}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4380d53-f29a-4fea-a282-08e30993aba9}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdbf5c4c-f7fa-41e0-b7eb-82776bbc311e}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee2309f0-54cb-4c6e-9a5b-be31346e1aee}, !- Handle
  Rendering Color 91,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e63d1c-954d-48a4-b95c-6376897d6469}, !- Handle
  Rendering Color 92,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {311f2802-40b2-4020-8306-c00121d2edee}, !- Handle
  Rendering Color 93,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {15d0c013-5e4b-42f4-a870-e88770f99db6}, !- Handle
  Rendering Color 94,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68a63dbc-d128-47d7-8d4c-ca1500d4d43e}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8415028e-6177-4963-b2cf-4dfefe828f46}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e84bd865-2f5a-418b-9801-f4c68a4558b4}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8602fedc-727b-484d-9f1b-6f45efdf50f4}, !- Handle
  Rendering Color 98,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f489e806-ae4d-4fb6-9d0d-4bc205593737}, !- Handle
  Rendering Color 99,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5012281f-2eb9-4956-8564-cbda3c92c764}, !- Handle
  Rendering Color 100,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76ccc502-fbae-482b-a284-7e64f89206f8}, !- Handle
  Rendering Color 101,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3f5128-b1ed-4b12-8cc5-ebcdd7c64a1e}, !- Handle
  Rendering Color 102,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9ae1f6-d8bb-4819-91b5-4007a84fcd72}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db05752a-43e9-48da-9812-7e4601842b00}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {480bf4c1-4d48-4631-8ba1-ad8dbe86cfa9}, !- Handle
  Rendering Color 105,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {803e2c96-5cd3-4abd-86d5-fc878d7f495f}, !- Handle
  Rendering Color 106,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8c3992d-b885-4e03-bf0e-fdba9a42ea5f}, !- Handle
  Rendering Color 107,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf765c47-f970-4dd8-97d9-113a0220fbf4}, !- Handle
  Rendering Color 108,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89c5c808-d9bf-4773-9bef-dc52135b9bd8}, !- Handle
  Rendering Color 109,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdb162d1-4eb4-40bc-82f1-037b0b98aec3}, !- Handle
  Rendering Color 110,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b45aad4-7ea7-4b59-9735-f49f0ec906f8}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5b105e5-2178-453b-8cf9-75847e80bf27}, !- Handle
  Rendering Color 112,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b902a5-c708-4f88-8682-b6f71c764d15}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f6073ea-7036-47e9-866d-6dfe82d4e524}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18385e8b-1fe9-4d56-9297-41677954f336}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0eaed0c-084e-4060-b4ed-668c3d414fc4}, !- Handle
  Rendering Color 116,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe57d995-1749-449c-8f02-d0f456186c6e}, !- Handle
  Rendering Color 117,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:People,
  {8bab9180-8ef2-4935-b18d-8df05f82f485}, !- Handle
  People 1,                               !- Name
  {68be2954-c019-43df-9f46-92312c4eb027}, !- People Definition Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {9a1db056-f1e3-4c61-b17e-3a959b94c213}, !- Handle
  Electric Equipment 1,                   !- Name
  {85122e90-ae02-4bf7-80f4-dece73d6088b}, !- Electric Equipment Definition Name
  {c8825e33-8a7a-494e-9274-b7d66276a5f4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {36127cd7-a312-484b-bc44-0af5a41e9ff9}, !- Handle
  Rendering Color 118,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c895bbc-1823-4741-b093-d78568846c10}, !- Handle
  Rendering Color 119,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a12b77c5-d525-4580-9c68-dab109fdb9ac}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {567876db-e529-4722-a2be-e268b9d01d5d}, !- Handle
  Rendering Color 121,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76932d06-228d-40e6-9fe5-b5b8d46863f8}, !- Handle
  Rendering Color 122,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d731561-44c2-4b29-ba03-4bf34508ff9e}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71afb604-34cf-4430-b8d4-8e6e8954f8e8}, !- Handle
  Rendering Color 124,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b796536b-8267-4cb1-ba43-772173ae5bd1}, !- Handle
  Rendering Color 125,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f59eb7d6-5b89-451c-a060-e24cf2c2bdab}, !- Handle
  Rendering Color 126,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dffc1259-377a-4ec5-a97a-b2781c7ea38e}, !- Handle
  Rendering Color 127,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90fad7f9-78d1-4498-b641-0a88a4c8d5b9}, !- Handle
  Rendering Color 128,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f7e8c2c-54ac-4f2d-a856-a450986afd00}, !- Handle
  Rendering Color 129,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95f917cf-e7bb-48c2-ab26-4c5fe7bb1aba}, !- Handle
  Rendering Color 130,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01ab9b58-eeda-49f6-8420-b021fa6e07e6}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b4759e7-2a61-4e09-bc9f-558907c12208}, !- Handle
  Rendering Color 132,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24c92220-bc30-4e3a-8380-765d8cc0eb56}, !- Handle
  Rendering Color 133,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {611434fd-01e6-4f49-adc4-cac7a7b7ef03}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {139d479a-2e22-40ef-a896-659007bb9128}, !- Handle
  Rendering Color 135,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b78feb7-5b42-4d07-80b5-899113a0ffe9}, !- Handle
  Rendering Color 136,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddd77900-04b6-4ecf-999a-45af676907e6}, !- Handle
  Rendering Color 137,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {091d62de-2659-41a2-b6ca-83d0aa14040f}, !- Handle
  Rendering Color 138,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7be291c-3ba6-415e-9421-3b6acaaf8b5d}, !- Handle
  Rendering Color 139,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {434a137e-d7c0-4785-87b8-c3f5a17f5f29}, !- Handle
  Rendering Color 140,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f68c3dc-9450-4e86-810c-44d1c9d3410c}, !- Handle
  Rendering Color 141,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaeaee2d-ebeb-439e-a0fa-be64288cba2d}, !- Handle
  Rendering Color 142,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c94ee0c8-6eaf-4263-96cf-7f20b6c3b60c}, !- Handle
  Rendering Color 143,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8f23339-ee2a-41a4-9530-f18744a3fceb}, !- Handle
  Rendering Color 145,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be4a362c-f300-46a6-a32e-390a213d4eba}, !- Handle
  Rendering Color 146,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46677706-186c-48da-b3b2-d7d638551449}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {898109b1-c4bc-4e09-aef0-d3c03e432c5e}, !- Handle
  Rendering Color 148,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8c956ed2-3611-4771-974c-3f2126950a4e}, !- Handle
  Rendering Color 149,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d8a269b-f3a7-4a0f-9cc9-da4a827dfdb7}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cd710ba-0ee8-4f20-ada4-9fe5d1963bc4}, !- Handle
  Rendering Color 152,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {530b93ab-6792-4416-9e8c-5a3312d7568b}, !- Handle
  Rendering Color 155,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f1f1e024-d99f-44d8-a1b8-af8fd8d6632d}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35eb9ec7-1b57-47b6-9258-8c5e66faf4a8}, !- Handle
  Rendering Color 161,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {828ce6a9-88e6-4ee7-95ed-8285df2a2614}, !- Handle
  Rendering Color 163,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85f45c8c-99eb-4795-b61a-cc80ecc98026}, !- Handle
  Rendering Color 166,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b452e9c7-2921-4055-974b-a6ccab546e3a}, !- Handle
  Rendering Color 172,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19fc157d-8cf6-419d-9dfa-96169d1e6d39}, !- Handle
  Rendering Color 173,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {75d9d9c7-f989-4749-8644-db2f15359d37}, !- Handle
  MURB lobby,                             !- Name
  ,                                       !- Default Construction Set Name
  {79bd0a01-8d59-443d-9ecd-be5b4ae77b2c}, !- Default Schedule Set Name
  {e12825dd-af52-4661-b149-7b80f9857ab3}, !- Group Rendering Name
  {8b823c1a-09c8-4338-b10d-7614715b4728}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {e12825dd-af52-4661-b149-7b80f9857ab3}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {79bd0a01-8d59-443d-9ecd-be5b4ae77b2c}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {28152fbc-e4fc-4d38-aef3-e5a0b24ff682}, !- Lighting Schedule Name
  {61723745-3130-4900-8a93-5f40362c0752}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11a6361a-0170-420c-8116-1b2bbe473c45}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {28152fbc-e4fc-4d38-aef3-e5a0b24ff682}, !- Handle
  MidriseApartment Corridor Light,        !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  {8ee4b00c-4dcd-4d82-9294-137f8c047429}, !- Default Day Schedule Name
  {a46ca1dc-b620-4da2-ada7-8b4447715e8e}, !- Summer Design Day Schedule Name
  {de37b6e8-9836-4e93-911d-b46db3269234}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ee4b00c-4dcd-4d82-9294-137f8c047429}, !- Handle
  MidriseApartment Corridor Light Default, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a46ca1dc-b620-4da2-ada7-8b4447715e8e}, !- Handle
  MidriseApartment Corridor Light Summer Design Day, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de37b6e8-9836-4e93-911d-b46db3269234}, !- Handle
  MidriseApartment Corridor Light Winter Design Day, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61723745-3130-4900-8a93-5f40362c0752}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  {70aecc4e-0c0d-482d-a5c4-58318ac8228a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70aecc4e-0c0d-482d-a5c4-58318ac8228a}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {11a6361a-0170-420c-8116-1b2bbe473c45}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  {0a7ae20e-8e18-47bb-8b7e-807b7c20c05d}, !- Default Day Schedule Name
  {fecfcb24-912a-4943-8d75-5f1b991a34e7}, !- Summer Design Day Schedule Name
  {8c2f7872-d617-464d-88f1-89051a0c7909}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a7ae20e-8e18-47bb-8b7e-807b7c20c05d}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fecfcb24-912a-4943-8d75-5f1b991a34e7}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c2f7872-d617-464d-88f1-89051a0c7909}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b9ab721b-fe54-434f-b0e5-aa3ed36bd1d2}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Rendering:Color,
  {25afd746-4e0d-43c2-91c0-ca2e6d2753d7}, !- Handle
  Rendering Color 175,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64202cd8-a5ce-4bb3-a0ff-ee4a34587c00}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0253e20-976f-4c76-86ba-a7c62973cb47}, !- Handle
  Rendering Color 177,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c35fd611-ae6c-430d-b56b-14f07d202391}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f07b018b-4e05-40f5-ba5f-1afe9909e170}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1d9b6582-101b-4484-a794-a8fa0e9ca905}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2179ad16-33bd-4d75-87c3-8284e360330e}, !- Handle
  Rendering Color 181,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecbbe706-8399-43f5-a9a0-028b616509a1}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6fd3f371-27e7-4086-a963-c35d7e1bf410}, !- Handle
  Rendering Color 183,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a022135-c1c1-4b84-b77e-1d2374ed2c35}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8daabe70-075b-4b3e-b04f-11f36c030080}, !- Handle
  Rendering Color 185,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d7c7335-846f-4afa-a071-832bf0014112}, !- Handle
  Rendering Color 186,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff12b2d3-461e-43b5-adad-b53442b49d89}, !- Handle
  Rendering Color 187,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2d958e4-6a89-44d0-acce-70e1a043e5cd}, !- Handle
  Rendering Color 188,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1edd1c07-6f2a-4d75-a007-3e2fc1167be4}, !- Handle
  Rendering Color 189,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {427f4b00-aebf-4ba3-b37e-17c9e813bfb0}, !- Handle
  Rendering Color 190,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb0a68da-760b-4ed1-9115-1059f19937f9}, !- Handle
  Rendering Color 191,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea530665-7a44-4350-b149-8ac3df85d576}, !- Handle
  Rendering Color 192,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba80aef0-65d9-4d50-98f9-ee28ad14b31c}, !- Handle
  Rendering Color 193,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eddd5ff0-8815-42ec-b9ac-7cdee62efa13}, !- Handle
  Rendering Color 194,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45ffe82b-18f8-43fc-94ab-bc34f074a0d0}, !- Handle
  Rendering Color 195,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8064dc16-059a-477b-9270-f0b12350fe73}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d71b589-7d45-41db-9209-3c741ed38b53}, !- Handle
  Rendering Color 197,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82d3610c-bcbe-4705-9699-7d1416002762}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {168f3d53-2a03-490b-bb1e-204b44eaff06}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13e4e876-2edf-4f74-ad7f-ac90faf475ea}, !- Handle
  Rendering Color 200,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {194f8e03-2652-46f1-a3ca-6a524b859aa0}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {610d9913-61e3-442f-bc18-0baf76c146f3}, !- Handle
  Rendering Color 202,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2587384c-7953-4dd3-b8e0-6aa96ad9bedd}, !- Handle
  Rendering Color 203,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ff0e2a66-aeff-4971-b95d-d529b4a5156a}, !- Handle
  Rendering Color 204,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fe42eb6-c68f-448b-ad38-791aad3fe1de}, !- Handle
  Rendering Color 205,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f629f02e-d20f-409c-bbc0-062410abb50e}, !- Handle
  Rendering Color 206,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5892213a-1c9c-4d64-a97a-8945e4430da4}, !- Handle
  Rendering Color 207,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dae6c54a-520c-4e21-9afa-05b4efb4828b}, !- Handle
  Rendering Color 208,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95a643cd-932a-4455-954b-3735bcb14bbc}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ea2184f-798b-4e85-82d3-6a8c9b5b399f}, !- Handle
  Rendering Color 210,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07e0c238-7a17-46f0-bb25-c248be4a3711}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3dd42684-6606-4f0b-9223-71adb658d764}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71af464f-a40a-442f-811c-6052bc28ed29}, !- Handle
  Rendering Color 213,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6790bdbd-baa3-4e52-bc54-2112eb799ce7}, !- Handle
  Rendering Color 214,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a1bb456-b749-4ba8-b017-99857eb46d21}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Handle
  MURB small,                             !- Name
  ,                                       !- Default Construction Set Name
  {41ebe5ab-b479-4958-85d7-6873b0cbdcaf}, !- Default Schedule Set Name
  {21863ea0-479b-4f9f-9eb4-731f195b0a3a}, !- Group Rendering Name
  {8b823c1a-09c8-4338-b10d-7614715b4728}; !- Design Specification Outdoor Air Object Name

OS:People,
  {ffe867a6-de03-4caa-bb2e-97edc5307689}, !- Handle
  People 2,                               !- Name
  {68be2954-c019-43df-9f46-92312c4eb027}, !- People Definition Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {3ef2bcd3-7801-496d-8c04-faf2bdb4821b}, !- Handle
  Electric Equipment 2,                   !- Name
  {85122e90-ae02-4bf7-80f4-dece73d6088b}, !- Electric Equipment Definition Name
  {012445ec-3ab2-4846-9de5-e463f197e9d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {e5a6fbae-ee5a-4018-86bd-9d06a77890c8}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11d7beb2-0df2-45f2-8229-4b95fa4bf89e}, !- Handle
  Rendering Color 217,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe18cc13-4829-4d67-bcd1-21b3e20fc7da}, !- Handle
  Rendering Color 218,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {999fd4ff-7ff2-4f6c-b9ce-c23afc115e1f}, !- Handle
  Rendering Color 219,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {67578af1-0363-452e-9bce-069fd16c1f63}, !- Handle
  Rendering Color 220,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a0c805b3-9d19-4e49-8abc-adda7e85065b}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f31b0b2-e5f6-485f-9784-13fa9f6fb36b}, !- Handle
  Rendering Color 222,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e0fd36e-6559-453a-b812-7dd1bf42862d}, !- Handle
  Rendering Color 223,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e515c12-c40d-49ed-9352-4d282d324c0f}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04fd8590-54fd-4b12-ba5a-f0f7d4a41d21}, !- Handle
  Rendering Color 225,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77571764-bfa6-438d-814c-6ae978f5d5c5}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ef0a383-6bdf-4fe1-b6fc-e08d67787271}, !- Handle
  Rendering Color 227,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3f8ab67-08a7-4711-9c4b-19ad5494559f}, !- Handle
  Rendering Color 228,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b47b5e51-1387-4189-9d26-16eb55aec50e}, !- Handle
  Rendering Color 229,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e91fe1b4-d97a-419b-b806-d1105c81ee80}, !- Handle
  Rendering Color 230,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e496df2-446e-43d1-9b33-965450c57f17}, !- Handle
  Rendering Color 231,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a59ca2-dea1-4ae9-baf5-02396d761d6a}, !- Handle
  Rendering Color 232,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9769c393-5c28-4a79-82c3-76b2bb869acb}, !- Handle
  Rendering Color 233,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c66e1a-7632-4bf1-9f53-fa5cc9f057fd}, !- Handle
  Rendering Color 234,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d706cb42-ee28-48e5-bc2d-3605a6cefdcf}, !- Handle
  Rendering Color 235,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82c7430c-0e7e-468e-a6ff-3039d74ccfae}, !- Handle
  Rendering Color 236,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {116dd9cc-b35b-4627-bfa8-25b503541f87}, !- Handle
  Rendering Color 237,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bfb0df0-416f-4796-b4d9-53211062ca1a}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba76afb6-02f4-4426-beec-d0c71a957fd6}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40219280-ae73-4fb8-a6c0-15a586b32ac9}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {84920763-e761-4778-b447-4375169bff5c}, !- Handle
  Rendering Color 241,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c35d647f-f4f1-44a1-aacb-04fd772b470a}, !- Handle
  Rendering Color 242,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e06e068f-8a4c-4993-ae7d-a92b105c901c}, !- Handle
  Rendering Color 243,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75485044-397e-47b6-bf83-ebba02a95802}, !- Handle
  Rendering Color 244,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a59c1cd-7d85-4cf8-a85f-5e83e990e85f}, !- Handle
  Rendering Color 245,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ef89e4a-2ef9-4351-9543-04e966d2da61}, !- Handle
  Rendering Color 246,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {084aec5e-8e7a-456a-a2df-db9072e51f89}, !- Handle
  Rendering Color 247,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d51c6c6-f3fc-435a-a3da-776d89b9f68b}, !- Handle
  Rendering Color 248,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a056b7e-e395-4506-8738-713e67e10b3e}, !- Handle
  Rendering Color 249,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {952fe731-e2c4-4093-ad77-36a807d93b69}, !- Handle
  Rendering Color 250,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7f81fff-90f7-4843-8e1a-963f3b274b00}, !- Handle
  Rendering Color 251,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74d63f1d-4c4a-4a03-9dd5-92a9eebc8ba8}, !- Handle
  Rendering Color 252,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d03394c2-60ca-4d07-b4cd-13bdbb8a010b}, !- Handle
  Rendering Color 253,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ae8d90f-e8ce-4426-aae3-da80efbc28c1}, !- Handle
  Rendering Color 254,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee2c6405-3990-4cf0-9925-d6f0ca52a91f}, !- Handle
  Rendering Color 255,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Ruleset,
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {55594548-bbf9-4069-a171-a6b92c91119a}, !- Schedule Type Limits Name
  {bb3c129f-8d50-4701-b6cb-a9cc6a088d06}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {55594548-bbf9-4069-a171-a6b92c91119a}, !- Handle
  Fractional 44,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {bb3c129f-8d50-4701-b6cb-a9cc6a088d06}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {cc869599-02d7-4a2d-8f74-acae4e64a517}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:ScheduleTypeLimits,
  {cc869599-02d7-4a2d-8f74-acae4e64a517}, !- Handle
  Fractional 45,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {ded78d62-a02e-4341-9638-8a893dfd0571}, !- Handle
  Schedule Rule 377,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86a0942f-ea33-4f59-90bf-e64e53d26bbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86a0942f-ea33-4f59-90bf-e64e53d26bbe}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {74d2f793-6000-4209-a1bd-b9f0f642d2a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:ScheduleTypeLimits,
  {74d2f793-6000-4209-a1bd-b9f0f642d2a9}, !- Handle
  Fractional 46,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {7ec65da9-a681-4598-af81-2bb9aeb19797}, !- Handle
  Schedule Rule 413,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d81131d0-65bd-48ad-b0cf-74be70ca5542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d81131d0-65bd-48ad-b0cf-74be70ca5542}, !- Handle
  NECB-G-Occupancy Sun|Hol Day 1,         !- Name
  {b5c8581e-59ec-4b74-971a-b4e520e7549c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:ScheduleTypeLimits,
  {b5c8581e-59ec-4b74-971a-b4e520e7549c}, !- Handle
  Fractional 47,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {64006a92-e668-4a1d-8e4f-b33c5045967c}, !- Handle
  Schedule Rule 376,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {788d7321-5432-4a7e-831c-71604ecc2bff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {788d7321-5432-4a7e-831c-71604ecc2bff}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {9854d447-2508-470d-a2f4-b56b491587cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:ScheduleTypeLimits,
  {9854d447-2508-470d-a2f4-b56b491587cf}, !- Handle
  Fractional 48,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {4e78a889-3a05-40ef-baef-4d36f317901a}, !- Handle
  Schedule Rule 412,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b41344f8-4fc7-4509-88c0-82e3529d435b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b41344f8-4fc7-4509-88c0-82e3529d435b}, !- Handle
  NECB-G-Occupancy Sat Day 1,             !- Name
  {45b015b2-724f-41b1-b3a6-02ae1487ff4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:ScheduleTypeLimits,
  {45b015b2-724f-41b1-b3a6-02ae1487ff4d}, !- Handle
  Fractional 49,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {a7669b14-3151-4c4e-aa49-a54e6558ec24}, !- Handle
  Schedule Rule 375,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6fa4ae4-33e8-42ba-93ef-4f8036cd696b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6fa4ae4-33e8-42ba-93ef-4f8036cd696b}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {aba7ba6e-8cc9-408c-82cb-a8e21feae4ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:ScheduleTypeLimits,
  {aba7ba6e-8cc9-408c-82cb-a8e21feae4ce}, !- Handle
  Fractional 50,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {cd6c5078-9393-48e4-9864-e26e8770ecfa}, !- Handle
  Schedule Rule 411,                      !- Name
  {a2e889fe-8e6d-4ace-82ad-ca82ae9bf535}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cebb9f69-1f71-4a23-a6e9-9b6f69e0ff79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cebb9f69-1f71-4a23-a6e9-9b6f69e0ff79}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day 1,    !- Name
  {857f8c94-128f-4774-993b-c3b74fa877c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:ScheduleTypeLimits,
  {857f8c94-128f-4774-993b-c3b74fa877c0}, !- Handle
  Fractional 51,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {67b25bab-b3ec-4d15-93df-5813042ea86a}, !- Schedule Type Limits Name
  {73be3109-874f-4b20-aedf-b78b6b565aea}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {67b25bab-b3ec-4d15-93df-5813042ea86a}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {73be3109-874f-4b20-aedf-b78b6b565aea}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {e8362b37-054b-4b0a-b498-646a278dd3d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {e8362b37-054b-4b0a-b498-646a278dd3d9}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f5f015c2-c5c1-4128-8940-5deafaaf0326}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {04f593d0-0154-498b-a263-a4c3228e11fd}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d6787284-8a12-4e31-81f0-2f7ad4e95666}, !- Handle
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {592e76ef-4b9b-4d75-9491-479dfa90d93d}, !- Handle
  Temperature 48,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f49f8683-ff59-4314-8612-1c33861be2dd}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9637b186-37fd-40a0-bc09-5535458bc9f6}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f8537f00-b78b-4409-a455-e88feb2a5bbf}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {3fcbe7bd-6492-4d1c-bee1-f717528e10f8}, !- Schedule Type Limits Name
  {053e951b-a5bc-47e6-9fdf-b6818d99b994}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {3fcbe7bd-6492-4d1c-bee1-f717528e10f8}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {053e951b-a5bc-47e6-9fdf-b6818d99b994}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {36dea2ef-0800-4e7b-8658-3d2c06db026f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {36dea2ef-0800-4e7b-8658-3d2c06db026f}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e225a160-d21d-4e8e-975e-7a1170804873}, !- Handle
  Temperature 53,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2109d7f3-74f7-4b1b-9f0e-34f346466b15}, !- Handle
  Temperature 54,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {353fd5bb-bc5a-4262-b8c4-d15b44383a74}, !- Handle
  Temperature 55,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ed3faa2f-7d7f-4be5-8b12-4d065d752a0e}, !- Handle
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {bc3ee465-6999-4384-8bab-68d34451ad4e}, !- Handle
  Temperature 57,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {01ab6219-55aa-41dd-8ecb-7cedc26a0fe5}, !- Handle
  Temperature 58,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c3d3e1f-5d22-404a-ad60-bec083472cbe}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 1, !- Name
  {e8362b37-054b-4b0a-b498-646a278dd3d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  17.9532709339775,                       !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Rule,
  {fc8b50e7-f3ef-4302-baea-d92c1ba72191}, !- Handle
  Schedule Rule 46,                       !- Name
  {d1468480-75b3-428d-9140-2d0e1ddc8462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48df9d31-438e-4e42-a008-f7f41bc5b86d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {48df9d31-438e-4e42-a008-f7f41bc5b86d}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {67b25bab-b3ec-4d15-93df-5813042ea86a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling 1,   !- Name
  {750e4056-39af-400d-ac66-d200990d026f}, !- Schedule Type Limits Name
  {d3120343-8c25-476f-a78e-dc472b81eb43}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {750e4056-39af-400d-ac66-d200990d026f}, !- Handle
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d3120343-8c25-476f-a78e-dc472b81eb43}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  {51b3b607-1e49-48d4-b69a-faf2c35f7b02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51b3b607-1e49-48d4-b69a-faf2c35f7b02}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {22979310-8f18-4b21-8614-f8447634a17b}, !- Handle
  Schedule Rule 389,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10f97035-11f5-43a1-8fb7-f82a5a1d8716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10f97035-11f5-43a1-8fb7-f82a5a1d8716}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {980898b5-e830-4535-8357-416e988c720c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {980898b5-e830-4535-8357-416e988c720c}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {2ccb4949-7085-41a7-a7ce-5de512a4e622}, !- Handle
  Schedule Rule 424,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb8e2cd2-a755-4998-bbed-a1089a75a7f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb8e2cd2-a755-4998-bbed-a1089a75a7f0}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  {36f47a7c-e860-4442-abf5-9ab8cbf103bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {36f47a7c-e860-4442-abf5-9ab8cbf103bf}, !- Handle
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {cba1a446-7b74-4627-927c-3d4b1693c236}, !- Handle
  Schedule Rule 388,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6bafe71-639f-40d9-bd0f-7886ffc06473}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6bafe71-639f-40d9-bd0f-7886ffc06473}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {db91cdcd-1b72-420a-943e-41b8f1256cce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {db91cdcd-1b72-420a-943e-41b8f1256cce}, !- Handle
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {6fc45766-7dd3-4df3-bbdc-34020ff5f965}, !- Handle
  Schedule Rule 423,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a14e8b0e-950f-4187-8989-6eb9d14bf62c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a14e8b0e-950f-4187-8989-6eb9d14bf62c}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  {1e9ffc63-7fc9-4a21-a77d-319267ce4ea6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e9ffc63-7fc9-4a21-a77d-319267ce4ea6}, !- Handle
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {744952e0-35de-497c-a297-0942a7a3a61f}, !- Handle
  Schedule Rule 387,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9160397-65c6-42b3-9912-da2f137b4f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9160397-65c6-42b3-9912-da2f137b4f5d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c600ff4a-fe26-47e1-a6e8-b35fd9c1e7df}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c600ff4a-fe26-47e1-a6e8-b35fd9c1e7df}, !- Handle
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {4c60a70d-2b46-483e-9499-859f6f6e7bfa}, !- Handle
  Schedule Rule 422,                      !- Name
  {2a8cfce7-e635-4109-b182-dc52c04c0675}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8cbbedf-044c-49c7-9651-53c8f916e03a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8cbbedf-044c-49c7-9651-53c8f916e03a}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  {5f29866d-0e75-4a65-92b4-063cd237eac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5f29866d-0e75-4a65-92b4-063cd237eac4}, !- Handle
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {3aa9cbb2-52bd-4b67-b6ef-e62b954551ad}, !- Handle
  Rendering Color 256,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {57feb573-e3e1-4917-937b-46e0c2d18f2b}, !- Handle
  Rendering Color 257,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05305619-da95-418e-bd7f-9d9a17d4a454}, !- Handle
  Rendering Color 258,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61c27a7f-854b-4ee7-88fe-6ea727d65cd6}, !- Handle
  Rendering Color 259,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {496a8736-0f32-48bd-81aa-3b13f88be800}, !- Handle
  Rendering Color 260,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f55b53c4-7cc3-4f87-ae6c-c6dfa763b36e}, !- Handle
  Rendering Color 261,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c64d6a4-665e-4658-b0bd-e76ad7731799}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49fd5efa-580a-48d8-8809-b32a98135729}, !- Handle
  Rendering Color 263,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6fa8e02-3bac-4b18-9554-da7de7c89c1a}, !- Handle
  Rendering Color 264,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {200b27ec-57f4-4ba0-b1ee-61ada5f8af7a}, !- Handle
  Rendering Color 265,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9256799-3959-47b4-a136-f3dd59f0a26b}, !- Handle
  Rendering Color 266,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {69e2aa65-720c-4c7e-82fa-417bb900a520}, !- Handle
  Rendering Color 267,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b234dba7-28ba-4aa8-ac67-72ac06e8136f}, !- Handle
  Rendering Color 268,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9ab4e5a9-b177-44c9-a121-29664b73e305}, !- Handle
  Rendering Color 269,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {816525f4-595e-46f4-bd4e-964218e05c59}, !- Handle
  Rendering Color 270,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d7d4a9d-da79-4674-9b48-9e7cdf99138e}, !- Handle
  Rendering Color 271,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd146d60-65e1-40a1-803b-23eb055f9380}, !- Handle
  Rendering Color 272,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b082fcf2-3cf3-4919-a7bb-15f88b46d655}, !- Handle
  Rendering Color 273,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7da28828-38d9-43c4-ad16-db008b5dd131}, !- Handle
  Rendering Color 274,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b51ff0a7-50d1-40d3-83e8-d80626686666}, !- Handle
  Rendering Color 275,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12010df3-dac7-4224-b481-fdb83d3be4e3}, !- Handle
  Rendering Color 276,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa0cffdb-5525-4584-94d8-16e85ec0ab29}, !- Handle
  Rendering Color 277,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dddccb5b-dd13-42af-a832-9eb9f0b36d67}, !- Handle
  Rendering Color 278,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27fa3dbf-6bd2-4a9b-8897-4f388647f601}, !- Handle
  Rendering Color 279,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d61c4406-90b1-4e16-bf77-35c7edc36c47}, !- Handle
  Rendering Color 280,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be9336ab-290b-4701-a5f5-423c03b9c0e8}, !- Handle
  Rendering Color 281,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1698bfc4-11fd-4b7c-bf64-2dcd03176841}, !- Handle
  Rendering Color 282,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee335dde-3961-4db4-a9cc-13eb55b82908}, !- Handle
  Rendering Color 283,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c004dbf4-b331-4313-a575-26f9b572ade1}, !- Handle
  Rendering Color 284,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f2c03fc-3113-453c-9cb1-37b938349a0c}, !- Handle
  Rendering Color 285,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b9cf98b-fa1c-4e2e-9cc8-773acfba6dd5}, !- Handle
  Rendering Color 286,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {706a4e25-419b-44fa-bac5-2b7f5e505c29}, !- Handle
  Rendering Color 287,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a473068-5fd6-40fe-81dc-33e5712511e2}, !- Handle
  Rendering Color 288,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2da0c283-a569-46ea-a791-39e678b6092a}, !- Handle
  Rendering Color 289,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24ba7ef9-f392-4c93-b93a-e8f9d90945c9}, !- Handle
  Rendering Color 290,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bc7dd2f-2f76-4a81-b5a5-9e91cea0325d}, !- Handle
  Rendering Color 291,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb1f48f0-576b-4615-bd87-804a7096a00d}, !- Handle
  Rendering Color 292,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6274ae06-bf18-45e5-a117-dad9498ddecc}, !- Handle
  Rendering Color 293,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {20fd8615-fafd-4347-bb9e-141987350722}, !- Handle
  Rendering Color 294,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ecf4006-ecec-4b7b-92be-e638e0f2fa3e}, !- Handle
  Rendering Color 295,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23a2cbe1-4790-4540-8224-077572f4aace}, !- Handle
  Rendering Color 296,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adc1b4b9-907a-47b7-854d-b59bddc83968}, !- Handle
  Rendering Color 297,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f5205b6-e9c0-471f-aeef-0866065a4cf4}, !- Handle
  Rendering Color 298,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0dd554fe-f11a-4917-8ef0-2f5938cd12de}, !- Handle
  Rendering Color 299,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a33a425-c38e-4677-8b71-962535e74377}, !- Handle
  Rendering Color 300,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b1cf354-2f45-42e3-892b-450a0229135b}, !- Handle
  Rendering Color 301,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c257a7c2-658b-492d-9176-519d145d57d5}, !- Handle
  Rendering Color 302,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f431f0e9-1822-40e2-86a6-819a471962f8}, !- Handle
  Rendering Color 303,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f138879c-c5ea-4157-a267-e4a24fad1ed9}, !- Handle
  Rendering Color 304,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc0c96e3-217f-40b7-9813-14fbd72a0d70}, !- Handle
  Rendering Color 305,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9b14413-5bac-4afb-907c-c5bed59711af}, !- Handle
  Rendering Color 306,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8b9e804-1887-47b7-9ab9-a580ecec3bc6}, !- Handle
  Rendering Color 308,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e366c650-f154-4a0c-a82f-5fe8bf72c9fa}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba4bc225-1707-44c5-8481-00aafba18e1e}, !- Handle
  Rendering Color 310,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8c370b18-511c-472b-b5d8-f7e48fc0c575}, !- Handle
  Rendering Color 311,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f489480-e98d-481f-9ca8-33ccfb884293}, !- Handle
  Rendering Color 312,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0dace55-f3e5-4d2b-bec9-b4704619d89f}, !- Handle
  Rendering Color 313,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0f3f0f5-168f-4aea-a37a-4cbcc3ebc2e5}, !- Handle
  Rendering Color 314,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98c5acba-14db-4189-ba92-4e94c2f6d489}, !- Handle
  Rendering Color 315,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {212135dd-2fa9-4246-9c73-70c2924ee8df}, !- Handle
  Rendering Color 316,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b968fcba-64d3-4d16-b3db-7d89eb487837}, !- Handle
  Rendering Color 317,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da91b41b-1fac-46ed-a61d-7230e4d7687c}, !- Handle
  Rendering Color 318,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eea3cda9-53a0-4e9c-8860-42d91c94c4fa}, !- Handle
  Rendering Color 319,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {43673f91-201f-4d0f-af4b-3c9c7d88f68a}, !- Handle
  Rendering Color 320,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8890143-008b-405a-b354-4ec1c6cbb3be}, !- Handle
  Rendering Color 321,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2431506f-2543-4f07-8f62-bb8e9d3600b0}, !- Handle
  Rendering Color 322,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {015bd554-6164-4857-87d8-0451f93445de}, !- Handle
  Rendering Color 323,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b453a8ca-7afc-48e9-ba5f-44846045f0a9}, !- Handle
  Rendering Color 324,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3c89147-bfe9-44ef-ae96-4a011530f58d}, !- Handle
  Rendering Color 325,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d54d359e-6846-4502-92b6-cab35d439a4e}, !- Handle
  Rendering Color 326,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e29cb0f2-0c44-43b9-a4b4-aa90e4fd3bcd}, !- Handle
  Rendering Color 327,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5dabb56-8655-4cb3-9a27-ff5198afcc6a}, !- Handle
  Rendering Color 328,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b31ead68-b67d-4447-9676-e3949bd89660}, !- Handle
  Rendering Color 329,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd9bb8b2-3a85-4214-a680-1bf258214b64}, !- Handle
  Rendering Color 330,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d183391-16c4-43d8-af65-39fa85dadd99}, !- Handle
  Rendering Color 331,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {086a9792-88ab-4668-b200-301c9a35806d}, !- Handle
  Rendering Color 332,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75042bbd-cb63-4784-b081-985fcc1654cc}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a17f11ba-5360-4a59-8c03-ffa80dfac1d1}, !- Handle
  Rendering Color 334,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32185a03-194c-46c5-8b02-1a68585025d5}, !- Handle
  Rendering Color 335,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {312fa622-bd28-4cee-839b-48ac0111a2dc}, !- Handle
  Rendering Color 351,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Connection,
  {2761ebf9-46bc-4f88-9f55-545d4c7aff14}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  3,                                      !- Outlet Port
  {0aa9b5e2-8ea6-466b-adf9-1de73fb990aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6894bad-4b3d-479a-8fdb-718d797aa160}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  4,                                      !- Outlet Port
  {eaf51071-d36a-4f54-9e28-1ce1822862ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a155317a-359f-49e1-8b43-5a4426e1e658}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  5,                                      !- Outlet Port
  {459a3271-bd2d-474f-a550-8fc9097dfc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f00055a-d6ed-4926-9770-90ea311a281e}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  6,                                      !- Outlet Port
  {84ae962f-3e45-446f-9394-66031569ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f059bd-d169-4e0c-815e-8030554eba89}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  7,                                      !- Outlet Port
  {acd0c3bc-5e30-48cd-8c62-4ec6259997c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925bd5ad-d9aa-459d-9c2c-d50975ee5f9c}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  8,                                      !- Outlet Port
  {08f83477-37a3-43b7-8ae0-00b3121bf849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeafaf08-c40e-4078-90b4-c91486a59b90}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  9,                                      !- Outlet Port
  {d84d0937-029c-4a59-a991-1d115b7ce0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6624d64c-8637-44bf-bbf5-bcc0a7370058}, !- Handle
  {e1e54bb0-4b43-49c9-bfdf-5ef0d82becef}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d121931c-2052-40ba-a6f3-9eeb10a96698}, !- Handle
  {053353a5-3613-4759-a1bf-046a825d18f1}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59f5499d-6925-44ce-81cb-ad0978ba319e}, !- Handle
  {0830e505-391c-4336-ac8f-d7d20f846710}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87f8f532-23d9-4008-b6f6-675e682302c7}, !- Handle
  {3e1b6d16-93b6-428d-b6f9-3f00ce56cc22}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {02092262-5ee2-44cd-97b5-68bffbc734e6}, !- Handle
  {fa09e80a-3689-47e8-b6a6-4d01ed81dd32}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {87c5eb61-8d1e-4e2e-9fa1-c1b1a9b021bb}, !- Handle
  {9e6468c1-68f0-4fdc-b950-656d0ad78ad3}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {860d2c15-a047-4836-9112-3a265b18dc60}, !- Handle
  {f488b7a1-a54a-4644-8c46-cb204726ed47}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Rendering:Color,
  {a001aa25-5a19-43bf-97a0-c9ad88ae4479}, !- Handle
  Rendering Color 352,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da63ec75-78a9-4d81-8994-0e8b1ff8174a}, !- Handle
  Rendering Color 353,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ec007964-63a3-457c-a3b9-01602e9d9259}, !- Handle
  Rendering Color 354,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {764f1bea-d49e-4d9c-b3ca-fc457d2f4923}, !- Handle
  Rendering Color 355,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e598884-091f-4334-bdf7-01062618308f}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5bcc9157-c51b-451b-94f7-2eb1e6b11d00}, !- Handle
  Rendering Color 357,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d603fff-05f0-4d82-a855-67052b0add76}, !- Handle
  Rendering Color 358,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8de2dbe5-19ed-4f49-b459-657a65295192}, !- Handle
  Rendering Color 359,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f9d26d1-f5df-4b25-9ec9-d0190b35489f}, !- Handle
  Rendering Color 360,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57ea10c0-7f62-45bc-965b-0579479d1f6f}, !- Handle
  Rendering Color 361,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7685856f-8b1f-4651-a5ba-6bd96e3440bf}, !- Handle
  Rendering Color 362,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {855d1183-c50c-4c07-adbc-febac14097c7}, !- Handle
  Rendering Color 363,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1673da94-5beb-4e81-8871-e36bcf139154}, !- Handle
  Rendering Color 364,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {34bcd525-c4f0-4ce7-9710-c9486bd1b219}, !- Handle
  Rendering Color 365,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddbf9294-9d43-4c4b-8319-c801f38bf4dd}, !- Handle
  Rendering Color 366,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f0a93a2e-0b84-458e-bcff-a1a47ec7401c}, !- Handle
  Rendering Color 367,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6113920-ef3c-4a14-bcb1-ad88f56be55a}, !- Handle
  Rendering Color 368,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93122b24-31ff-4a69-aa0d-083239768e8f}, !- Handle
  Rendering Color 369,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ac66876-8b15-4b83-9ac3-d55b9fc54c1e}, !- Handle
  Rendering Color 370,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07a8a5e3-7c9c-4aeb-a21f-f15c5c2497b4}, !- Handle
  Rendering Color 371,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c039011-87c2-443f-862c-cd84d06b75a4}, !- Handle
  Rendering Color 372,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa1b29d-fea0-446a-8bfd-2e0a3bcdc41d}, !- Handle
  Rendering Color 373,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {003d00bf-4924-4c8a-8e1d-37f0695144b8}, !- Handle
  Rendering Color 374,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f25e7536-9d2a-41c3-a403-73183cc27c90}, !- Handle
  Rendering Color 375,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33b13609-2b19-4dcd-aafa-b54b17f8d6f6}, !- Handle
  Rendering Color 376,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20e2a84f-0395-4577-8388-cca9e5adb511}, !- Handle
  Rendering Color 377,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {927a612a-fa47-4849-ac4d-8a53398f95bc}, !- Handle
  Rendering Color 378,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bbad36c-04c3-4ec8-9b9e-53fcad39c7eb}, !- Handle
  Rendering Color 379,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c2fcc77-b52e-44fd-ab2e-7b698019f730}, !- Handle
  Rendering Color 380,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60af554a-06b0-4e27-af50-a1c0ca34bfd8}, !- Handle
  Rendering Color 381,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ca17ad03-e40f-4aa4-bfab-51cb5fa9adfc}, !- Handle
  Rendering Color 382,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f959170d-0d6a-4bc2-ade9-d72cea5a2229}, !- Handle
  Rendering Color 383,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e0a8c21-9e64-4971-996b-2399d7058c30}, !- Handle
  Rendering Color 384,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b519872-2615-4b41-9bbf-f886870381af}, !- Handle
  Rendering Color 385,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9664fdde-03e3-412f-8b59-00174449db11}, !- Handle
  Rendering Color 386,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e24d18d-dff3-46f3-aed1-13854896c1b9}, !- Handle
  Rendering Color 387,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5db0ed14-ccca-43c1-bb07-0f61f0bcb723}, !- Handle
  Rendering Color 388,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c2789f5-a1d8-4ac3-8715-9b85e92a3dc8}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {930f1cee-33c6-42c9-892f-233d4614262b}, !- Handle
  Rendering Color 390,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1cc26414-90ef-4fce-8dcc-9aaeab479ad1}, !- Handle
  Rendering Color 391,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6161ec65-30c0-46f4-826a-6bac730b48ed}, !- Handle
  Rendering Color 392,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c0d3a3c-ac0a-4e34-8db5-9e28b332a65a}, !- Handle
  Rendering Color 393,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97f407c8-3789-4a68-a370-f2863cd44fd6}, !- Handle
  Rendering Color 394,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd4a84e2-e49f-417b-ae7c-083ee032f535}, !- Handle
  Rendering Color 395,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d457f4f-ff13-485a-b37b-980c1a69e05d}, !- Handle
  Rendering Color 396,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87bb633c-2626-432c-915a-dceb87e553bc}, !- Handle
  Rendering Color 397,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f5a3a6b7-79d7-45bf-af76-c4fbdbf3bdd0}, !- Handle
  Rendering Color 398,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ac9cf91-6086-4d06-bcc8-7305dd0d6c95}, !- Handle
  Rendering Color 399,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7aafa538-e066-4745-af2c-4baaa0603bf7}, !- Handle
  Rendering Color 400,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e86e62b-245f-4bc6-9a07-87c2ead629f0}, !- Handle
  Rendering Color 401,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39c4e252-88e4-4853-a25d-81dc97337abb}, !- Handle
  Rendering Color 402,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {444b9769-e2d2-4500-bd5a-cdf744bf26d3}, !- Handle
  Rendering Color 403,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4f47d55-9e3f-4ebd-9391-8b78e84c0f2d}, !- Handle
  Rendering Color 404,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6674c009-06e6-4e3a-acd7-b3fb8f08ec55}, !- Handle
  Rendering Color 405,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c59b4be6-7329-4198-bcf6-6e9c769599c2}, !- Handle
  Rendering Color 406,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d30af16d-a8c2-46ac-b779-47bf8e826c24}, !- Handle
  Rendering Color 407,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b18723cc-7e36-4d4b-851f-dc8f3265ba9c}, !- Handle
  Rendering Color 408,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1de604f7-fcca-4ff8-8a43-8477913bb43c}, !- Handle
  Rendering Color 409,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d062f9ff-b2f5-48c1-9acc-e2f95bbc2ca1}, !- Handle
  Rendering Color 410,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2d3c661-2f75-44f7-a8a5-a7982ac1785b}, !- Handle
  Rendering Color 411,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0cab611-0861-4c0d-afd2-b435aceec539}, !- Handle
  Rendering Color 412,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b450c2e-6dac-4eda-9e2e-80ff385eb837}, !- Handle
  Rendering Color 413,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fb008a2-8eee-420b-af27-2aa899867c94}, !- Handle
  Rendering Color 414,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b70b24c0-82eb-4cd3-b29f-f66b07e3b82f}, !- Handle
  Rendering Color 415,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a51a803-22d4-4d4d-8f26-0a564d54c61d}, !- Handle
  Rendering Color 416,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53e0f4f3-44ae-4c8c-bc43-27928428089c}, !- Handle
  Rendering Color 417,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e40d25b-bd0f-4014-85a4-e9e5eeda8deb}, !- Handle
  Rendering Color 418,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c2e266e-1676-434e-a2d9-9121fc8d6526}, !- Handle
  Rendering Color 419,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aa9e9139-9d08-4cb1-8a02-765e5b458707}, !- Handle
  Rendering Color 420,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {42220da6-14fc-4242-803e-891450de3bc6}, !- Handle
  Rendering Color 421,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c7478aa-7dc3-4ff5-b229-42a5ab8960a1}, !- Handle
  Rendering Color 422,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08962b39-e73f-4816-b201-5d84afac68cb}, !- Handle
  Rendering Color 423,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1e53d87-411d-4080-8436-5926c9fc444d}, !- Handle
  Rendering Color 424,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42d9f76b-473d-4be0-abef-df51a10d96d4}, !- Handle
  Rendering Color 425,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2961479-01fb-428b-a451-bd1c80192374}, !- Handle
  Rendering Color 426,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93df9264-05a9-4cec-9aa3-673bb4886b76}, !- Handle
  Rendering Color 427,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36f9c077-9eca-4d56-ab9d-75a404065a14}, !- Handle
  Rendering Color 428,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dde3378c-5420-42c0-8e7d-92d5c046c274}, !- Handle
  Rendering Color 429,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88a6f894-f2e3-4730-9cb5-29beb10384f2}, !- Handle
  Rendering Color 430,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d04419f-7b50-4e32-9cca-0d31f2656ba7}, !- Handle
  Rendering Color 431,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {cd82eeb3-1192-436b-a859-d94fd4b604ec}, !- Schedule Type Limits Name
  {47e3f73e-f740-465a-ab1e-682ed0b40a97}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {cd82eeb3-1192-436b-a859-d94fd4b604ec}, !- Handle
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {47e3f73e-f740-465a-ab1e-682ed0b40a97}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {b49af58e-ec31-4793-8fb1-d1a3e41cee34}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {b49af58e-ec31-4793-8fb1-d1a3e41cee34}, !- Handle
  Temperature 68,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {0b7f5ae0-e557-43df-99b6-1e2cc993816d}, !- Handle
  Schedule Rule 403,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44f0b4a9-fa14-4b47-9a02-3c75ad4910fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44f0b4a9-fa14-4b47-9a02-3c75ad4910fd}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {f96e7cc0-8adf-4977-8892-2d822b7b9d8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f96e7cc0-8adf-4977-8892-2d822b7b9d8c}, !- Handle
  Temperature 69,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {71d9f0d7-2d1c-4248-834c-7e169aa1e9cc}, !- Handle
  Schedule Rule 439,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f58dfbe0-3003-440e-ab15-ac3732c0b130}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f58dfbe0-3003-440e-ab15-ac3732c0b130}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  {ac892119-5c1c-4b9c-9592-0e13af1663aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ac892119-5c1c-4b9c-9592-0e13af1663aa}, !- Handle
  Temperature 70,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {0e34fa73-772d-450c-b220-d8d3a3003722}, !- Handle
  Schedule Rule 402,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e2d512d-fd5e-4631-92db-6cdc8edf8099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2d512d-fd5e-4631-92db-6cdc8edf8099}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {f96c6b5f-1310-4700-a28b-d1351b79f8cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f96c6b5f-1310-4700-a28b-d1351b79f8cc}, !- Handle
  Temperature 71,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {4b29c1c3-ecf8-40b4-a257-f6bdbe9d545b}, !- Handle
  Schedule Rule 438,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c179c3ee-d9f6-40b0-b0d6-1fb8ae06c4ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c179c3ee-d9f6-40b0-b0d6-1fb8ae06c4ab}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  {d1a43c5a-5766-40b0-b8dd-06729f13343d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d1a43c5a-5766-40b0-b8dd-06729f13343d}, !- Handle
  Temperature 72,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {11244a61-7124-4a64-86e5-1114b8af7fad}, !- Handle
  Schedule Rule 401,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3dae6542-330e-4dec-af27-932ef54a10a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dae6542-330e-4dec-af27-932ef54a10a4}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {45f61759-d98a-45ee-81f6-af15be54830d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {45f61759-d98a-45ee-81f6-af15be54830d}, !- Handle
  Temperature 73,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {76a6a706-6b85-4e77-a2ce-990774f5487e}, !- Handle
  Schedule Rule 437,                      !- Name
  {c9ccc442-0d5c-4c1d-8d17-5252ba135c37}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f797dc27-c5d4-41bb-a282-5dd4fcb6cba4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f797dc27-c5d4-41bb-a282-5dd4fcb6cba4}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  {41dd081d-4864-4ecd-b144-172989ed2cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {41dd081d-4864-4ecd-b144-172989ed2cc3}, !- Handle
  Temperature 74,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Connections,
  {7c3eb08d-43b2-4f65-8154-f171fdb41589}, ! Handle
  Water Use Connection Floor 1 Room 154,  ! Name
  {1ee010d6-1b98-418d-98ef-e422fc433394}, ! Inlet Node Name
  {7f560b90-0c55-4aef-8bf0-288ade98a033}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  {41ee93fc-5d85-4fc4-84ac-cd8e29c7c242}, ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02ea93a7-4cac-4c2e-916f-4896a80b7fef}; !- Water Use Equipment Name 1

OS:Node,
  {36c6abae-34ee-49cf-a680-edddd7c2a02b}, !- Handle
  Node 458,                               !- Name
  {7962c91e-e3fb-40fe-b3b8-b23fe190202d}, !- Inlet Port
  {1ee010d6-1b98-418d-98ef-e422fc433394}; !- Outlet Port

OS:Connection,
  {7962c91e-e3fb-40fe-b3b8-b23fe190202d}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  10,                                     !- Outlet Port
  {36c6abae-34ee-49cf-a680-edddd7c2a02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9232a8b5-a17e-43ca-8bfb-d18ea97fe940}, !- Handle
  Node 461,                               !- Name
  {7f560b90-0c55-4aef-8bf0-288ade98a033}, !- Inlet Port
  {f415d4b3-22e4-4606-9ab9-d7f5d9bd5227}; !- Outlet Port

OS:Connection,
  {1ee010d6-1b98-418d-98ef-e422fc433394}, !- Handle
  {36c6abae-34ee-49cf-a680-edddd7c2a02b}, !- Source Object
  3,                                      !- Outlet Port
  {7c3eb08d-43b2-4f65-8154-f171fdb41589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f560b90-0c55-4aef-8bf0-288ade98a033}, !- Handle
  {7c3eb08d-43b2-4f65-8154-f171fdb41589}, !- Source Object
  3,                                      !- Outlet Port
  {9232a8b5-a17e-43ca-8bfb-d18ea97fe940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f415d4b3-22e4-4606-9ab9-d7f5d9bd5227}, !- Handle
  {9232a8b5-a17e-43ca-8bfb-d18ea97fe940}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment,
  {02ea93a7-4cac-4c2e-916f-4896a80b7fef}, ! Handle
  Floor 1 Room 154,                       ! Name
  {0a184f73-74e5-4db2-9f8c-445172af7992}, ! Water Use Equipment Definition Name
  {623a22ed-acfe-4ad1-9f54-cb2537c79669}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {073bbf81-ff9e-4f0e-9ef5-55d93722220d}, ! Handle
  Water Fixture Definition 40,            ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {7a1f5548-52c2-4e0f-ab17-0fb9affd4d79}, !- Target Temperature Schedule Name
  {9355743b-2339-4eba-9b6a-c686a536d5be}, !- Sensible Fraction Schedule Name
  {062204ed-ffab-4fc3-a048-a4e029b0c18f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a1f5548-52c2-4e0f-ab17-0fb9affd4d79}, !- Handle
  WaterUse Schedule 120F 41,              !- Name
  {53173aed-83d1-452e-98d6-e7777428311b}, !- Schedule Type Limits Name
  {3542fe66-de48-40ed-9761-a6e83f77d4c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3542fe66-de48-40ed-9761-a6e83f77d4c9}, !- Handle
  WaterUse Schedule 120F Day 41,          !- Name
  {53173aed-83d1-452e-98d6-e7777428311b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9355743b-2339-4eba-9b6a-c686a536d5be}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 41, !- Name
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Schedule Type Limits Name
  {75547142-eae7-49a8-964e-563c89a3ea78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75547142-eae7-49a8-964e-563c89a3ea78}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 41, !- Name
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {062204ed-ffab-4fc3-a048-a4e029b0c18f}, !- Handle
  WaterUse Latent Fraction Schedule 5p 41, !- Name
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Schedule Type Limits Name
  {54b77f00-c423-49e5-ba10-fa827e3df674}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54b77f00-c423-49e5-ba10-fa827e3df674}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 41, !- Name
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {53173aed-83d1-452e-98d6-e7777428311b}, !- Handle
  Temperature 75,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Handle
  Fractional 52,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:WaterUse:Equipment,
  {8b0abbbf-7ea5-4953-b77d-b90f1c127f62}, ! Handle
  Floor 2 Room 155,                       ! Name
  {82c2c6c0-9c58-4b07-9412-ba330d23d333}, ! Water Use Equipment Definition Name
  {10151ec2-73fe-4610-b65d-6567111e0ca6}, !- Space Name
  {544b78ee-03e5-4b25-8c27-f15d60c0af6b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {247ad5ff-e0cd-46b5-8b88-da97cd32049d}, ! Handle
  Water Fixture Definition 41,            ! Name
  ,                                       ! End-Use Subcategory
  0.0000631,                              ! Peak Flow Rate {m3/s}
  {a6dffa1b-833c-4f74-a017-4fb8a3887aa0}, !- Target Temperature Schedule Name
  {ada58d9e-3831-4f8c-877b-56568ddc1f94}, !- Sensible Fraction Schedule Name
  {f16aa743-ec61-4237-a714-3041d1946b89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6dffa1b-833c-4f74-a017-4fb8a3887aa0}, !- Handle
  WaterUse Schedule 120F 42,              !- Name
  {70964bb2-7ad1-4b40-962d-d1055faab43e}, !- Schedule Type Limits Name
  {25306e55-24d6-4743-85bf-d12fbbc1b364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25306e55-24d6-4743-85bf-d12fbbc1b364}, !- Handle
  WaterUse Schedule 120F Day 42,          !- Name
  {70964bb2-7ad1-4b40-962d-d1055faab43e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ada58d9e-3831-4f8c-877b-56568ddc1f94}, !- Handle
  WaterUse Sensible Fraction Schedule 20p 42, !- Name
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Schedule Type Limits Name
  {35c12b0f-b589-417c-8211-89f7d05db77e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35c12b0f-b589-417c-8211-89f7d05db77e}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day 42, !- Name
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f16aa743-ec61-4237-a714-3041d1946b89}, !- Handle
  WaterUse Latent Fraction Schedule 5p 42, !- Name
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Schedule Type Limits Name
  {ed2831af-c89b-4386-aa52-8dc311ddc406}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed2831af-c89b-4386-aa52-8dc311ddc406}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day 42, !- Name
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {70964bb2-7ad1-4b40-962d-d1055faab43e}, !- Handle
  Temperature 76,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Handle
  Fractional 53,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6a3bb83-4a6b-4d2f-8ec6-6d0f22bd1878}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f85f5689-3638-43d6-be76-26ae4d146e86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed4459cd-6735-4ea5-b5cb-aeb6ebea0c05}, !- Mixed Air Node Name
  {a071af15-3fb1-4e35-bb63-94a86cb006e6}, !- Outdoor Air Stream Node Name
  {a76b555c-f291-4f3c-aebc-2f979bb9d344}, !- Relief Air Stream Node Name
  {2001c248-84b4-4556-b031-1b8ce81b8e6e}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {f85f5689-3638-43d6-be76-26ae4d146e86}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {707f44e6-44e8-4a89-9bc1-5ba89552f130}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Handle
  Make-up air unit Occ Sch,               !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  {7bef6fca-5646-4333-a127-b64d1a2b69fa}, !- Default Day Schedule Name
  {fd9b7f88-969d-4f45-a7b5-6528222cfa2b}, !- Summer Design Day Schedule Name
  {c9a31944-c5d6-4021-bebe-c3cbc01b27b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bef6fca-5646-4333-a127-b64d1a2b69fa}, !- Handle
  Make-up air unit Occ Sch Default,       !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd9b7f88-969d-4f45-a7b5-6528222cfa2b}, !- Handle
  Make-up air unit Occ Sch Summer Design Day, !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9a31944-c5d6-4021-bebe-c3cbc01b27b2}, !- Handle
  Make-up air unit Occ Sch Winter Design Day, !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4b6ca1e-8eb2-49ef-9f16-fbf4316fdf9d}, !- Handle
  Make-up air unit Occ Sch Sunday Rule,   !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60b2c781-8dd9-41c6-a79f-5527c5d4b06b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b7dac9b7-57c1-4aef-9c8c-4360f3e4d1c0}, !- Handle
  Make-up air unit Occ Sch Saturday Rule, !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1aba2ae-370b-4410-99f2-24c43cf0616a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {a07c6fd0-b7c2-47f1-b47e-4c0aa6e884c6}, !- Handle
  Make-up air unit Occ Sch Friday Rule,   !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eb740ece-37f5-4d0a-9942-f280deed403a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {00e02be2-ea61-4a30-8de8-ae795747700a}, !- Handle
  Make-up air unit Occ Sch Thursday Rule, !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8d0cbbf-b2dc-49cd-a3d5-0ef6ac6a82a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {2647f88a-f59e-42cf-b967-b7c0fe6aede6}, !- Handle
  Make-up air unit Occ Sch Wednesday Rule, !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e3e280cc-8199-40fc-9e71-51b84f8c3e90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {6ca3037c-0eb1-4e43-83fa-70378892d251}, !- Handle
  Make-up air unit Occ Sch Tuesday Rule,  !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cfb37ada-d432-4293-8886-d7c404ffcc94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {da9d0e20-3455-4bc9-8462-a8df867e1b65}, !- Handle
  Make-up air unit Occ Sch Monday Rule,   !- Name
  {b3cdb95d-a584-42aa-8e0a-da0d691c29e0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f20b5e07-0abd-4c0a-a681-fb08b9c97fb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {60b2c781-8dd9-41c6-a79f-5527c5d4b06b}, !- Handle
  Make-up air unit Occ Sch Sunday,        !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1aba2ae-370b-4410-99f2-24c43cf0616a}, !- Handle
  Make-up air unit Occ Sch Saturday,      !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb740ece-37f5-4d0a-9942-f280deed403a}, !- Handle
  Make-up air unit Occ Sch Friday,        !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d0cbbf-b2dc-49cd-a3d5-0ef6ac6a82a7}, !- Handle
  Make-up air unit Occ Sch Thursday,      !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3e280cc-8199-40fc-9e71-51b84f8c3e90}, !- Handle
  Make-up air unit Occ Sch Wednesday,     !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfb37ada-d432-4293-8886-d7c404ffcc94}, !- Handle
  Make-up air unit Occ Sch Tuesday,       !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f20b5e07-0abd-4c0a-a681-fb08b9c97fb6}, !- Handle
  Make-up air unit Occ Sch Monday,        !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Handle
  Fractional 54,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {707f44e6-44e8-4a89-9bc1-5ba89552f130}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {69d0a0c9-27ed-4ed7-a7e8-bf965448ebbf}, !- Handle
  Node 481,                               !- Name
  ,                                       !- Inlet Port
  {a071af15-3fb1-4e35-bb63-94a86cb006e6}; !- Outlet Port

OS:Node,
  {690a980c-5831-453c-a267-6f204dc153e5}, !- Handle
  Node 482,                               !- Name
  {a76b555c-f291-4f3c-aebc-2f979bb9d344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc3a36f2-73af-4e89-afd9-38f65cf775d5}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1327378a-0f06-4027-9970-ffcd9a4a12ed}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e93cf869-277e-4a13-b659-1900725ecfe8}, !- Handle
  Node 483,                               !- Name
  {ed4459cd-6735-4ea5-b5cb-aeb6ebea0c05}, !- Inlet Port
  {47649cb5-3bbb-4220-8f62-f42b54c7903f}; !- Outlet Port

OS:Connection,
  {2001c248-84b4-4556-b031-1b8ce81b8e6e}, !- Handle
  {b323710d-bfff-41a3-92d6-d0eeaeb8126a}, !- Source Object
  3,                                      !- Outlet Port
  {f6a3bb83-4a6b-4d2f-8ec6-6d0f22bd1878}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed4459cd-6735-4ea5-b5cb-aeb6ebea0c05}, !- Handle
  {f6a3bb83-4a6b-4d2f-8ec6-6d0f22bd1878}, !- Source Object
  5,                                      !- Outlet Port
  {e93cf869-277e-4a13-b659-1900725ecfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47649cb5-3bbb-4220-8f62-f42b54c7903f}, !- Handle
  {e93cf869-277e-4a13-b659-1900725ecfe8}, !- Source Object
  3,                                      !- Outlet Port
  {fcd9e85f-3d80-44e8-a148-e527b071fe78}, !- Target Object
  2;                                      !- Inlet Port

OS:DefaultConstructionSet,
  {6b6685d3-7b70-4b2d-b495-be65f36a12d8}, !- Handle
  Zone 19802010 6A,                       !- Name
  {96062c97-002a-4a60-87a0-e5c9af51cbe4}, !- Default Exterior Surface Constructions Name
  {1e1a75db-d497-4c61-b6b2-66d97dc516d5}, !- Default Interior Surface Constructions Name
  {fb1731ac-a86d-4841-8792-a0a19f2f7641}, !- Default Ground Contact Surface Constructions Name
  {7986f100-cff1-4371-8ac7-5da4a091a337}, !- Default Exterior SubSurface Constructions Name
  {e455258c-bafd-429d-ab39-7fdcaff81520}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {96062c97-002a-4a60-87a0-e5c9af51cbe4}, !- Handle
  Default Surface Constructions 1688,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {a37fa90b-7945-42c8-ab81-a2ebe855a29e}, !- Wall Construction Name
  {d0146b20-c951-4520-9368-084f3c735f49}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1e1a75db-d497-4c61-b6b2-66d97dc516d5}, !- Handle
  Default Surface Constructions 1689,     !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb1731ac-a86d-4841-8792-a0a19f2f7641}, !- Handle
  Default Surface Constructions 1690,     !- Name
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}, !- Floor Construction Name
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7986f100-cff1-4371-8ac7-5da4a091a337}, !- Handle
  Default Sub Surface Constructions 1124, !- Name
  {b79ddff8-586d-4a89-926e-aa576e0e6801}, !- Fixed Window Construction Name
  {b79ddff8-586d-4a89-926e-aa576e0e6801}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e455258c-bafd-429d-ab39-7fdcaff81520}, !- Handle
  Default Sub Surface Constructions 1125, !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a37fa90b-7945-42c8-ab81-a2ebe855a29e}, !- Handle
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  {18564bc1-8a89-4144-9fbe-cda58b811342}, !- Surface Rendering Name
  {d3f31185-1398-4b9e-bb6f-35836e72735c}, !- Layer 1
  {5215b1e9-8172-46da-a33e-3e4cb012e48e}, !- Layer 2
  {307742ef-3d52-4663-9e06-6fa73c0eb017}, !- Layer 3
  {61674171-1544-4ae3-8e5b-e55d00cafb6f}; !- Layer 4

OS:StandardsInformation:Construction,
  {e18d4f87-7670-48c7-b30f-cc1b01a3d60d}, !- Handle
  {a37fa90b-7945-42c8-ab81-a2ebe855a29e}; !- Construction Name

OS:Construction,
  {d0146b20-c951-4520-9368-084f3c735f49}, !- Handle
  Typical IEAD Roof 19802010 6A,          !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {8a0291a0-785a-42d6-b401-fb6f8c8c4063}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {2063055f-aff1-4a2e-b259-cbb98fd98c40}, !- Handle
  {d0146b20-c951-4520-9368-084f3c735f49}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {4bd9d21b-04d6-4768-bdf5-b2b4d3fd8ba0}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {ab6cf5c9-10b3-4320-ba0d-ad22d15c8b9e}, !- Handle
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}; !- Construction Name

OS:Construction,
  {b79ddff8-586d-4a89-926e-aa576e0e6801}, !- Handle
  Customized Fenestration: u=3.08,        !- Name
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Surface Rendering Name
  {91492136-e005-43ef-aa17-b30ff1a22fb1}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e1c3101-4443-403e-bdc7-baa3d1064e91}, !- Handle
  {b79ddff8-586d-4a89-926e-aa576e0e6801}; !- Construction Name

OS:Rendering:Color,
  {18564bc1-8a89-4144-9fbe-cda58b811342}, !- Handle
  Rendering Color 636,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Material,
  {d3f31185-1398-4b9e-bb6f-35836e72735c}, !- Handle
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {411d31ad-cb82-42bf-b2c7-19087956eff6}, !- Handle
  {d3f31185-1398-4b9e-bb6f-35836e72735c}; !- Material Name

OS:Material,
  {5215b1e9-8172-46da-a33e-3e4cb012e48e}, !- Handle
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {427ff4b8-ba1c-47c7-9134-21cb051d86d9}, !- Handle
  {5215b1e9-8172-46da-a33e-3e4cb012e48e}; !- Material Name

OS:Material:NoMass,
  {307742ef-3d52-4663-9e06-6fa73c0eb017}, !- Handle
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11f00df3-63a4-4ff6-8f61-aeea983d9781}, !- Handle
  {307742ef-3d52-4663-9e06-6fa73c0eb017}; !- Material Name

OS:Material,
  {61674171-1544-4ae3-8e5b-e55d00cafb6f}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d74247be-6328-47d1-b9ac-b7fb4c2072ea}, !- Handle
  {61674171-1544-4ae3-8e5b-e55d00cafb6f}; !- Material Name

OS:Material:NoMass,
  {8a0291a0-785a-42d6-b401-fb6f8c8c4063}, !- Handle
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44ca51ee-d503-4383-8d61-4bf567f86264}, !- Handle
  {8a0291a0-785a-42d6-b401-fb6f8c8c4063}; !- Material Name

OS:Rendering:Color,
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {4bd9d21b-04d6-4768-bdf5-b2b4d3fd8ba0}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e610261f-8b0b-43e8-a345-71327b7c0e6f}, !- Handle
  {4bd9d21b-04d6-4768-bdf5-b2b4d3fd8ba0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {91492136-e005-43ef-aa17-b30ff1a22fb1}, !- Handle
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {ee716269-60b7-40c8-8fd0-3d59d728aef6}, !- Handle
  {91492136-e005-43ef-aa17-b30ff1a22fb1}; !- Material Name

OS:DefaultConstructionSet,
  {e6e13fbe-5bfa-44d0-9288-ded7fe2413dc}, !- Handle
  Zone Pre1980 7A,                        !- Name
  {849bfa5b-0de3-4675-baf4-bedaac479784}, !- Default Exterior Surface Constructions Name
  {b5fa0c6d-c96e-453b-9e8e-17b0bb20b711}, !- Default Interior Surface Constructions Name
  {de1f9c9b-0969-491a-9b71-5da6adc1a641}, !- Default Ground Contact Surface Constructions Name
  {d54dc1af-ba53-4284-9318-5e738e9ee9ed}, !- Default Exterior SubSurface Constructions Name
  {7980c7c0-4034-4b8f-992a-52f08bb8c4a7}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {849bfa5b-0de3-4675-baf4-bedaac479784}, !- Handle
  Default Surface Constructions 1683,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {a375fe5a-f934-4d9b-af7d-c501f097ad83}, !- Wall Construction Name
  {20f3f061-d625-48e3-b11a-96ffd099f48a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b5fa0c6d-c96e-453b-9e8e-17b0bb20b711}, !- Handle
  Default Surface Constructions 1684,     !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de1f9c9b-0969-491a-9b71-5da6adc1a641}, !- Handle
  Default Surface Constructions 1685,     !- Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Floor Construction Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d54dc1af-ba53-4284-9318-5e738e9ee9ed}, !- Handle
  Default Sub Surface Constructions 1120, !- Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Fixed Window Construction Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7980c7c0-4034-4b8f-992a-52f08bb8c4a7}, !- Handle
  Default Sub Surface Constructions 1121, !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a375fe5a-f934-4d9b-af7d-c501f097ad83}, !- Handle
  Generic Exterior Wall pre1980 7A,       !- Name
  {936df4e5-7a00-4a83-834f-fb757da85e80}, !- Surface Rendering Name
  {a82fdcc5-f284-48ed-9b36-7e2758459069}, !- Layer 1
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 2
  {27a8a1b2-510f-48b4-ab07-af9729af22b6}, !- Layer 3
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 4
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 5

OS:StandardsInformation:Construction,
  {c35441ff-9aa8-44dc-a67f-a5f9f1ea3583}, !- Handle
  {a375fe5a-f934-4d9b-af7d-c501f097ad83}; !- Construction Name

OS:Construction,
  {20f3f061-d625-48e3-b11a-96ffd099f48a}, !- Handle
  Typical IEAD Roof pre1980,              !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {52760eab-8df6-4314-b841-4462c3197883}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {8c0dd35d-4712-4a5f-9950-ff758441529a}, !- Handle
  {20f3f061-d625-48e3-b11a-96ffd099f48a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Handle
  Generic Ground Slab 6A pre1980,         !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {69b96d20-4de9-471c-9177-564b6902c67f}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {de065846-790d-4232-a114-8f1dd45bd46b}, !- Handle
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}; !- Construction Name

OS:Construction,
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Handle
  Customized Fenestration: u=3.36,        !- Name
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Surface Rendering Name
  {dcc5f1d9-e918-4ab4-aee3-9399d54a4733}; !- Layer 1

OS:StandardsInformation:Construction,
  {5113efc6-4dfc-4d19-a99b-3cc7f3571fb7}, !- Handle
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}; !- Construction Name

OS:Rendering:Color,
  {936df4e5-7a00-4a83-834f-fb757da85e80}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material:NoMass,
  {27a8a1b2-510f-48b4-ab07-af9729af22b6}, !- Handle
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f723ad3f-14f6-4bb0-b290-c011c6adfb9d}, !- Handle
  {27a8a1b2-510f-48b4-ab07-af9729af22b6}; !- Material Name

OS:Material:NoMass,
  {52760eab-8df6-4314-b841-4462c3197883}, !- Handle
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c5b6fb3-93df-4ab6-b3c6-1ecf70a4a254}, !- Handle
  {52760eab-8df6-4314-b841-4462c3197883}; !- Material Name

OS:Material:NoMass,
  {69b96d20-4de9-471c-9177-564b6902c67f}, !- Handle
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6708b214-7a0d-4777-b078-06607950ab45}, !- Handle
  {69b96d20-4de9-471c-9177-564b6902c67f}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {dcc5f1d9-e918-4ab4-aee3-9399d54a4733}, !- Handle
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {21fe417b-4ce8-4647-99d2-f86752d57422}, !- Handle
  {dcc5f1d9-e918-4ab4-aee3-9399d54a4733}; !- Material Name

OS:DefaultConstructionSet,
  {b48a8a12-8a9d-45ae-bd66-29bb02f29333}, !- Handle
  Zone Pre1980 6A,                        !- Name
  {208fc579-427a-4f0c-91e6-2124ffc25d75}, !- Default Exterior Surface Constructions Name
  {58a57264-da48-49c5-be59-d3b5dac6fbdd}, !- Default Interior Surface Constructions Name
  {db09c255-a7b0-4e43-9821-f3a426a7c26a}, !- Default Ground Contact Surface Constructions Name
  {deebcce4-840f-422a-9403-c4a386ed812c}, !- Default Exterior SubSurface Constructions Name
  {7224a951-db3f-4a63-9555-b7068d78b022}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {208fc579-427a-4f0c-91e6-2124ffc25d75}, !- Handle
  Default Surface Constructions 1694,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {5ea88bed-279e-4f27-b331-3e439051f6a5}, !- Wall Construction Name
  {20f3f061-d625-48e3-b11a-96ffd099f48a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {58a57264-da48-49c5-be59-d3b5dac6fbdd}, !- Handle
  Default Surface Constructions 782,      !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {db09c255-a7b0-4e43-9821-f3a426a7c26a}, !- Handle
  Default Surface Constructions 1695,     !- Name
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}, !- Floor Construction Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {deebcce4-840f-422a-9403-c4a386ed812c}, !- Handle
  Default Sub Surface Constructions 1112, !- Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Fixed Window Construction Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7224a951-db3f-4a63-9555-b7068d78b022}, !- Handle
  Default Sub Surface Constructions 522,  !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5ea88bed-279e-4f27-b331-3e439051f6a5}, !- Handle
  Generic Exterior Wall pre1980 6A,       !- Name
  {936df4e5-7a00-4a83-834f-fb757da85e80}, !- Surface Rendering Name
  {a82fdcc5-f284-48ed-9b36-7e2758459069}, !- Layer 1
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 2
  {fcc20617-d6c4-4b19-ac08-83fec9260edd}, !- Layer 3
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 4
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 5

OS:StandardsInformation:Construction,
  {699f335f-f717-4e98-8568-babbf2c5246d}, !- Handle
  {5ea88bed-279e-4f27-b331-3e439051f6a5}; !- Construction Name

OS:Material:NoMass,
  {fcc20617-d6c4-4b19-ac08-83fec9260edd}, !- Handle
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8ad9ba5-2d6e-497d-b7a7-4c161ace619d}, !- Handle
  {fcc20617-d6c4-4b19-ac08-83fec9260edd}; !- Material Name

OS:DefaultConstructionSet,
  {4987b077-405d-487d-8071-11ef246b38a7}, !- Handle
  Zone Pre1950 7A,                        !- Name
  {1a17a4e6-37f0-4040-a409-24d4ea8a4fe4}, !- Default Exterior Surface Constructions Name
  {f57e6068-115e-4ed6-adfb-429a6d3e4d8f}, !- Default Interior Surface Constructions Name
  {6266e39c-5d8d-4e89-9e0d-7028e2d57025}, !- Default Ground Contact Surface Constructions Name
  {2150f1a7-b328-4ea8-8698-84575591ae89}, !- Default Exterior SubSurface Constructions Name
  {82d1ff2f-828c-4568-88e5-be34a1f71d3c}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1a17a4e6-37f0-4040-a409-24d4ea8a4fe4}, !- Handle
  Default Surface Constructions 1691,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {a3f8b716-6c85-4de2-aabb-86aac1866ce1}, !- Wall Construction Name
  {20f3f061-d625-48e3-b11a-96ffd099f48a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f57e6068-115e-4ed6-adfb-429a6d3e4d8f}, !- Handle
  Default Surface Constructions 1692,     !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6266e39c-5d8d-4e89-9e0d-7028e2d57025}, !- Handle
  Default Surface Constructions 1693,     !- Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Floor Construction Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2150f1a7-b328-4ea8-8698-84575591ae89}, !- Handle
  Default Sub Surface Constructions 1126, !- Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Fixed Window Construction Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {82d1ff2f-828c-4568-88e5-be34a1f71d3c}, !- Handle
  Default Sub Surface Constructions 1127, !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a3f8b716-6c85-4de2-aabb-86aac1866ce1}, !- Handle
  Generic Exterior Wall Uninsulated,      !- Name
  {936df4e5-7a00-4a83-834f-fb757da85e80}, !- Surface Rendering Name
  {a82fdcc5-f284-48ed-9b36-7e2758459069}, !- Layer 1
  {1206a136-2e1a-4b65-8600-c683f887ff1b}, !- Layer 2
  {17080e52-9eef-4dca-8e9a-c3f85385f431}, !- Layer 3
  {a2b759a8-e079-4340-ac1d-1fbb2d32aa8e}; !- Layer 4

OS:StandardsInformation:Construction,
  {b081faf2-eb06-42c7-957d-da71fade6d7b}, !- Handle
  {a3f8b716-6c85-4de2-aabb-86aac1866ce1}; !- Construction Name

OS:DefaultConstructionSet,
  {d74b488e-5e16-4089-b843-25ee0424d612}, !- Handle
  Zone Pre1950 6A,                        !- Name
  {05970adf-b292-43b0-88f6-bbc6d9237665}, !- Default Exterior Surface Constructions Name
  {4c8a2a26-08b6-4abd-8b90-1f7fb9a8b5fc}, !- Default Interior Surface Constructions Name
  {8126109a-74bd-4eb3-ba29-a4d8ce49b924}, !- Default Ground Contact Surface Constructions Name
  {17e328ba-53ef-4fc6-9cd5-7bb557abd953}, !- Default Exterior SubSurface Constructions Name
  {d5d6e46b-b2cc-46e6-8439-fdff4ad2e133}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {05970adf-b292-43b0-88f6-bbc6d9237665}, !- Handle
  Default Surface Constructions 1696,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {a3f8b716-6c85-4de2-aabb-86aac1866ce1}, !- Wall Construction Name
  {20f3f061-d625-48e3-b11a-96ffd099f48a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4c8a2a26-08b6-4abd-8b90-1f7fb9a8b5fc}, !- Handle
  Default Surface Constructions 1697,     !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8126109a-74bd-4eb3-ba29-a4d8ce49b924}, !- Handle
  Default Surface Constructions 1675,     !- Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Floor Construction Name
  {22127b8e-4ce6-4fca-972c-202fe2c92ba2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17e328ba-53ef-4fc6-9cd5-7bb557abd953}, !- Handle
  Default Sub Surface Constructions 1113, !- Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Fixed Window Construction Name
  {c44baf87-5b5d-4a58-b4fc-db4290cf2f39}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d5d6e46b-b2cc-46e6-8439-fdff4ad2e133}, !- Handle
  Default Sub Surface Constructions 1114, !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3d2acf45-b677-4782-9da0-469840a4e902}, !- Handle
  Zone >2020 7A,                          !- Name
  {d1e0056b-bdab-4bf0-b2bf-799e9b684170}, !- Default Exterior Surface Constructions Name
  {06bd5b15-1ec4-4d65-ba52-a37037db97c4}, !- Default Interior Surface Constructions Name
  {d6a9b102-478b-472f-a270-d41ae75425a7}, !- Default Ground Contact Surface Constructions Name
  {8d69a6e7-8043-41a7-a538-d3035b038f00}, !- Default Exterior SubSurface Constructions Name
  {def731c2-1a78-4d26-b978-00a858f8a5ae}, !- Default Interior SubSurface Constructions Name
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d1e0056b-bdab-4bf0-b2bf-799e9b684170}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 14, !- Name
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Floor Construction Name
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Wall Construction Name
  {f0d889ca-6f5e-4bca-8582-258dcd115e03}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06bd5b15-1ec4-4d65-ba52-a37037db97c4}, !- Handle
  Default Surface Constructions 1687,     !- Name
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Floor Construction Name
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Wall Construction Name
  {c30543b1-1b35-42a1-9665-4499de9df41c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d6a9b102-478b-472f-a270-d41ae75425a7}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 15, !- Name
  {5e33d480-1e14-43f8-ac30-2df07fa878b1}, !- Floor Construction Name
  {5e33d480-1e14-43f8-ac30-2df07fa878b1}, !- Wall Construction Name
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d69a6e7-8043-41a7-a538-d3035b038f00}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 16, !- Name
  {7192d194-41d3-4d18-943e-87f35827f33c}, !- Fixed Window Construction Name
  {7192d194-41d3-4d18-943e-87f35827f33c}, !- Operable Window Construction Name
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Door Construction Name
  {6c46a137-a6b7-4094-8e1c-a32d145899c2}, !- Glass Door Construction Name
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Overhead Door Construction Name
  {52b87bc3-8379-454a-b473-c5398dcd3886}, !- Skylight Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}, !- Tubular Daylight Dome Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {def731c2-1a78-4d26-b978-00a858f8a5ae}, !- Handle
  Default Sub Surface Constructions 1123, !- Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Fixed Window Construction Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Operable Window Construction Name
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Handle
  Typical Interior Partition 6,           !- Name
  {c454fe28-b816-4e12-81d8-35eadd643dc2}, !- Surface Rendering Name
  {fd343636-d730-42ea-85de-1b047f2c9fbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea57d95c-eb83-4096-9c63-dad106e92b47}, !- Handle
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  {e0166346-eef5-4720-bc7f-30db514666e1}, !- Surface Rendering Name
  {da22647c-a190-45dd-b648-0f0874dd3273}, !- Layer 1
  {4ccbe0ea-56a1-4447-80f4-3b3e9d7d7351}, !- Layer 2
  {47c3c94c-4d9c-4b4a-8ec3-6c02e0b5a132}; !- Layer 3

OS:StandardsInformation:Construction,
  {14b78e40-d195-4bd1-a8ca-1c12fb672c15}, !- Handle
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f0d889ca-6f5e-4bca-8582-258dcd115e03}, !- Handle
  Typical IEAD Roof >2020 7A,             !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {d31bcdfc-030a-4b75-b4ae-a1583663b8ea}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {a45f2eae-8a5d-4b92-acc0-07e3bbea2500}, !- Handle
  {f0d889ca-6f5e-4bca-8582-258dcd115e03}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {5e33d480-1e14-43f8-ac30-2df07fa878b1}, !- Handle
  Generic Ground Slab 7A >2020,           !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {f19a43cb-588c-4526-9a59-2cc5aff09005}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {f05af7ef-547b-4110-8655-5f2666f4a231}, !- Handle
  {5e33d480-1e14-43f8-ac30-2df07fa878b1}; !- Construction Name

OS:Construction,
  {7192d194-41d3-4d18-943e-87f35827f33c}, !- Handle
  Customized Fenestration: u=1.96,        !- Name
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Surface Rendering Name
  {e0117b24-2b5f-42c1-8c3c-3c1fda53df43}; !- Layer 1

OS:StandardsInformation:Construction,
  {1f8826a3-0e18-431d-8892-0d021cb3fcfe}, !- Handle
  {7192d194-41d3-4d18-943e-87f35827f33c}; !- Construction Name

OS:Construction,
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  {fdcab480-2726-4b34-a208-dc86f5200f58}, !- Surface Rendering Name
  {059c6954-a50b-4e13-abee-3758d1fcb9e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {2951fbde-1fbc-45b1-a793-6c72771aadc0}, !- Handle
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}; !- Construction Name

OS:Rendering:Color,
  {c454fe28-b816-4e12-81d8-35eadd643dc2}, !- Handle
  Rendering Color 734,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0166346-eef5-4720-bc7f-30db514666e1}, !- Handle
  Rendering Color 735,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {d31bcdfc-030a-4b75-b4ae-a1583663b8ea}, !- Handle
  Typical Insulation U=0.121,             !- Name
  Smooth,                                 !- Roughness
  8.26,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25f44c61-b031-44a4-8dd7-f347a8106f8f}, !- Handle
  {d31bcdfc-030a-4b75-b4ae-a1583663b8ea}; !- Material Name

OS:Material:NoMass,
  {f19a43cb-588c-4526-9a59-2cc5aff09005}, !- Handle
  Typical Insulation U=0.138,             !- Name
  Smooth,                                 !- Roughness
  7.24,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00a48c74-fed1-4e58-b2fc-006374ae042c}, !- Handle
  {f19a43cb-588c-4526-9a59-2cc5aff09005}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e0117b24-2b5f-42c1-8c3c-3c1fda53df43}, !- Handle
  Fenestration U=1.96 0.4,                !- Name
  1.96,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {e8126de8-2691-49b5-a7ed-c18d4cfac3bc}, !- Handle
  {e0117b24-2b5f-42c1-8c3c-3c1fda53df43}; !- Material Name

OS:Rendering:Color,
  {fdcab480-2726-4b34-a208-dc86f5200f58}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {e8f55dc3-c5d4-4b8b-a327-feb7df041594}, !- Handle
  Zone >2020 6A,                          !- Name
  {10c0ef36-4eba-4f25-89bd-885898732c13}, !- Default Exterior Surface Constructions Name
  {bcebd193-ca9f-429c-aaa2-2405951949ac}, !- Default Interior Surface Constructions Name
  {786d3754-2e81-4f71-8dbf-dd7b8eb98319}, !- Default Ground Contact Surface Constructions Name
  {0ae1ce44-d702-4204-9284-f011374f0ecc}, !- Default Exterior SubSurface Constructions Name
  {96b46350-be9e-433b-8322-b18bcf90fce7}, !- Default Interior SubSurface Constructions Name
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {10c0ef36-4eba-4f25-89bd-885898732c13}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 17, !- Name
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Floor Construction Name
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Wall Construction Name
  {ff1f4841-8f91-4517-bec4-c412e16ac3bd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bcebd193-ca9f-429c-aaa2-2405951949ac}, !- Handle
  Default Surface Constructions 1669,     !- Name
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Floor Construction Name
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Wall Construction Name
  {c30543b1-1b35-42a1-9665-4499de9df41c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {786d3754-2e81-4f71-8dbf-dd7b8eb98319}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 18, !- Name
  {84c14d1f-c02f-4364-b6aa-28dce4d0675b}, !- Floor Construction Name
  {75003368-8ac7-4241-8273-3976e84565d4}, !- Wall Construction Name
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ae1ce44-d702-4204-9284-f011374f0ecc}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 11, !- Name
  {7192d194-41d3-4d18-943e-87f35827f33c}, !- Fixed Window Construction Name
  {7192d194-41d3-4d18-943e-87f35827f33c}, !- Operable Window Construction Name
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Door Construction Name
  {6c46a137-a6b7-4094-8e1c-a32d145899c2}, !- Glass Door Construction Name
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Overhead Door Construction Name
  {52b87bc3-8379-454a-b473-c5398dcd3886}, !- Skylight Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}, !- Tubular Daylight Dome Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {96b46350-be9e-433b-8322-b18bcf90fce7}, !- Handle
  Default Sub Surface Constructions 1110, !- Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Fixed Window Construction Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Operable Window Construction Name
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ff1f4841-8f91-4517-bec4-c412e16ac3bd}, !- Handle
  Typical IEAD Roof >2020 6A,             !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {f19a43cb-588c-4526-9a59-2cc5aff09005}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {b84a2a39-c7c1-445f-9604-874c051434dc}, !- Handle
  {ff1f4841-8f91-4517-bec4-c412e16ac3bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {75003368-8ac7-4241-8273-3976e84565d4}, !- Handle
  Generic Ground Slab 6A >2020,           !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {174736dc-fa98-44f5-81e2-48fef7a3d71b}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {25b91e5b-4ad0-49d3-a823-c2bf7cd7e0f3}, !- Handle
  {75003368-8ac7-4241-8273-3976e84565d4}; !- Construction Name

OS:Material:NoMass,
  {174736dc-fa98-44f5-81e2-48fef7a3d71b}, !- Handle
  Typical Insulation U=0.156,             !- Name
  Smooth,                                 !- Roughness
  6.41,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5da93f6-d180-4705-b128-39e958663e1b}, !- Handle
  {174736dc-fa98-44f5-81e2-48fef7a3d71b}; !- Material Name

OS:DefaultConstructionSet,
  {8a89ff3a-2c19-41be-8715-6421f6d4b4e8}, !- Handle
  Zone 19802010 7A,                       !- Name
  {5e9d6696-bce7-43c6-b259-c331ad33fc95}, !- Default Exterior Surface Constructions Name
  {66ab20ba-2087-40c5-bb6e-fe4740c95f1c}, !- Default Interior Surface Constructions Name
  {53800efa-2d59-4b53-8382-84dc1ca15338}, !- Default Ground Contact Surface Constructions Name
  {18366cce-c125-4444-8945-3264e973023d}, !- Default Exterior SubSurface Constructions Name
  {7a25943e-22c1-4928-b1e8-28ba53e3c3d1}, !- Default Interior SubSurface Constructions Name
  {ef7f739f-c0a2-4064-8e41-119a83106e07}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5e9d6696-bce7-43c6-b259-c331ad33fc95}, !- Handle
  Default Surface Constructions 1676,     !- Name
  {e1ffa9ab-ee3b-4090-9c7a-d3559f42f905}, !- Floor Construction Name
  {a37fa90b-7945-42c8-ab81-a2ebe855a29e}, !- Wall Construction Name
  {8493a09e-c559-4dbf-83c6-f2f55c685000}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {66ab20ba-2087-40c5-bb6e-fe4740c95f1c}, !- Handle
  Default Surface Constructions 1677,     !- Name
  {27bf407e-fb66-48b6-86de-d93c34bfec3d}, !- Floor Construction Name
  {5f712769-743c-4b44-b390-b553c880a5d0}, !- Wall Construction Name
  {c8c4ff13-af5a-40bf-b874-a348574675af}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {53800efa-2d59-4b53-8382-84dc1ca15338}, !- Handle
  Default Surface Constructions 1678,     !- Name
  {9cc55f53-0c4b-4126-86f4-2837584be61a}, !- Floor Construction Name
  {9cc55f53-0c4b-4126-86f4-2837584be61a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {18366cce-c125-4444-8945-3264e973023d}, !- Handle
  Default Sub Surface Constructions 1115, !- Name
  {b79ddff8-586d-4a89-926e-aa576e0e6801}, !- Fixed Window Construction Name
  {b79ddff8-586d-4a89-926e-aa576e0e6801}, !- Operable Window Construction Name
  {30b76091-6f16-4ec4-a7b0-7780ed09eb15}, !- Door Construction Name
  {7646c5c7-4f68-495e-bf42-1383366eaea6}, !- Glass Door Construction Name
  {354fd41c-7464-4676-977a-52ccd964e1c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Tubular Daylight Dome Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a25943e-22c1-4928-b1e8-28ba53e3c3d1}, !- Handle
  Default Sub Surface Constructions 1116, !- Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Fixed Window Construction Name
  {a35935bc-a482-4cff-a7d6-2d71cf523b2a}, !- Operable Window Construction Name
  {246ac3da-f868-4928-bd90-91e5b1348c63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8493a09e-c559-4dbf-83c6-f2f55c685000}, !- Handle
  Typical IEAD Roof 19802010 7A,          !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {acc8ec47-036e-44a7-adde-1395ecbdf8f8}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {f9caf7a7-b0a6-4d1c-b8cb-451990a0682c}, !- Handle
  {8493a09e-c559-4dbf-83c6-f2f55c685000}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {9cc55f53-0c4b-4126-86f4-2837584be61a}, !- Handle
  Generic Ground Slab 7A 19802010,        !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {6a88facf-8692-4b45-bd30-3215a4c993ca}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {13311f6e-69fc-4ee2-a6c6-ceee28aeb843}, !- Handle
  {9cc55f53-0c4b-4126-86f4-2837584be61a}; !- Construction Name

OS:Material:NoMass,
  {acc8ec47-036e-44a7-adde-1395ecbdf8f8}, !- Handle
  Typical Insulation U=0.227,             !- Name
  Smooth,                                 !- Roughness
  4.4,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7fb81ee8-bddb-444e-bb40-eee166e9f925}, !- Handle
  {acc8ec47-036e-44a7-adde-1395ecbdf8f8}; !- Material Name

OS:Material:NoMass,
  {6a88facf-8692-4b45-bd30-3215a4c993ca}, !- Handle
  Typical Insulation U=0.425,             !- Name
  Smooth,                                 !- Roughness
  2.35,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34f27172-04e0-4bce-9839-b065bade5779}, !- Handle
  {6a88facf-8692-4b45-bd30-3215a4c993ca}; !- Material Name

OS:DefaultConstructionSet,
  {274d91f6-33cb-48d3-903d-5cd3f3c659e4}, !- Handle
  Zone 20112020 6A,                       !- Name
  {6777ebc8-004b-4a8c-b3f6-78932152f59a}, !- Default Exterior Surface Constructions Name
  {335d3f08-92fd-418f-a138-86b0a956fbf2}, !- Default Interior Surface Constructions Name
  {fabb7add-d453-4cf9-b6ff-41f962bad3f9}, !- Default Ground Contact Surface Constructions Name
  {7c07ea86-21fc-41e8-865c-ab452ec0fb22}, !- Default Exterior SubSurface Constructions Name
  {e15638e4-006c-48ec-8cf1-38ea28e7c739}, !- Default Interior SubSurface Constructions Name
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6777ebc8-004b-4a8c-b3f6-78932152f59a}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 11, !- Name
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Floor Construction Name
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Wall Construction Name
  {bd1349a2-500c-4022-bcf6-ff4eeb2e073c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {335d3f08-92fd-418f-a138-86b0a956fbf2}, !- Handle
  Default Surface Constructions 1686,     !- Name
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Floor Construction Name
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Wall Construction Name
  {c30543b1-1b35-42a1-9665-4499de9df41c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fabb7add-d453-4cf9-b6ff-41f962bad3f9}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 12, !- Name
  {34455dd2-3b09-4a92-bf0a-c6a75897b941}, !- Floor Construction Name
  {34455dd2-3b09-4a92-bf0a-c6a75897b941}, !- Wall Construction Name
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c07ea86-21fc-41e8-865c-ab452ec0fb22}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 13, !- Name
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Fixed Window Construction Name
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Operable Window Construction Name
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Door Construction Name
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Glass Door Construction Name
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Overhead Door Construction Name
  {52b87bc3-8379-454a-b473-c5398dcd3886}, !- Skylight Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}, !- Tubular Daylight Dome Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e15638e4-006c-48ec-8cf1-38ea28e7c739}, !- Handle
  Default Sub Surface Constructions 1122, !- Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Fixed Window Construction Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Operable Window Construction Name
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bd1349a2-500c-4022-bcf6-ff4eeb2e073c}, !- Handle
  Typical IEAD Roof 20112019 6A,          !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {482b16ec-a668-4082-ab37-fcc55f55df10}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {69446863-d943-495f-9161-2f45bf9b3344}, !- Handle
  {bd1349a2-500c-4022-bcf6-ff4eeb2e073c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {34455dd2-3b09-4a92-bf0a-c6a75897b941}, !- Handle
  Generic Ground Slab 6A 20112020,        !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {482b16ec-a668-4082-ab37-fcc55f55df10}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {9eee4db9-9d2c-4478-926e-c2b1675ff706}, !- Handle
  {34455dd2-3b09-4a92-bf0a-c6a75897b941}; !- Construction Name

OS:Construction,
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Handle
  Customized Fenestration: u=2.38,        !- Name
  {0163bb1b-9170-4065-91c5-b4b2a9c805fa}, !- Surface Rendering Name
  {3d05c46d-fd7a-4da5-abd6-8018f1342e5f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f8d8f191-d09d-4e95-87ad-99a5a0ad9a83}, !- Handle
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}; !- Construction Name

OS:Material:NoMass,
  {482b16ec-a668-4082-ab37-fcc55f55df10}, !- Handle
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7930b600-cc60-48cd-8703-fe1dc39d1bf3}, !- Handle
  {482b16ec-a668-4082-ab37-fcc55f55df10}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3d05c46d-fd7a-4da5-abd6-8018f1342e5f}, !- Handle
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {a18ee7da-18f6-43fc-b899-fd201d6d0118}, !- Handle
  {3d05c46d-fd7a-4da5-abd6-8018f1342e5f}; !- Material Name

OS:DefaultConstructionSet,
  {9526b401-17c8-49bc-8b38-1b257e0b73a0}, !- Handle
  Zone 20112020 7A,                       !- Name
  {9dc2c4d7-d692-474c-ae61-dd5cad9305ee}, !- Default Exterior Surface Constructions Name
  {20f56768-55b7-4dd2-91da-2ba5caf0cf7c}, !- Default Interior Surface Constructions Name
  {bff6818d-3681-408e-b059-7eed2adb83bd}, !- Default Ground Contact Surface Constructions Name
  {420ecc8a-5cb3-48cf-a434-c0f924f8e958}, !- Default Exterior SubSurface Constructions Name
  {5402bb5c-6c04-45be-a460-b7dee37f2f22}, !- Default Interior SubSurface Constructions Name
  {1e0d8a1e-a752-42e5-841e-17c575654ac7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9dc2c4d7-d692-474c-ae61-dd5cad9305ee}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 19, !- Name
  {47d32ace-afa2-45df-9091-bba49c7c3704}, !- Floor Construction Name
  {82ab0cd4-47ec-4f77-8fc4-0351acf83e53}, !- Wall Construction Name
  {1061b8df-59f8-4243-ae00-4ac825bf626b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {20f56768-55b7-4dd2-91da-2ba5caf0cf7c}, !- Handle
  Default Surface Constructions 1679,     !- Name
  {39813cb1-b26d-45e0-ab9c-97ce571bdcaf}, !- Floor Construction Name
  {b56c10b8-1c90-49a8-8ad6-127801dc5cff}, !- Wall Construction Name
  {c30543b1-1b35-42a1-9665-4499de9df41c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bff6818d-3681-408e-b059-7eed2adb83bd}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 20, !- Name
  {f2961cba-75fd-4712-8301-9c9b221a74d8}, !- Floor Construction Name
  {f2961cba-75fd-4712-8301-9c9b221a74d8}, !- Wall Construction Name
  {510d28c5-a8da-4f6e-adbf-cf3719af7443}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {420ecc8a-5cb3-48cf-a434-c0f924f8e958}, !- Handle
  NECB 2011 - HighApt - NECB HDD Method at climate 21, !- Name
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Fixed Window Construction Name
  {0e860ad8-a4b0-48ae-b8d8-4a4fa8499de6}, !- Operable Window Construction Name
  {c903e082-2f9d-4e9b-bb6a-9f3283bf8d85}, !- Door Construction Name
  {6c46a137-a6b7-4094-8e1c-a32d145899c2}, !- Glass Door Construction Name
  {059d1f7c-35fd-40b5-ab46-a205eb831364}, !- Overhead Door Construction Name
  {52b87bc3-8379-454a-b473-c5398dcd3886}, !- Skylight Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}, !- Tubular Daylight Dome Construction Name
  {09f0acb5-6d02-416d-9df0-2cf0a9883836}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5402bb5c-6c04-45be-a460-b7dee37f2f22}, !- Handle
  Default Sub Surface Constructions 1117, !- Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Fixed Window Construction Name
  {2ea71d18-2c28-4bcc-bb3a-f93e1652c128}, !- Operable Window Construction Name
  {1e0a0650-7ffb-4a8b-ae2b-512e68e098ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1061b8df-59f8-4243-ae00-4ac825bf626b}, !- Handle
  Typical IEAD Roof 20112019 7A,          !- Name
  {f2fccc3d-be60-45b7-ac59-ee52e3f16fd4}, !- Surface Rendering Name
  {5ea9163d-ffba-4a2a-bc4f-24db81980edc}, !- Layer 1
  {cb2e0d6d-3726-49a6-9ec9-d0b912514bdf}, !- Layer 2
  {7a42d5f8-94eb-4da2-a116-d572754048fd}; !- Layer 3

OS:StandardsInformation:Construction,
  {854cb892-bd7b-44f5-ad21-4d9d3ba58df3}, !- Handle
  {1061b8df-59f8-4243-ae00-4ac825bf626b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {f2961cba-75fd-4712-8301-9c9b221a74d8}, !- Handle
  Generic Ground Slab 7A 20112021,        !- Name
  {9b269baa-96be-4bc2-9383-14898532f7a0}, !- Surface Rendering Name
  {cb2e0d6d-3726-49a6-9ec9-d0b912514bdf}, !- Layer 1
  {f25659af-058a-4f9a-bd25-fe7dd9a58ef8}; !- Layer 2

OS:StandardsInformation:Construction,
  {49a01265-ea47-4982-8a00-6d3ea2bf6558}, !- Handle
  {f2961cba-75fd-4712-8301-9c9b221a74d8}; !- Construction Name

OS:Material:NoMass,
  {cb2e0d6d-3726-49a6-9ec9-d0b912514bdf}, !- Handle
  Typical Insulation U=0.162,             !- Name
  Smooth,                                 !- Roughness
  6.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {483053c6-ad8c-4bfe-9157-2c24f3b55ef7}, !- Handle
  {cb2e0d6d-3726-49a6-9ec9-d0b912514bdf}; !- Material Name

OS:Rendering:Color,
  {1c419f45-089c-48ad-9dfa-b9ed1cf894b7}, !- Handle
  Rendering Color 432,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6946f42b-4188-432f-be99-77f333ff9462}, !- Handle
  Rendering Color 433,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ecf6e80-0c2b-42dc-84dc-7b6e8f96919d}, !- Handle
  Rendering Color 434,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f265bb8b-48f3-4655-ba5c-bb4fa18d39f0}, !- Handle
  Rendering Color 435,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d528b58-42c6-4efc-bc7a-7024f49e0ea3}, !- Handle
  Rendering Color 436,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {73c8585e-490c-4ab6-ac85-5f557d08c821}, !- Handle
  Rendering Color 437,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e516d4c0-c1c1-4471-a67e-82184536dfa9}, !- Handle
  Rendering Color 438,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa562a1a-cc22-43c6-bf3a-57c8ee589784}, !- Handle
  Rendering Color 439,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd0857e8-8058-4e06-b82d-797e60d505b6}, !- Handle
  Rendering Color 440,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4095959d-9a0f-4deb-93a9-15e6ea7152ef}, !- Handle
  Rendering Color 441,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f6124a7-0c59-4e11-b234-79c26eb0d45f}, !- Handle
  Rendering Color 442,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94fe6c77-a74f-4474-842e-328800bf1f2e}, !- Handle
  Rendering Color 443,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ce3fc36-73aa-42e9-a206-1c405ede36fa}, !- Handle
  Rendering Color 444,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e65960f-3e4d-4d20-a51a-8b7fbd0adab0}, !- Handle
  Rendering Color 445,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28f9542d-55e9-468b-b3d2-2c8f448139b1}, !- Handle
  Rendering Color 446,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {810fca75-22c8-4239-bfff-405ddb8557e3}, !- Handle
  Rendering Color 447,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69aed12b-6e5c-48f7-9910-f82f4c21e1f9}, !- Handle
  Rendering Color 448,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f319405e-4d43-4303-9205-51026d585d9d}, !- Handle
  Rendering Color 449,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9f7d329-d76f-493b-bd52-dc5d24df2f8d}, !- Handle
  Rendering Color 450,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9506f0c-7c29-4295-91ef-1d28a5d6ac5e}, !- Handle
  Rendering Color 451,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97104c24-11df-4a2d-b91e-7fe58befaf36}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8f6831e-bc83-4dc1-858e-3d1826bb6a83}, !- Handle
  Rendering Color 453,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd143792-0f6e-4682-a557-d3b515345c1e}, !- Handle
  Rendering Color 454,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f52692f3-536f-4ff7-83ed-429a04673901}, !- Handle
  Rendering Color 455,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90fe86b5-fef3-4909-9616-21d315749c8a}, !- Handle
  Rendering Color 456,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7d050ba-3f76-4c0d-9dbd-af96b19f382f}, !- Handle
  Rendering Color 457,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5a4e9a8-6337-4b24-bcd5-3c1067ac1536}, !- Handle
  Rendering Color 458,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6db242fd-d713-456d-8367-3293caab7381}, !- Handle
  Rendering Color 459,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {318b57c6-44da-45de-a2b9-028a0b526019}, !- Handle
  Rendering Color 460,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18d6500a-a36c-4d4c-bdc4-7abfe591c539}, !- Handle
  Rendering Color 461,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d59b0d7-7c08-4408-856a-1783851b823a}, !- Handle
  Rendering Color 462,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {61508865-d139-447f-937f-5f79efcc29d8}, !- Handle
  Rendering Color 463,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7a53d18-0c27-4989-ac96-3b5122d5cee2}, !- Handle
  Rendering Color 464,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ef738172-a737-4c08-8f26-ea4e9e0d0fbe}, !- Handle
  Rendering Color 465,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a13c26a-5722-48e1-8222-bc0c25177e31}, !- Handle
  Rendering Color 466,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94d2d841-648f-47d6-9bd8-91fbcca30093}, !- Handle
  Rendering Color 467,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e63c9c9-c38a-4445-8905-70328b69c707}, !- Handle
  Rendering Color 468,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60352547-ed23-4e62-ad05-27469d8def02}, !- Handle
  Rendering Color 469,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84731e2d-c9ee-46ae-b07e-bb88102b08f4}, !- Handle
  Rendering Color 470,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b410b329-b2f7-44d6-8308-fee33197bd41}, !- Handle
  Rendering Color 471,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c058190f-71c5-42b0-94f1-f2ca5415ef70}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91c9643a-67dd-403c-92b7-4a20da7dc4ee}, !- Handle
  Rendering Color 473,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d60baae-3377-471f-89cf-fd59cf8bf17d}, !- Handle
  Rendering Color 474,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {23e11cb3-fa46-4f01-983e-550fa2e60418}, !- Handle
  Rendering Color 475,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b07e9a6-e10f-4c1d-894b-5b4a5a59e7af}, !- Handle
  Rendering Color 476,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a24b9f6-25b6-47a9-b62a-7d648136363c}, !- Handle
  Rendering Color 477,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42a995c1-f833-4c1f-b8a1-46e5ec43044c}, !- Handle
  Rendering Color 478,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd5b2d61-3170-4e91-b077-46395015645f}, !- Handle
  Rendering Color 479,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3d91edd-0477-46dc-8f65-8e01f7f3b996}, !- Handle
  Rendering Color 480,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e42d1290-07be-4e7c-9b4a-330c6355d64e}, !- Handle
  Rendering Color 481,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb63ea0d-9e85-41ce-917c-32a9643e12fc}, !- Handle
  Rendering Color 482,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d53498d2-545c-4766-9c4b-686f53c8d95d}, !- Handle
  Rendering Color 483,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8964a30c-2e8b-49c8-8e01-bd83de993ef4}, !- Handle
  Rendering Color 484,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31285a98-3f5b-4a97-a586-e3b250cf9854}, !- Handle
  Rendering Color 485,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4b996781-fd65-4302-8530-42e8b516dc47}, !- Handle
  Rendering Color 486,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50dea322-42dd-4723-aa5e-b4a97192dd5f}, !- Handle
  Rendering Color 487,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259a9a6b-ce86-4244-bcc1-7195c6e63900}, !- Handle
  Rendering Color 488,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14039984-7d81-45c7-af27-875ad34559c1}, !- Handle
  Rendering Color 489,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc57e701-425e-4e35-a807-add091aa8a24}, !- Handle
  Rendering Color 490,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1eb22143-0ed5-4db2-ae14-424fae846242}, !- Handle
  Rendering Color 491,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2001f137-3f3b-4fb9-80a2-ac1be2d2f751}, !- Handle
  Rendering Color 492,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f6d0f9-60a2-47ac-9669-08ef84079ae0}, !- Handle
  Rendering Color 493,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a03349b2-6130-4065-9d6d-ee0e21c06c14}, !- Handle
  Rendering Color 494,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {205865a1-7e80-440b-a888-1d2371920f1f}, !- Handle
  Rendering Color 495,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4fa690b-b3f3-4f80-ac61-4c44b9762f16}, !- Handle
  Rendering Color 496,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6090b09-c08a-44e5-981a-b10b26774cd0}, !- Handle
  Rendering Color 497,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {daf57529-8b97-4f7c-bb43-36ac413102fb}, !- Handle
  Rendering Color 498,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07ae9d40-3386-472c-9a2a-3b7e35c9185b}, !- Handle
  Rendering Color 499,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f6365f1-e9e6-4f3a-b8cd-b08b4fbd6dbe}, !- Handle
  Rendering Color 500,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {907d3ca8-5d94-4aef-aa1d-c5d38a0d1a44}, !- Handle
  Rendering Color 501,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f82c373d-4139-4e78-8b1c-a74ba78f8192}, !- Handle
  Rendering Color 502,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9a507f1-045e-464c-9a9a-b735837f8156}, !- Handle
  Rendering Color 503,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {443985a6-ec6f-4dff-8dd5-d616e8b90a9a}, !- Handle
  Rendering Color 504,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cc04029-a367-4b78-8e13-a2a5b7a0e416}, !- Handle
  Rendering Color 505,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bdf392fa-6e10-43f2-8664-720f52ac9e0a}, !- Handle
  Rendering Color 506,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3aff695-c7c4-4866-8e93-d267bd9ebddd}, !- Handle
  Rendering Color 507,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2f3a33a3-f6ca-4c67-a5f5-16d27d9cb908}, !- Handle
  Rendering Color 508,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa31084-be0c-4ae5-a5c4-7c1bf81ed863}, !- Handle
  Rendering Color 509,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32ff0544-02f2-4a12-b5d1-fd9a2d698b39}, !- Handle
  Rendering Color 510,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c26b4f1-d2aa-4937-9795-5ea37618dd78}, !- Handle
  Rendering Color 511,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Handle
  NECB-G-Service Water Heating 1,         !- Name
  {e749bb00-c4d6-4651-aeac-5bc83bd94d75}, !- Schedule Type Limits Name
  {0f4633bb-0f82-4530-9ba4-2674145878c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f4633bb-0f82-4530-9ba4-2674145878c0}, !- Handle
  NECB-G-Service Water Heating Default 1, !- Name
  {980ed9b5-ccef-4a79-ba44-f5ed535241f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1;                                    !- Value Until Time 20

OS:Schedule:Rule,
  {e5b7789d-ca40-491a-a772-d016ae2401c1}, !- Handle
  Schedule Rule 501,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3bea196-bce7-4dc1-83d2-b14953a66775}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3bea196-bce7-4dc1-83d2-b14953a66775}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day 1, !- Name
  {47c11a4e-f443-4616-9560-ea6ff997aa37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:ScheduleTypeLimits,
  {47c11a4e-f443-4616-9560-ea6ff997aa37}, !- Handle
  Fractional 55,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {53d5251a-85fb-4c2a-bc3b-276422010271}, !- Handle
  Schedule Rule 409,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1f8b31b-ce0d-4f6b-9ab4-2dcf2376d14c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1f8b31b-ce0d-4f6b-9ab4-2dcf2376d14c}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day 2, !- Name
  {61605c21-be85-4c9b-829a-125443d409ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2e5d60e1-f424-4b8f-8dcf-d533b4c98a06}, !- Handle
  Schedule Rule 517,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd895856-8589-4104-918a-d0084204392d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd895856-8589-4104-918a-d0084204392d}, !- Handle
  NECB-G-Service Water Heating Sat Day 1, !- Name
  {95f5c6b4-9725-4e89-a387-635a1341a999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:ScheduleTypeLimits,
  {95f5c6b4-9725-4e89-a387-635a1341a999}, !- Handle
  Fractional 57,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {e17dec18-193c-4a51-8247-75d64c232ae0}, !- Handle
  Schedule Rule 408,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {475e3611-2fa3-4c76-a887-a68f4fc1968c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {475e3611-2fa3-4c76-a887-a68f4fc1968c}, !- Handle
  NECB-G-Service Water Heating Sat Day 2, !- Name
  {f6b2a6f5-aa0f-48a6-8fe9-45cce9542bb9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:ScheduleTypeLimits,
  {f6b2a6f5-aa0f-48a6-8fe9-45cce9542bb9}, !- Handle
  Fractional 56,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {89abcaba-4bd0-4019-802a-25dbc05f6862}, !- Handle
  Schedule Rule 500,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {144249ba-a5eb-4f1c-bbfa-a718bdc047dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {144249ba-a5eb-4f1c-bbfa-a718bdc047dc}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day 1, !- Name
  {24e2bced-e03c-494c-84b2-17dbee1daba8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
