  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:ScheduleTypeLimits,
  {24e2bced-e03c-494c-84b2-17dbee1daba8}, !- Handle
  Fractional 59,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Rule,
  {74d163f0-dd91-4dca-aac8-fe1d29d184d7}, !- Handle
  Schedule Rule 407,                      !- Name
  {46641e3c-40b9-4f07-8bb5-e760f448f4bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e20c4f0-b147-47e4-8596-fdb540ae689a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e20c4f0-b147-47e4-8596-fdb540ae689a}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day 2, !- Name
  {cc09a3a6-1ce8-40ee-aed2-8d886bb57c59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:ScheduleTypeLimits,
  {cc09a3a6-1ce8-40ee-aed2-8d886bb57c59}, !- Handle
  Fractional 58,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Pipe:Adiabatic,
  {16b3d5c6-5a80-4247-969c-dd8f545384f2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a55db3a8-1e1b-4866-8446-59b2f3b0cb3e}, !- Inlet Node Name
  {d85b3e69-51ae-4241-ab9e-148f5eec2cb7}; !- Outlet Node Name

OS:Node,
  {a6712340-7c74-4487-b5ed-da13c342a904}, !- Handle
  Node 488,                               !- Name
  {91f10ac8-6e02-495f-8723-13bf7e1597e1}, !- Inlet Port
  {a55db3a8-1e1b-4866-8446-59b2f3b0cb3e}; !- Outlet Port

OS:Connection,
  {91f10ac8-6e02-495f-8723-13bf7e1597e1}, !- Handle
  {c0caec27-5d80-42da-8f84-fc657b613dec}, !- Source Object
  4,                                      !- Outlet Port
  {a6712340-7c74-4487-b5ed-da13c342a904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9bf69da-3944-4cd4-b812-e2bf929352d6}, !- Handle
  Node 489,                               !- Name
  {d85b3e69-51ae-4241-ab9e-148f5eec2cb7}, !- Inlet Port
  {c3715b44-7155-4789-9959-af58edf63503}; !- Outlet Port

OS:Connection,
  {a55db3a8-1e1b-4866-8446-59b2f3b0cb3e}, !- Handle
  {a6712340-7c74-4487-b5ed-da13c342a904}, !- Source Object
  3,                                      !- Outlet Port
  {16b3d5c6-5a80-4247-969c-dd8f545384f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85b3e69-51ae-4241-ab9e-148f5eec2cb7}, !- Handle
  {16b3d5c6-5a80-4247-969c-dd8f545384f2}, !- Source Object
  3,                                      !- Outlet Port
  {e9bf69da-3944-4cd4-b812-e2bf929352d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3715b44-7155-4789-9959-af58edf63503}, !- Handle
  {e9bf69da-3944-4cd4-b812-e2bf929352d6}, !- Source Object
  3,                                      !- Outlet Port
  {742bf859-00fc-4811-bd53-656eedfba0f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81c18669-ca05-40a9-a873-7f00c028199c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {68f3e512-77be-4804-a6d7-0d7c892a6076}, !- Inlet Node Name
  {2fec1a8d-01d8-4b2c-a6f7-5f005fe1f9b0}; !- Outlet Node Name

OS:Node,
  {1ecd350c-522c-49c7-86d2-d471ff4c3969}, !- Handle
  Node 490,                               !- Name
  {2fec1a8d-01d8-4b2c-a6f7-5f005fe1f9b0}, !- Inlet Port
  {df02531e-de9d-4816-9174-7392cb89ac23}; !- Outlet Port

OS:Connection,
  {68f3e512-77be-4804-a6d7-0d7c892a6076}, !- Handle
  {5e19ffca-aa04-48e8-bd03-abd070d508b2}, !- Source Object
  3,                                      !- Outlet Port
  {81c18669-ca05-40a9-a873-7f00c028199c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fec1a8d-01d8-4b2c-a6f7-5f005fe1f9b0}, !- Handle
  {81c18669-ca05-40a9-a873-7f00c028199c}, !- Source Object
  3,                                      !- Outlet Port
  {1ecd350c-522c-49c7-86d2-d471ff4c3969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df02531e-de9d-4816-9174-7392cb89ac23}, !- Handle
  {1ecd350c-522c-49c7-86d2-d471ff4c3969}, !- Source Object
  3,                                      !- Outlet Port
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5080d1f6-1518-432c-b419-5d793928a9c4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {eedc7846-be95-4361-8cc3-aca088caa78c}, !- Inlet Node Name
  {2de01163-32cd-4075-ba53-cca332af6312}; !- Outlet Node Name

OS:Node,
  {4f007f58-c716-470e-be3d-28baf0ea6bc0}, !- Handle
  Node 491,                               !- Name
  {025ca3a9-1303-4676-b1bc-cee9bf8d7bdb}, !- Inlet Port
  {eedc7846-be95-4361-8cc3-aca088caa78c}; !- Outlet Port

OS:Connection,
  {025ca3a9-1303-4676-b1bc-cee9bf8d7bdb}, !- Handle
  {b57fcbe8-3007-4b68-b85a-d26bf2011884}, !- Source Object
  11,                                     !- Outlet Port
  {4f007f58-c716-470e-be3d-28baf0ea6bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f56875f5-7abe-41e8-bfe9-451bb28704c5}, !- Handle
  Node 492,                               !- Name
  {2de01163-32cd-4075-ba53-cca332af6312}, !- Inlet Port
  {a2d1df50-9cd4-4770-b089-a41f8c016af9}; !- Outlet Port

OS:Connection,
  {eedc7846-be95-4361-8cc3-aca088caa78c}, !- Handle
  {4f007f58-c716-470e-be3d-28baf0ea6bc0}, !- Source Object
  3,                                      !- Outlet Port
  {5080d1f6-1518-432c-b419-5d793928a9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de01163-32cd-4075-ba53-cca332af6312}, !- Handle
  {5080d1f6-1518-432c-b419-5d793928a9c4}, !- Source Object
  3,                                      !- Outlet Port
  {f56875f5-7abe-41e8-bfe9-451bb28704c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d1df50-9cd4-4770-b089-a41f8c016af9}, !- Handle
  {f56875f5-7abe-41e8-bfe9-451bb28704c5}, !- Source Object
  3,                                      !- Outlet Port
  {e8daec5b-e637-4a65-8491-70c2def119e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {90805fdb-5490-4546-9621-83f3d11f7947}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {eddf4821-8392-475c-8a98-90018676819e}, !- Inlet Node Name
  {68c53152-eb1a-4b95-b31d-ae21eaeb92d5}; !- Outlet Node Name

OS:Node,
  {766f775e-af29-4160-8d94-fed8d5a6357b}, !- Handle
  Node 493,                               !- Name
  {68c53152-eb1a-4b95-b31d-ae21eaeb92d5}, !- Inlet Port
  {c866dee4-854a-4508-b734-a7ee587a7f0a}; !- Outlet Port

OS:Connection,
  {eddf4821-8392-475c-8a98-90018676819e}, !- Handle
  {c34dbe4c-d168-49a2-8d11-e48c0c87777a}, !- Source Object
  3,                                      !- Outlet Port
  {90805fdb-5490-4546-9621-83f3d11f7947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c53152-eb1a-4b95-b31d-ae21eaeb92d5}, !- Handle
  {90805fdb-5490-4546-9621-83f3d11f7947}, !- Source Object
  3,                                      !- Outlet Port
  {766f775e-af29-4160-8d94-fed8d5a6357b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c866dee4-854a-4508-b734-a7ee587a7f0a}, !- Handle
  {766f775e-af29-4160-8d94-fed8d5a6357b}, !- Source Object
  3,                                      !- Outlet Port
  {c0caec27-5d80-42da-8f84-fc657b613dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {b194f39f-3e1e-4861-a6e4-a295c540044c}, !- Handle
  Rendering Color 512,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a0d8fe37-6b01-4295-9753-13ca62eb6b0e}, !- Handle
  Rendering Color 513,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc6356d3-310b-4835-badb-21230f035669}, !- Handle
  Rendering Color 514,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d39a397-3730-4d81-81fb-b825056acb32}, !- Handle
  Rendering Color 515,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02030fde-32e4-4e3b-9a6b-f715e0167e65}, !- Handle
  Rendering Color 516,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daad20e7-ee66-415a-a2f0-78a57d8b01e8}, !- Handle
  Rendering Color 517,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e939cbe0-673b-423f-9380-28d060ff8cb2}, !- Handle
  Rendering Color 518,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4f1a66f-e841-42cc-bc06-d89fa513a70a}, !- Handle
  Rendering Color 519,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dc797e2-4785-4f38-a114-1857c839cc81}, !- Handle
  Rendering Color 520,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b17a7e58-557c-4946-8e26-e55ec6180dae}, !- Handle
  Rendering Color 521,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cc61e9b-596c-4c22-b577-64620457891c}, !- Handle
  Rendering Color 522,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c27c42ad-8318-4e76-869a-53dd3950de08}, !- Handle
  Rendering Color 523,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0edd4ee9-a130-4d2a-af04-bf5f122d4991}, !- Handle
  Rendering Color 524,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4be55728-0d30-4193-83ac-3b1449666ddf}, !- Handle
  Rendering Color 525,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {746997df-b732-446c-acaf-c6464c810d06}, !- Handle
  Rendering Color 526,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50760c29-f0fb-4c19-8820-2c7e4034fb9d}, !- Handle
  Rendering Color 527,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52ac059f-101d-4d0d-b6ef-6b180dee8da9}, !- Handle
  Rendering Color 528,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03ba9304-d95d-48b3-80b2-568c2f675c7a}, !- Handle
  Rendering Color 529,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8298a8c6-9c3b-4792-8d33-6ad370896fc4}, !- Handle
  Rendering Color 530,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec9dd4f-3796-4540-83dd-52469875b466}, !- Handle
  Rendering Color 531,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e28b3a2b-bbbf-468e-aa76-585289ea7d3a}, !- Handle
  Rendering Color 532,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f18d5ce7-ea38-480c-a0ea-a5451dd63806}, !- Handle
  Rendering Color 533,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fda664d3-08cf-4e8b-a38e-a4c6f0302165}, !- Handle
  Rendering Color 534,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e0c6629-7f1d-4161-977f-504751a8c6b9}, !- Handle
  Rendering Color 535,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f998e49-2bfe-48c0-8eb6-9482ccc98195}, !- Handle
  Rendering Color 536,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d604e0db-3848-4c0f-afe2-b8c3da1c5bac}, !- Handle
  Rendering Color 537,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2376dab8-6956-4475-b58b-bf24e2fd1bf4}, !- Handle
  Rendering Color 538,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {118ee708-0d3d-43b3-940a-f2ce2c88a06c}, !- Handle
  Rendering Color 539,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c5ad4c8-c4b8-45e1-9d5f-32f1ee84a93e}, !- Handle
  Rendering Color 540,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c16239a-a8d5-4309-9cfc-241e33acc062}, !- Handle
  Rendering Color 541,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {803aaf5a-3b1f-4799-a963-86db4d9cf76a}, !- Handle
  Rendering Color 542,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a5d2b85-0689-46f8-a233-eab14f72f61b}, !- Handle
  Rendering Color 543,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3bdb76e-9031-479c-bb56-438c24a8df20}, !- Handle
  Rendering Color 544,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1a473b90-f08b-40d1-bd35-70c4d26a3258}, !- Handle
  Rendering Color 545,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9a945f9-7bb0-4651-ae45-be3342b24e92}, !- Handle
  Rendering Color 546,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c3ff1ab-d6d4-4b9e-971a-c8f05f7af17d}, !- Handle
  Rendering Color 547,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4dde372-330b-46e8-9064-cc55ce3ab155}, !- Handle
  Rendering Color 548,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96ddf1b6-5cbe-4ea9-88d4-bfc6626c1d93}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a461e8d5-e9b7-4914-9452-64ba7f63695e}, !- Handle
  Rendering Color 550,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {597ae426-3212-43ce-8dbd-154cd2f87668}, !- Handle
  Rendering Color 551,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WeatherFile,
  {6f282aa7-416d-405e-b0b2-af3162a54f16}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:ScheduleTypeLimits,
  {29f480e4-a19a-44b6-bd20-854fedfcff0f}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ce70387f-1b04-425a-af84-533c6848c9af}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {33ef84c1-1f08-4590-9105-ff0c34a8f44e}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {15c73c25-9643-4c9b-8fdc-6e60f2b5668e}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {c8ccfbbb-aaf0-4fcd-871f-c64e4cff5385}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {dc8a5859-44d7-4dda-9839-583d7b8e4a3d}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {83e5d647-3799-4bf4-847c-4510e6d3deea}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {549e5a1e-26f7-48df-b9c6-ce7f193c7ab4}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {17e1de4a-6096-401a-9911-a40bfb6ccdc1}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {94558d81-1926-4fee-87a0-03376ddb9564}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b389f558-0981-4002-b50c-e1dd9a75a022}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {af33eed3-75a2-4de5-974d-db58871eef28}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {0cb4f6a9-dc0a-40c3-9af4-46c0720d357a}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {0dd12f45-1c2f-4a36-9fae-c652546f47a6}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {7231c3f8-85e9-4095-bb2b-82e57846c920}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {6fa35d8d-f1fa-4fcc-a221-ee456dbebffd}, !- Handle
  Temperature 77,                         !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b616e832-8251-4028-9655-aaff19bc5237}, !- Handle
  Temperature 78,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {35cd3490-a25d-4175-85da-675401526686}, !- Handle
  Temperature 79,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {bb7ebffd-d25c-4fae-a9b0-6290298d1854}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {34f7b3ca-7b69-41c7-a898-22703cc9e79c}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {799f22ee-8c76-484e-87e0-6b64dc13d01c}, !- Handle
  Ouverture fenetres,                     !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  {54c2521e-1854-4058-8d93-1db0f9c7088d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54c2521e-1854-4058-8d93-1db0f9c7088d}, !- Handle
  Ouverture fenetres,                     !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bb068972-56f6-43f0-adf8-0c16e8980e47}, !- Handle
  Ouverture fenetres 1,                   !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cd39127e-5da4-43bf-82dd-f78b07f2ac56}, !- Handle
  Schedule Rule 47,                       !- Name
  {799f22ee-8c76-484e-87e0-6b64dc13d01c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7039c83c-d4dd-4866-8058-e462de6aeeae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7039c83c-d4dd-4866-8058-e462de6aeeae}, !- Handle
  Ouverture fenetres 2,                   !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2b105769-0fe0-4670-933d-919df70c10f4}, !- Handle
  Ouverture fenetres 3,                   !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {86fae5df-bc54-41a2-ad6d-fcccd5a6bcf2}, !- Handle
  Schedule Rule 48,                       !- Name
  {799f22ee-8c76-484e-87e0-6b64dc13d01c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec062e4c-4c64-488c-9ca8-46ed6541347b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec062e4c-4c64-488c-9ca8-46ed6541347b}, !- Handle
  Ouverture fenetres 4,                   !- Name
  {625925bf-d713-40cd-b17d-42f948f60059}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Connection,
  {a071af15-3fb1-4e35-bb63-94a86cb006e6}, !- Handle
  {69d0a0c9-27ed-4ed7-a7e8-bf965448ebbf}, !- Source Object
  3,                                      !- Outlet Port
  {f6a3bb83-4a6b-4d2f-8ec6-6d0f22bd1878}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a76b555c-f291-4f3c-aebc-2f979bb9d344}, !- Handle
  {f6a3bb83-4a6b-4d2f-8ec6-6d0f22bd1878}, !- Source Object
  7,                                      !- Outlet Port
  {690a980c-5831-453c-a267-6f204dc153e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {c2c75ef3-5015-4de4-968b-dc61a08b952e}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {45685108-66c4-4f96-8834-2fcda6f71e77}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c0066c1-644c-4647-96e9-557baca3c91f}, !- Mixed Air Node Name
  {f12af464-89b6-4d66-9b9e-2f57e18d66f8}, !- Outdoor Air Stream Node Name
  {72a8d5d7-50ea-400f-a4c3-81e1d1762500}, !- Relief Air Stream Node Name
  {79d7ae13-9cf9-42e3-9920-52dc7d697fc8}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {45685108-66c4-4f96-8834-2fcda6f71e77}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fff07037-cd99-4188-95e8-461075f84dad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e432966b-07b2-4b80-9544-53fe9d4c53ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {fff07037-cd99-4188-95e8-461075f84dad}, !- Handle
  Make-up air unit Occ Sch 1,             !- Name
  {571d4a74-619e-4662-b389-b17b026b4b2d}, !- Schedule Type Limits Name
  {531a55bc-dcee-46e0-986e-ef99a9226e9a}, !- Default Day Schedule Name
  {5d6df283-79b8-4e66-b68c-51c59e84b177}, !- Summer Design Day Schedule Name
  {dec780ba-9e37-4c34-9fba-37f846776301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {531a55bc-dcee-46e0-986e-ef99a9226e9a}, !- Handle
  Make-up air unit Occ Sch Default 1,     !- Name
  {571d4a74-619e-4662-b389-b17b026b4b2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d6df283-79b8-4e66-b68c-51c59e84b177}, !- Handle
  Make-up air unit Occ Sch Summer Design Day 1, !- Name
  {571d4a74-619e-4662-b389-b17b026b4b2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec780ba-9e37-4c34-9fba-37f846776301}, !- Handle
  Make-up air unit Occ Sch Winter Design Day 1, !- Name
  {571d4a74-619e-4662-b389-b17b026b4b2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {571d4a74-619e-4662-b389-b17b026b4b2d}, !- Handle
  Fractional 60,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {e432966b-07b2-4b80-9544-53fe9d4c53ac}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {07791f4e-dde8-48e5-aad0-265708b65508}, !- Handle
  Node 484,                               !- Name
  ,                                       !- Inlet Port
  {f12af464-89b6-4d66-9b9e-2f57e18d66f8}; !- Outlet Port

OS:Node,
  {669de514-f3b5-4eba-806b-b99906dbe16f}, !- Handle
  Node 485,                               !- Name
  {72a8d5d7-50ea-400f-a4c3-81e1d1762500}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {258d96e4-b6e4-420c-9c52-2bc73683e4a6}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c10ed9a-2637-4286-b4a9-743977375a35}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ace05b-021b-4994-bf69-84729357f257}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c64439b-4a7f-4cfe-8070-ed3c527d73f0}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f634c0c-b8f2-4136-9680-f0c6a00157e3}, !- Handle
  Node 486,                               !- Name
  {7c0066c1-644c-4647-96e9-557baca3c91f}, !- Inlet Port
  {87477d14-604a-4b61-93d2-6720f985981a}; !- Outlet Port

OS:Connection,
  {79d7ae13-9cf9-42e3-9920-52dc7d697fc8}, !- Handle
  {a7ea3553-ff91-453d-96f7-cff0ec0349a6}, !- Source Object
  3,                                      !- Outlet Port
  {c2c75ef3-5015-4de4-968b-dc61a08b952e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c0066c1-644c-4647-96e9-557baca3c91f}, !- Handle
  {c2c75ef3-5015-4de4-968b-dc61a08b952e}, !- Source Object
  5,                                      !- Outlet Port
  {7f634c0c-b8f2-4136-9680-f0c6a00157e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87477d14-604a-4b61-93d2-6720f985981a}, !- Handle
  {7f634c0c-b8f2-4136-9680-f0c6a00157e3}, !- Source Object
  3,                                      !- Outlet Port
  {751cab3e-fc85-4f9a-b448-507083fdc2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12af464-89b6-4d66-9b9e-2f57e18d66f8}, !- Handle
  {07791f4e-dde8-48e5-aad0-265708b65508}, !- Source Object
  3,                                      !- Outlet Port
  {c2c75ef3-5015-4de4-968b-dc61a08b952e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {72a8d5d7-50ea-400f-a4c3-81e1d1762500}, !- Handle
  {c2c75ef3-5015-4de4-968b-dc61a08b952e}, !- Source Object
  7,                                      !- Outlet Port
  {669de514-f3b5-4eba-806b-b99906dbe16f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {534d63e0-7466-42c3-abd1-aa1992b583f9}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {4f7dc51e-6b13-41b1-9194-95bfa44a71df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {faef6d14-05ba-41f9-8432-f82c64e2b51f}, !- Mixed Air Node Name
  {013f627f-946b-4b67-9b97-1c8fe8e2e0da}, !- Outdoor Air Stream Node Name
  {5ab61c18-1241-4db8-9093-9e4f0a1e3a31}, !- Relief Air Stream Node Name
  {a246a12b-06ee-4659-80b7-2ea2c783d166}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {4f7dc51e-6b13-41b1-9194-95bfa44a71df}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75309a2c-56ca-4154-8db3-e458bfe36893}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef65cea6-3b71-4457-a076-288225a5995b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {75309a2c-56ca-4154-8db3-e458bfe36893}, !- Handle
  Make-up air unit Occ Sch 2,             !- Name
  {9e0c08e8-4760-43a0-8070-bf700bdab16f}, !- Schedule Type Limits Name
  {a4b462ac-7fe8-4404-942f-340951a4a3f0}, !- Default Day Schedule Name
  {5ce027c8-0499-48a8-8288-8436fa57f3a6}, !- Summer Design Day Schedule Name
  {ab000bac-8d11-48cf-9438-98bf65c9f8d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4b462ac-7fe8-4404-942f-340951a4a3f0}, !- Handle
  Make-up air unit Occ Sch Default 2,     !- Name
  {9e0c08e8-4760-43a0-8070-bf700bdab16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ce027c8-0499-48a8-8288-8436fa57f3a6}, !- Handle
  Make-up air unit Occ Sch Summer Design Day 2, !- Name
  {9e0c08e8-4760-43a0-8070-bf700bdab16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab000bac-8d11-48cf-9438-98bf65c9f8d2}, !- Handle
  Make-up air unit Occ Sch Winter Design Day 2, !- Name
  {9e0c08e8-4760-43a0-8070-bf700bdab16f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e0c08e8-4760-43a0-8070-bf700bdab16f}, !- Handle
  Fractional 61,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {ef65cea6-3b71-4457-a076-288225a5995b}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {a52c741d-dc9a-45f3-8e29-b9cb66a21e1b}, !- Handle
  Node 487,                               !- Name
  ,                                       !- Inlet Port
  {013f627f-946b-4b67-9b97-1c8fe8e2e0da}; !- Outlet Port

OS:Node,
  {f5e47970-6283-4089-a759-bd7f25c34eb9}, !- Handle
  Node 494,                               !- Name
  {5ab61c18-1241-4db8-9093-9e4f0a1e3a31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad2f1d1c-143c-4cce-9b0c-393a8b3db5c0}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57537c05-4598-4add-ab3e-15f020941ec4}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b276afcf-5d79-4b30-ba25-389058358c1a}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196f474f-7021-4381-a70e-1bdc5101a6ec}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be68d3a-151b-49ef-bb59-6fe3bd928dce}, !- Handle
  Node 495,                               !- Name
  {faef6d14-05ba-41f9-8432-f82c64e2b51f}, !- Inlet Port
  {9a590de9-e492-4d46-847c-440415652525}; !- Outlet Port

OS:Connection,
  {a246a12b-06ee-4659-80b7-2ea2c783d166}, !- Handle
  {f3efe3b5-09d8-442a-a24b-9259308c5121}, !- Source Object
  3,                                      !- Outlet Port
  {534d63e0-7466-42c3-abd1-aa1992b583f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {faef6d14-05ba-41f9-8432-f82c64e2b51f}, !- Handle
  {534d63e0-7466-42c3-abd1-aa1992b583f9}, !- Source Object
  5,                                      !- Outlet Port
  {1be68d3a-151b-49ef-bb59-6fe3bd928dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a590de9-e492-4d46-847c-440415652525}, !- Handle
  {1be68d3a-151b-49ef-bb59-6fe3bd928dce}, !- Source Object
  3,                                      !- Outlet Port
  {9a29c599-e2a8-4fc0-b849-65e2d0917a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013f627f-946b-4b67-9b97-1c8fe8e2e0da}, !- Handle
  {a52c741d-dc9a-45f3-8e29-b9cb66a21e1b}, !- Source Object
  3,                                      !- Outlet Port
  {534d63e0-7466-42c3-abd1-aa1992b583f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5ab61c18-1241-4db8-9093-9e4f0a1e3a31}, !- Handle
  {534d63e0-7466-42c3-abd1-aa1992b583f9}, !- Source Object
  7,                                      !- Outlet Port
  {f5e47970-6283-4089-a759-bd7f25c34eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a44f383-b00d-452a-be58-c7c17ef60c5b}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {44e06489-b968-468e-a4e0-589d148e800c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6195d813-bfbd-47fe-8c0a-71fab018e399}, !- Mixed Air Node Name
  {3a7254bd-496f-4a50-9d22-383dad34e6f3}, !- Outdoor Air Stream Node Name
  {45159317-735a-4a6c-a5d3-41dd080b4124}, !- Relief Air Stream Node Name
  {3d7b656f-a7b5-4cbc-85ac-11dedbaebf02}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {44e06489-b968-468e-a4e0-589d148e800c}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f56ecc37-5721-44ea-ab04-7fd689ec2047}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Handle
  VAV with Reheat Occ Sch,                !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  {8017a5a0-a96b-4976-b13a-30c6cf5f1872}, !- Default Day Schedule Name
  {b994ecf8-800d-4724-84ca-800e8876a811}, !- Summer Design Day Schedule Name
  {574fc3f4-f4f5-442c-83f7-04c6e9eb40a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8017a5a0-a96b-4976-b13a-30c6cf5f1872}, !- Handle
  VAV with Reheat Occ Sch Default,        !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b994ecf8-800d-4724-84ca-800e8876a811}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day, !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {574fc3f4-f4f5-442c-83f7-04c6e9eb40a7}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day, !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5b0700d-ff75-4d5d-a833-aafb3671bc5e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f40a1a4-e670-4dd8-86cd-8b7ea3c1c048}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5ff2eb67-641f-4206-a319-63787b613f3d}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {420dff3a-9a76-48dc-9c73-a1a397cc762c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {e3217136-c935-4c34-b9ea-5a7929459a6d}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {32257513-5be9-41a9-9fce-d3adea0b0d94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {60266ad9-a157-49e8-8da6-d946088eb089}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8ba8a792-b424-40cf-988a-92d5ceadd668}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {6ef9c5f3-cdb6-4038-8aeb-0ef1364f3b31}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {49ccbfec-9585-4355-9d85-a5da7f194644}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {01640467-cc78-4480-8092-435f8e8e89d2}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3ad02e20-4e0e-4838-9b03-d36257b0ae7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {b8055b4a-0639-42db-b4ce-451c3c5d70c5}, !- Handle
  VAV with Reheat Occ Sch Monday Rule,    !- Name
  {021cb361-c7ef-41a2-9acf-b60985fd6996}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fce43acc-7e86-472e-b80f-2d05d992065d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3f40a1a4-e670-4dd8-86cd-8b7ea3c1c048}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {420dff3a-9a76-48dc-9c73-a1a397cc762c}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32257513-5be9-41a9-9fce-d3adea0b0d94}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ba8a792-b424-40cf-988a-92d5ceadd668}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49ccbfec-9585-4355-9d85-a5da7f194644}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ad02e20-4e0e-4838-9b03-d36257b0ae7a}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fce43acc-7e86-472e-b80f-2d05d992065d}, !- Handle
  VAV with Reheat Occ Sch Monday,         !- Name
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d9a1ae66-4c1f-4aa1-b23a-db85de687a4e}, !- Handle
  Fractional 62,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {f56ecc37-5721-44ea-ab04-7fd689ec2047}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {01047238-b435-468e-a5f1-9b15f45c1f2a}, !- Handle
  Node 496,                               !- Name
  ,                                       !- Inlet Port
  {3a7254bd-496f-4a50-9d22-383dad34e6f3}; !- Outlet Port

OS:Connection,
  {3a7254bd-496f-4a50-9d22-383dad34e6f3}, !- Handle
  {01047238-b435-468e-a5f1-9b15f45c1f2a}, !- Source Object
  3,                                      !- Outlet Port
  {0a44f383-b00d-452a-be58-c7c17ef60c5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eaf6d1b2-490b-44fe-bb40-731365d35af1}, !- Handle
  Node 497,                               !- Name
  {45159317-735a-4a6c-a5d3-41dd080b4124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45159317-735a-4a6c-a5d3-41dd080b4124}, !- Handle
  {0a44f383-b00d-452a-be58-c7c17ef60c5b}, !- Source Object
  7,                                      !- Outlet Port
  {eaf6d1b2-490b-44fe-bb40-731365d35af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b525db10-6791-49eb-9636-f77c9c8c3953}, !- Handle
  Node 498,                               !- Name
  {6195d813-bfbd-47fe-8c0a-71fab018e399}, !- Inlet Port
  {3d0421e0-4eae-4c8d-a71a-66766b937688}; !- Outlet Port

OS:Connection,
  {3d7b656f-a7b5-4cbc-85ac-11dedbaebf02}, !- Handle
  {7dbcdab6-4e90-4a10-9b96-5f445a083b8a}, !- Source Object
  3,                                      !- Outlet Port
  {0a44f383-b00d-452a-be58-c7c17ef60c5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6195d813-bfbd-47fe-8c0a-71fab018e399}, !- Handle
  {0a44f383-b00d-452a-be58-c7c17ef60c5b}, !- Source Object
  5,                                      !- Outlet Port
  {b525db10-6791-49eb-9636-f77c9c8c3953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0421e0-4eae-4c8d-a71a-66766b937688}, !- Handle
  {b525db10-6791-49eb-9636-f77c9c8c3953}, !- Source Object
  3,                                      !- Outlet Port
  {54050c87-180c-4f83-8055-4c1c6c2b943d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {f50c2dab-8c7b-4fa4-b42a-6f08b98eefc5}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {588028e1-a0a3-44a3-a582-c3032c99a31a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85a02168-f9bf-461e-88c6-cd4545bcf6e1}, !- Mixed Air Node Name
  {64d564f3-7308-48e4-951c-a7457f50b1c5}, !- Outdoor Air Stream Node Name
  {402e93b0-102b-4ba5-a2fb-52d2e8e4077c}, !- Relief Air Stream Node Name
  {5c2dcbff-0469-4a2c-a91f-daa7ac9d1d46}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {588028e1-a0a3-44a3-a582-c3032c99a31a}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e087a1c4-3703-44b3-9fd5-1bce2db4adc1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Handle
  VAV with Reheat Occ Sch 1,              !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  {ae9577a3-8d5a-4e37-a97e-4621d7d4fcd5}, !- Default Day Schedule Name
  {77690d96-55eb-453c-92a0-dcff4f293f3d}, !- Summer Design Day Schedule Name
  {d7256052-e592-4a55-b7b1-ecbc1139ad1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae9577a3-8d5a-4e37-a97e-4621d7d4fcd5}, !- Handle
  VAV with Reheat Occ Sch Default 1,      !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77690d96-55eb-453c-92a0-dcff4f293f3d}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 1, !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7256052-e592-4a55-b7b1-ecbc1139ad1f}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 1, !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85b95cae-5fe7-4900-9b6f-3790fd2b907b}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 1,  !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5d36b8c-0fe3-4fa5-b0ef-22c12ace1fe4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6b881177-316a-431c-ac36-5ed210d5d617}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 1, !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7787fb3a-6e43-47fe-b865-14682a5cf54a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {ef4b1a8c-68cb-4cb4-b7a4-abbd94cd8fb7}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 1,  !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e202e43e-4090-4e44-ae2b-ff91aba12949}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {dc5cd798-3f2b-411d-9f3f-bbd61425bb85}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 1, !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ac95f215-fbef-4250-b89c-6e21be8a3406}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {4ff6e719-9374-4a6e-b76d-d0f8b9487c25}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 1, !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3c399ac9-0b5f-4c09-8911-cd7ac35da594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {bff36692-d7ad-4822-aaee-9c09f90da3e6}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 1, !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4bfaf192-42c6-445b-8212-2855aedb8994}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {f1a8a2a2-ca07-430e-a021-dcc732633a41}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 1,  !- Name
  {f4bf970d-f853-4f1f-97ef-252475dda0da}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {800ca950-1120-4b04-b95b-d4b07387f08b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f5d36b8c-0fe3-4fa5-b0ef-22c12ace1fe4}, !- Handle
  VAV with Reheat Occ Sch Sunday 1,       !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7787fb3a-6e43-47fe-b865-14682a5cf54a}, !- Handle
  VAV with Reheat Occ Sch Saturday 1,     !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e202e43e-4090-4e44-ae2b-ff91aba12949}, !- Handle
  VAV with Reheat Occ Sch Friday 1,       !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac95f215-fbef-4250-b89c-6e21be8a3406}, !- Handle
  VAV with Reheat Occ Sch Thursday 1,     !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c399ac9-0b5f-4c09-8911-cd7ac35da594}, !- Handle
  VAV with Reheat Occ Sch Wednesday 1,    !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4bfaf192-42c6-445b-8212-2855aedb8994}, !- Handle
  VAV with Reheat Occ Sch Tuesday 1,      !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {800ca950-1120-4b04-b95b-d4b07387f08b}, !- Handle
  VAV with Reheat Occ Sch Monday 1,       !- Name
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {cdafcaea-a168-436c-9dc7-42ca26f9d60b}, !- Handle
  Fractional 63,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {e087a1c4-3703-44b3-9fd5-1bce2db4adc1}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {c3abd0f2-33c3-4296-a7dd-53e0070dc53c}, !- Handle
  Node 499,                               !- Name
  ,                                       !- Inlet Port
  {64d564f3-7308-48e4-951c-a7457f50b1c5}; !- Outlet Port

OS:Connection,
  {64d564f3-7308-48e4-951c-a7457f50b1c5}, !- Handle
  {c3abd0f2-33c3-4296-a7dd-53e0070dc53c}, !- Source Object
  3,                                      !- Outlet Port
  {f50c2dab-8c7b-4fa4-b42a-6f08b98eefc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c2517bc-71f7-4709-9ea4-b21b7a29cb56}, !- Handle
  Node 500,                               !- Name
  {402e93b0-102b-4ba5-a2fb-52d2e8e4077c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {402e93b0-102b-4ba5-a2fb-52d2e8e4077c}, !- Handle
  {f50c2dab-8c7b-4fa4-b42a-6f08b98eefc5}, !- Source Object
  7,                                      !- Outlet Port
  {3c2517bc-71f7-4709-9ea4-b21b7a29cb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dedf5826-1597-425d-b2e9-6f1cb24394b3}, !- Handle
  Node 501,                               !- Name
  {85a02168-f9bf-461e-88c6-cd4545bcf6e1}, !- Inlet Port
  {533c88fa-eed0-4db6-8153-8694617c007c}; !- Outlet Port

OS:Connection,
  {5c2dcbff-0469-4a2c-a91f-daa7ac9d1d46}, !- Handle
  {0215454b-a7c1-4e13-8940-4927d127ba2b}, !- Source Object
  3,                                      !- Outlet Port
  {f50c2dab-8c7b-4fa4-b42a-6f08b98eefc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85a02168-f9bf-461e-88c6-cd4545bcf6e1}, !- Handle
  {f50c2dab-8c7b-4fa4-b42a-6f08b98eefc5}, !- Source Object
  5,                                      !- Outlet Port
  {dedf5826-1597-425d-b2e9-6f1cb24394b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533c88fa-eed0-4db6-8153-8694617c007c}, !- Handle
  {dedf5826-1597-425d-b2e9-6f1cb24394b3}, !- Source Object
  3,                                      !- Outlet Port
  {ca7e872d-d4c2-4031-8e10-ee9fb20f65fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb3729d1-58bc-47d0-8b1a-b52e398904b8}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {63dfe237-d11f-4539-b9d3-cbae146714d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a37a3a19-9d34-4855-a051-bb3a4b101ae5}, !- Mixed Air Node Name
  {1f570a49-6c0e-44eb-bf6b-1cac66b14cf7}, !- Outdoor Air Stream Node Name
  {12b1cc3f-69b0-450c-afec-6e4536f0f4d7}, !- Relief Air Stream Node Name
  {abae7af7-d2a9-481e-9ca9-98e57f05a691}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {63dfe237-d11f-4539-b9d3-cbae146714d7}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {770187f6-8af9-44c7-a4e9-ae721f2e2f59}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Handle
  VAV with Reheat Occ Sch 2,              !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  {b8749530-b659-4c3e-89f2-1a7a52ee2578}, !- Default Day Schedule Name
  {2b764822-592c-4d0d-ad4b-dede722ad5d8}, !- Summer Design Day Schedule Name
  {10fd8c82-d9ab-44cc-8199-292876b040de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8749530-b659-4c3e-89f2-1a7a52ee2578}, !- Handle
  VAV with Reheat Occ Sch Default 2,      !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b764822-592c-4d0d-ad4b-dede722ad5d8}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 2, !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10fd8c82-d9ab-44cc-8199-292876b040de}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 2, !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ac16ce0-e20a-4e23-a338-db827e27a041}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 2,  !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9fb557e-56d2-4372-91c1-86e1364f887c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {def05aa6-99d3-47c4-9541-0fc0c343f414}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 2, !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88bd8627-a6de-4827-b904-8f3229d5e3de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {914f8866-fd9a-4d2d-8580-0df312240f2b}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 2,  !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fef64574-cb11-498c-833a-fd889d90c446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {31704b85-d40e-40ef-8023-c434335205d4}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 2, !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8d68c05f-f56e-430c-a975-7335a6c792e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {444fff30-d958-481f-bf90-30e2e1b90db8}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 2, !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9651211c-8719-415f-9a82-f676ec435d8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {6ccc9eb9-109e-473d-8bc6-b5989a5cfd1f}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 2, !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {38d46ca0-1239-48c3-b9e8-007f502fdd39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {9e4ba12b-5b0e-4c17-a4eb-4406f7200deb}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 2,  !- Name
  {8b8ca194-27e5-409b-8c82-8fb3b4842731}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f7607588-0dd7-4307-a6de-3109bd09e275}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b9fb557e-56d2-4372-91c1-86e1364f887c}, !- Handle
  VAV with Reheat Occ Sch Sunday 2,       !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88bd8627-a6de-4827-b904-8f3229d5e3de}, !- Handle
  VAV with Reheat Occ Sch Saturday 2,     !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fef64574-cb11-498c-833a-fd889d90c446}, !- Handle
  VAV with Reheat Occ Sch Friday 2,       !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8d68c05f-f56e-430c-a975-7335a6c792e6}, !- Handle
  VAV with Reheat Occ Sch Thursday 2,     !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9651211c-8719-415f-9a82-f676ec435d8e}, !- Handle
  VAV with Reheat Occ Sch Wednesday 2,    !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38d46ca0-1239-48c3-b9e8-007f502fdd39}, !- Handle
  VAV with Reheat Occ Sch Tuesday 2,      !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7607588-0dd7-4307-a6de-3109bd09e275}, !- Handle
  VAV with Reheat Occ Sch Monday 2,       !- Name
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3e7cb1f5-55c0-4518-814b-b9112dd998fd}, !- Handle
  Fractional 64,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {770187f6-8af9-44c7-a4e9-ae721f2e2f59}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {e9d3ae90-88ba-4d45-a607-d22e5e2dcacd}, !- Handle
  Node 502,                               !- Name
  ,                                       !- Inlet Port
  {1f570a49-6c0e-44eb-bf6b-1cac66b14cf7}; !- Outlet Port

OS:Connection,
  {1f570a49-6c0e-44eb-bf6b-1cac66b14cf7}, !- Handle
  {e9d3ae90-88ba-4d45-a607-d22e5e2dcacd}, !- Source Object
  3,                                      !- Outlet Port
  {cb3729d1-58bc-47d0-8b1a-b52e398904b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f31d192a-c0fa-4d85-9577-60487bed0b94}, !- Handle
  Node 503,                               !- Name
  {12b1cc3f-69b0-450c-afec-6e4536f0f4d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b1cc3f-69b0-450c-afec-6e4536f0f4d7}, !- Handle
  {cb3729d1-58bc-47d0-8b1a-b52e398904b8}, !- Source Object
  7,                                      !- Outlet Port
  {f31d192a-c0fa-4d85-9577-60487bed0b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {159d95cf-ae10-450c-956c-901c797e505a}, !- Handle
  Node 504,                               !- Name
  {a37a3a19-9d34-4855-a051-bb3a4b101ae5}, !- Inlet Port
  {04d816d1-6c9b-461e-bd80-c13eaed38032}; !- Outlet Port

OS:Connection,
  {abae7af7-d2a9-481e-9ca9-98e57f05a691}, !- Handle
  {3001d190-00ff-4806-b328-a1193e2550c8}, !- Source Object
  3,                                      !- Outlet Port
  {cb3729d1-58bc-47d0-8b1a-b52e398904b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a37a3a19-9d34-4855-a051-bb3a4b101ae5}, !- Handle
  {cb3729d1-58bc-47d0-8b1a-b52e398904b8}, !- Source Object
  5,                                      !- Outlet Port
  {159d95cf-ae10-450c-956c-901c797e505a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d816d1-6c9b-461e-bd80-c13eaed38032}, !- Handle
  {159d95cf-ae10-450c-956c-901c797e505a}, !- Source Object
  3,                                      !- Outlet Port
  {b1cfb219-f902-4785-a5dd-dbba42e11a69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfd1ecd2-f305-44f2-82f3-526955ff4cc8}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {e1db6126-00f1-4c79-8aaf-f2b72a12a012}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a853465-6bf8-4e6e-85cd-782245082193}, !- Mixed Air Node Name
  {72628f36-b412-4e11-9eab-4fe9b05211b2}, !- Outdoor Air Stream Node Name
  {fcc43990-c5c6-4605-999d-c1a5663b903f}, !- Relief Air Stream Node Name
  {07bf09d1-0cd2-4855-bd65-2c418bb67671}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {e1db6126-00f1-4c79-8aaf-f2b72a12a012}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7917f4fc-64f9-4416-8e90-5aa12dd8d6de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Handle
  VAV with Reheat Occ Sch 3,              !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  {338a9e4e-e47f-4d2a-8bf2-28c1b588ec93}, !- Default Day Schedule Name
  {d008b20b-1d33-4b9e-856f-44d602378c78}, !- Summer Design Day Schedule Name
  {baa0d72f-f945-479d-98c2-393ac8286cc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {338a9e4e-e47f-4d2a-8bf2-28c1b588ec93}, !- Handle
  VAV with Reheat Occ Sch Default 3,      !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d008b20b-1d33-4b9e-856f-44d602378c78}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 3, !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa0d72f-f945-479d-98c2-393ac8286cc7}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 3, !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64dde27e-d6ad-4e0e-99e8-831f6bd3e891}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 3,  !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56140ac5-4a6c-4db6-95e1-cce8951aa6d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {fbac5954-261c-4b0f-87de-24258948d487}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 3, !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {920bc270-7e72-4349-8be5-88b5603e5b88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {dce6615a-590e-4c61-af01-f37614ddbf3e}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 3,  !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1c928f4-047d-4654-ad8d-28e66cab3ee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {d4891e04-53ed-4e8a-bc35-f710d021bfb2}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 3, !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2acbe876-237d-4a75-8784-9d4f091eb3ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {051dbba2-19bb-4a86-b715-9bbf5924fa07}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 3, !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {019e6567-43a5-42d3-8ea4-c9958ff11cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {a4363422-8a2e-48ec-8170-5394ba38e360}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 3, !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {07edeb93-3e97-41bb-8527-17f605bee5f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {9a7ba454-4ace-49d1-908b-6b7db479150b}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 3,  !- Name
  {4b6aa9e5-eac9-4b30-97ed-41fea1bc6419}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fba95061-008c-467a-8ffd-adca5ee4cf29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56140ac5-4a6c-4db6-95e1-cce8951aa6d6}, !- Handle
  VAV with Reheat Occ Sch Sunday 3,       !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {920bc270-7e72-4349-8be5-88b5603e5b88}, !- Handle
  VAV with Reheat Occ Sch Saturday 3,     !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1c928f4-047d-4654-ad8d-28e66cab3ee4}, !- Handle
  VAV with Reheat Occ Sch Friday 3,       !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2acbe876-237d-4a75-8784-9d4f091eb3ed}, !- Handle
  VAV with Reheat Occ Sch Thursday 3,     !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {019e6567-43a5-42d3-8ea4-c9958ff11cb4}, !- Handle
  VAV with Reheat Occ Sch Wednesday 3,    !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {07edeb93-3e97-41bb-8527-17f605bee5f9}, !- Handle
  VAV with Reheat Occ Sch Tuesday 3,      !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fba95061-008c-467a-8ffd-adca5ee4cf29}, !- Handle
  VAV with Reheat Occ Sch Monday 3,       !- Name
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0c5fde4a-cc18-41b8-abd2-d3a5a59ff491}, !- Handle
  Fractional 65,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {7917f4fc-64f9-4416-8e90-5aa12dd8d6de}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {2019ca65-316c-4f14-a0d4-25e51a6dd693}, !- Handle
  Node 505,                               !- Name
  ,                                       !- Inlet Port
  {72628f36-b412-4e11-9eab-4fe9b05211b2}; !- Outlet Port

OS:Connection,
  {72628f36-b412-4e11-9eab-4fe9b05211b2}, !- Handle
  {2019ca65-316c-4f14-a0d4-25e51a6dd693}, !- Source Object
  3,                                      !- Outlet Port
  {cfd1ecd2-f305-44f2-82f3-526955ff4cc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d0bd5b9-03a4-457a-94d6-240414a570f8}, !- Handle
  Node 506,                               !- Name
  {fcc43990-c5c6-4605-999d-c1a5663b903f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcc43990-c5c6-4605-999d-c1a5663b903f}, !- Handle
  {cfd1ecd2-f305-44f2-82f3-526955ff4cc8}, !- Source Object
  7,                                      !- Outlet Port
  {8d0bd5b9-03a4-457a-94d6-240414a570f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af5a4a17-fa21-496c-afc8-300ad763dbea}, !- Handle
  Node 507,                               !- Name
  {2a853465-6bf8-4e6e-85cd-782245082193}, !- Inlet Port
  {f10a3098-703f-49d1-a525-7413bec3544f}; !- Outlet Port

OS:Connection,
  {07bf09d1-0cd2-4855-bd65-2c418bb67671}, !- Handle
  {823242b7-0376-4afe-b51d-5fbfec08d7ca}, !- Source Object
  3,                                      !- Outlet Port
  {cfd1ecd2-f305-44f2-82f3-526955ff4cc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a853465-6bf8-4e6e-85cd-782245082193}, !- Handle
  {cfd1ecd2-f305-44f2-82f3-526955ff4cc8}, !- Source Object
  5,                                      !- Outlet Port
  {af5a4a17-fa21-496c-afc8-300ad763dbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10a3098-703f-49d1-a525-7413bec3544f}, !- Handle
  {af5a4a17-fa21-496c-afc8-300ad763dbea}, !- Source Object
  3,                                      !- Outlet Port
  {3f447c85-f8cc-4894-9ac7-6d511d1021f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {810602eb-5cf4-4879-9ba6-f89f9c5e2766}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {a79cfb41-59e2-43e8-8372-81889ebe33bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dde824b4-cb90-4e65-a501-4f97cd7b8c28}, !- Mixed Air Node Name
  {a544f6b7-7b91-4b65-aae5-3a3eea32331c}, !- Outdoor Air Stream Node Name
  {7ce33264-395a-4cdb-a7b9-2795b11c97c6}, !- Relief Air Stream Node Name
  {2770c0d3-f6b2-43ce-a960-59b87de28b35}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a79cfb41-59e2-43e8-8372-81889ebe33bb}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7093d035-f81a-41a2-8788-5f003d2ead7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Handle
  VAV with Reheat Occ Sch 4,              !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  {adc3d1f7-ecfb-40f5-a1b7-a78e894a2dae}, !- Default Day Schedule Name
  {e204640a-98f9-48cf-9994-19ef3457ddce}, !- Summer Design Day Schedule Name
  {9a0f3f82-ac6f-419d-9dea-c562ddce3562}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adc3d1f7-ecfb-40f5-a1b7-a78e894a2dae}, !- Handle
  VAV with Reheat Occ Sch Default 4,      !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e204640a-98f9-48cf-9994-19ef3457ddce}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 4, !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a0f3f82-ac6f-419d-9dea-c562ddce3562}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 4, !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b25433f-ec1b-4191-8965-78f158fa7a8c}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 4,  !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b7b078d-9d57-4448-b3fb-821f17f893ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {539d9d6b-5ae0-4fe0-950f-13caffeeb950}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 4, !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9b5ecf9-7f5a-46f5-b536-87cb07b3a51c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {36c4edd3-3f77-4be8-9a4e-fb9a4d28f895}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 4,  !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {edcfd4a2-d454-4772-a3f5-3218019f00c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {f2bd1adc-6b0b-4bd5-add7-146542899fdb}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 4, !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e00832db-11b6-4f78-9051-bfd9acf8ade1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {b12550a9-9a87-42b6-81a4-a227a3ff1e8e}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 4, !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e11a7bf1-a94e-4f81-a894-84df9da0e0ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {44dd4ab5-7833-43c6-ac21-c51a8c313717}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 4, !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c657a584-8730-457d-99aa-804c2148ff8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {64e7c31c-3fd4-413f-b73e-8b244d2a2bff}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 4,  !- Name
  {9c223f27-d233-43a3-9866-f578306e9667}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6c95210a-8830-4778-a3f8-eb84c07b7c77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0b7b078d-9d57-4448-b3fb-821f17f893ad}, !- Handle
  VAV with Reheat Occ Sch Sunday 4,       !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9b5ecf9-7f5a-46f5-b536-87cb07b3a51c}, !- Handle
  VAV with Reheat Occ Sch Saturday 4,     !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edcfd4a2-d454-4772-a3f5-3218019f00c5}, !- Handle
  VAV with Reheat Occ Sch Friday 4,       !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e00832db-11b6-4f78-9051-bfd9acf8ade1}, !- Handle
  VAV with Reheat Occ Sch Thursday 4,     !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e11a7bf1-a94e-4f81-a894-84df9da0e0ca}, !- Handle
  VAV with Reheat Occ Sch Wednesday 4,    !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c657a584-8730-457d-99aa-804c2148ff8e}, !- Handle
  VAV with Reheat Occ Sch Tuesday 4,      !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c95210a-8830-4778-a3f8-eb84c07b7c77}, !- Handle
  VAV with Reheat Occ Sch Monday 4,       !- Name
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7493fef0-d9f4-4142-830d-cc8631b617b5}, !- Handle
  Fractional 66,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {7093d035-f81a-41a2-8788-5f003d2ead7a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {c3f233df-01f6-4db1-987f-bb0750aac661}, !- Handle
  Node 508,                               !- Name
  ,                                       !- Inlet Port
  {a544f6b7-7b91-4b65-aae5-3a3eea32331c}; !- Outlet Port

OS:Connection,
  {a544f6b7-7b91-4b65-aae5-3a3eea32331c}, !- Handle
  {c3f233df-01f6-4db1-987f-bb0750aac661}, !- Source Object
  3,                                      !- Outlet Port
  {810602eb-5cf4-4879-9ba6-f89f9c5e2766}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e39bbf9-17b1-45d5-9cd2-6fef8b3f7fcd}, !- Handle
  Node 509,                               !- Name
  {7ce33264-395a-4cdb-a7b9-2795b11c97c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ce33264-395a-4cdb-a7b9-2795b11c97c6}, !- Handle
  {810602eb-5cf4-4879-9ba6-f89f9c5e2766}, !- Source Object
  7,                                      !- Outlet Port
  {1e39bbf9-17b1-45d5-9cd2-6fef8b3f7fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71f5c649-406b-4a33-8238-aaaef6a0a26e}, !- Handle
  Node 510,                               !- Name
  {dde824b4-cb90-4e65-a501-4f97cd7b8c28}, !- Inlet Port
  {2afc4ad2-4e3b-43e2-ada4-0835c1400878}; !- Outlet Port

OS:Connection,
  {2770c0d3-f6b2-43ce-a960-59b87de28b35}, !- Handle
  {4fec7dbb-a286-44cf-837f-76791a8b6947}, !- Source Object
  3,                                      !- Outlet Port
  {810602eb-5cf4-4879-9ba6-f89f9c5e2766}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dde824b4-cb90-4e65-a501-4f97cd7b8c28}, !- Handle
  {810602eb-5cf4-4879-9ba6-f89f9c5e2766}, !- Source Object
  5,                                      !- Outlet Port
  {71f5c649-406b-4a33-8238-aaaef6a0a26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afc4ad2-4e3b-43e2-ada4-0835c1400878}, !- Handle
  {71f5c649-406b-4a33-8238-aaaef6a0a26e}, !- Source Object
  3,                                      !- Outlet Port
  {d3311756-5f82-4478-aae2-f8c057d0e282}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f597c3c-5e78-4dd3-b5bf-9225a00148f1}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {88b6576b-ead3-4740-86d9-c504e6f5e800}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ea843d6-f518-42bd-a70f-a6d1118f69ae}, !- Mixed Air Node Name
  {ff963a47-3d55-42ca-9bf2-d1d56b8d8207}, !- Outdoor Air Stream Node Name
  {6c40e8a2-0b9d-4a88-bf48-65f7f3d3be82}, !- Relief Air Stream Node Name
  {c4a570db-4267-4a01-8f9b-6e1d2500ed67}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {88b6576b-ead3-4740-86d9-c504e6f5e800}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {696af566-2052-45ff-b5ec-beefcb027550}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Handle
  VAV with Reheat Occ Sch 5,              !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  {e8c34d86-3772-42ae-a24a-4279a5574684}, !- Default Day Schedule Name
  {b9c7bd73-aba6-42ac-af06-65b70175c38e}, !- Summer Design Day Schedule Name
  {b41a7a83-fbc6-404c-a147-4ca2a0baebdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8c34d86-3772-42ae-a24a-4279a5574684}, !- Handle
  VAV with Reheat Occ Sch Default 5,      !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c7bd73-aba6-42ac-af06-65b70175c38e}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 5, !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b41a7a83-fbc6-404c-a147-4ca2a0baebdd}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 5, !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04a9e0d1-9f40-494f-b985-a784210f36a7}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 5,  !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2bee85e-038c-43a5-8b10-a1a8f8cfbecc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {8377fe17-df13-40a2-a830-d79fcbe686da}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 5, !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e0edcc8-9765-4c3d-b892-39d148f062bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {3db38f1a-c291-4682-9027-6e09502ed98a}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 5,  !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ffd6a900-6cab-4a1a-af1d-cf0d91116379}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {deb0a37a-c6d9-483c-b9de-bba1eb4a6b75}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 5, !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51cd3da9-0ce1-4fe5-b227-c18f597e98c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {e25dec9b-c051-4f74-87ce-b906f39303aa}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 5, !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4d112012-912a-493b-ba2a-d944c1c0998e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {26c9ea59-cbd6-4726-b34a-823cf00b5d07}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 5, !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee7a9a87-dd9c-40b1-bb6a-5bc33eda7b3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {551e9d24-fe98-49e6-9dc7-eb31aa96d76c}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 5,  !- Name
  {373ce6f8-4e37-4e3b-b773-fd74d65a0c6a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8ed6abe5-2bf3-4451-a306-57b3fb3493a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b2bee85e-038c-43a5-8b10-a1a8f8cfbecc}, !- Handle
  VAV with Reheat Occ Sch Sunday 5,       !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e0edcc8-9765-4c3d-b892-39d148f062bb}, !- Handle
  VAV with Reheat Occ Sch Saturday 5,     !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffd6a900-6cab-4a1a-af1d-cf0d91116379}, !- Handle
  VAV with Reheat Occ Sch Friday 5,       !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {51cd3da9-0ce1-4fe5-b227-c18f597e98c3}, !- Handle
  VAV with Reheat Occ Sch Thursday 5,     !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d112012-912a-493b-ba2a-d944c1c0998e}, !- Handle
  VAV with Reheat Occ Sch Wednesday 5,    !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee7a9a87-dd9c-40b1-bb6a-5bc33eda7b3c}, !- Handle
  VAV with Reheat Occ Sch Tuesday 5,      !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ed6abe5-2bf3-4451-a306-57b3fb3493a8}, !- Handle
  VAV with Reheat Occ Sch Monday 5,       !- Name
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {5e98015b-c765-44b3-aae7-c06b42f0f3d0}, !- Handle
  Fractional 67,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {696af566-2052-45ff-b5ec-beefcb027550}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {133d1e34-d2b6-4389-a94f-eb1dec73c558}, !- Handle
  Node 511,                               !- Name
  ,                                       !- Inlet Port
  {ff963a47-3d55-42ca-9bf2-d1d56b8d8207}; !- Outlet Port

OS:Connection,
  {ff963a47-3d55-42ca-9bf2-d1d56b8d8207}, !- Handle
  {133d1e34-d2b6-4389-a94f-eb1dec73c558}, !- Source Object
  3,                                      !- Outlet Port
  {7f597c3c-5e78-4dd3-b5bf-9225a00148f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e70022e7-51c6-4ec5-967b-b2cadeef39a5}, !- Handle
  Node 512,                               !- Name
  {6c40e8a2-0b9d-4a88-bf48-65f7f3d3be82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c40e8a2-0b9d-4a88-bf48-65f7f3d3be82}, !- Handle
  {7f597c3c-5e78-4dd3-b5bf-9225a00148f1}, !- Source Object
  7,                                      !- Outlet Port
  {e70022e7-51c6-4ec5-967b-b2cadeef39a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f8d57ad-8c34-4b72-9bec-686feb644a1f}, !- Handle
  Node 513,                               !- Name
  {3ea843d6-f518-42bd-a70f-a6d1118f69ae}, !- Inlet Port
  {fbd69b61-fb08-40e5-b561-aadc7d0d590e}; !- Outlet Port

OS:Connection,
  {c4a570db-4267-4a01-8f9b-6e1d2500ed67}, !- Handle
  {7e59617b-95e7-492f-989e-c25b6ccb6920}, !- Source Object
  3,                                      !- Outlet Port
  {7f597c3c-5e78-4dd3-b5bf-9225a00148f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ea843d6-f518-42bd-a70f-a6d1118f69ae}, !- Handle
  {7f597c3c-5e78-4dd3-b5bf-9225a00148f1}, !- Source Object
  5,                                      !- Outlet Port
  {6f8d57ad-8c34-4b72-9bec-686feb644a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd69b61-fb08-40e5-b561-aadc7d0d590e}, !- Handle
  {6f8d57ad-8c34-4b72-9bec-686feb644a1f}, !- Source Object
  3,                                      !- Outlet Port
  {f74ddc2f-9e78-48e5-8474-c686db22d213}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6809269-1c9a-4b23-b342-760a455f7e7b}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {a7bb26f9-4470-4780-b42a-978733141ca8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9fc22986-3624-41ad-87f0-1351ab06dc5d}, !- Mixed Air Node Name
  {46b8b2be-6550-4c0b-85f5-c0a6382340e6}, !- Outdoor Air Stream Node Name
  {a7eea853-3094-447c-a37e-92205f958c52}, !- Relief Air Stream Node Name
  {9f24141b-68b1-4aba-bd87-4be27e05b018}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a7bb26f9-4470-4780-b42a-978733141ca8}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3870e982-8d0c-4de3-8120-9987a175390b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Handle
  VAV with Reheat Occ Sch 6,              !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  {a9db3623-b809-45d5-8a66-0bce00907f8c}, !- Default Day Schedule Name
  {0444407b-75ae-4ee7-83d2-4affe385d5ef}, !- Summer Design Day Schedule Name
  {275243c9-f1ad-4b4d-8d07-44489bd93b5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9db3623-b809-45d5-8a66-0bce00907f8c}, !- Handle
  VAV with Reheat Occ Sch Default 6,      !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0444407b-75ae-4ee7-83d2-4affe385d5ef}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 6, !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {275243c9-f1ad-4b4d-8d07-44489bd93b5f}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 6, !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73262c0c-cb18-4280-91fa-6af7ed346f9d}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 6,  !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb028297-2906-451f-a99c-f9dc7137ee9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d9b30391-9618-4de9-9796-610102800e11}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 6, !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6939ac72-5646-427c-8009-28bb796bcac5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {3299ac91-8895-424e-86ca-4c152f9cb9a5}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 6,  !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2fb5d994-7b0b-4da7-a2f8-df09e9ac0086}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {0d98bc5e-afd0-4e29-b4f9-8219c7fecd74}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 6, !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e07a9bc-088e-4372-ae5e-1f058da30ed5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {d8602546-1d99-43d8-8cb9-9b58d4454b78}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 6, !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0fac5c5f-0a20-4079-b6c7-19c352cc7bee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {013f760f-a713-4979-80bf-5ec36df01337}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 6, !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2eed7538-9eee-4d7b-99ca-4d8e4e81f07c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {9956e181-ce9e-4c4f-84c1-685466b0d81a}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 6,  !- Name
  {2d4e6ab2-f23a-4840-a60f-dd3d2b6cda30}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {06a13e06-8d8a-483e-bb27-0f2daeb2a32b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fb028297-2906-451f-a99c-f9dc7137ee9a}, !- Handle
  VAV with Reheat Occ Sch Sunday 6,       !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6939ac72-5646-427c-8009-28bb796bcac5}, !- Handle
  VAV with Reheat Occ Sch Saturday 6,     !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fb5d994-7b0b-4da7-a2f8-df09e9ac0086}, !- Handle
  VAV with Reheat Occ Sch Friday 6,       !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e07a9bc-088e-4372-ae5e-1f058da30ed5}, !- Handle
  VAV with Reheat Occ Sch Thursday 6,     !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fac5c5f-0a20-4079-b6c7-19c352cc7bee}, !- Handle
  VAV with Reheat Occ Sch Wednesday 6,    !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2eed7538-9eee-4d7b-99ca-4d8e4e81f07c}, !- Handle
  VAV with Reheat Occ Sch Tuesday 6,      !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {06a13e06-8d8a-483e-bb27-0f2daeb2a32b}, !- Handle
  VAV with Reheat Occ Sch Monday 6,       !- Name
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {5f953442-108d-47ed-a257-f6fd88963207}, !- Handle
  Fractional 68,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {3870e982-8d0c-4de3-8120-9987a175390b}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {73f26295-7636-4d79-9460-7333cc8035f8}, !- Handle
  Node 514,                               !- Name
  ,                                       !- Inlet Port
  {46b8b2be-6550-4c0b-85f5-c0a6382340e6}; !- Outlet Port

OS:Connection,
  {46b8b2be-6550-4c0b-85f5-c0a6382340e6}, !- Handle
  {73f26295-7636-4d79-9460-7333cc8035f8}, !- Source Object
  3,                                      !- Outlet Port
  {b6809269-1c9a-4b23-b342-760a455f7e7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dbed11c1-144a-430c-a696-c6628e0cb5ba}, !- Handle
  Node 515,                               !- Name
  {a7eea853-3094-447c-a37e-92205f958c52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7eea853-3094-447c-a37e-92205f958c52}, !- Handle
  {b6809269-1c9a-4b23-b342-760a455f7e7b}, !- Source Object
  7,                                      !- Outlet Port
  {dbed11c1-144a-430c-a696-c6628e0cb5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d6ccb7d-420f-456b-afb5-152b45d362c7}, !- Handle
  Node 516,                               !- Name
  {9fc22986-3624-41ad-87f0-1351ab06dc5d}, !- Inlet Port
  {2be0a9a4-f90a-441c-9d84-cd21428a1fb8}; !- Outlet Port

OS:Connection,
  {9f24141b-68b1-4aba-bd87-4be27e05b018}, !- Handle
  {0f9e22f5-40f5-4b73-9624-fdec8e2e3bb2}, !- Source Object
  3,                                      !- Outlet Port
  {b6809269-1c9a-4b23-b342-760a455f7e7b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fc22986-3624-41ad-87f0-1351ab06dc5d}, !- Handle
  {b6809269-1c9a-4b23-b342-760a455f7e7b}, !- Source Object
  5,                                      !- Outlet Port
  {7d6ccb7d-420f-456b-afb5-152b45d362c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be0a9a4-f90a-441c-9d84-cd21428a1fb8}, !- Handle
  {7d6ccb7d-420f-456b-afb5-152b45d362c7}, !- Source Object
  3,                                      !- Outlet Port
  {76bbc42a-1bd9-44b7-8674-e0a34c70f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f14f5f0-3e0a-4a1d-b914-32a5ce138fc3}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {afaeaf16-9676-4336-9d4f-73098cff483d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b4e59530-2963-47c9-9836-b2df86dcf4d9}, !- Mixed Air Node Name
  {1e51b2f2-00e9-4cd8-b89f-24cd86f74945}, !- Outdoor Air Stream Node Name
  {3d191a40-4c24-4740-9fe3-f9c53e400acb}, !- Relief Air Stream Node Name
  {22924724-7be4-4778-ae7e-9ece9966c7c7}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {afaeaf16-9676-4336-9d4f-73098cff483d}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1272f992-5a76-4087-95b2-6b01ed1f8020}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Handle
  VAV with Reheat Occ Sch 7,              !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  {1fd1648c-a914-4eca-9146-fa99f0e39f59}, !- Default Day Schedule Name
  {9688b0bc-d6cd-479e-ad4b-38dbff3582df}, !- Summer Design Day Schedule Name
  {10266040-aacc-4720-8cc1-09f3d4ca84ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fd1648c-a914-4eca-9146-fa99f0e39f59}, !- Handle
  VAV with Reheat Occ Sch Default 7,      !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9688b0bc-d6cd-479e-ad4b-38dbff3582df}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 7, !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10266040-aacc-4720-8cc1-09f3d4ca84ad}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 7, !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43328ec4-7424-4eef-81fa-e01292328a7e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 7,  !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {339d0719-35ab-47ea-9b7e-1c9ca66d441e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {40faed0e-c9dc-4b63-8a04-87525b4b1754}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 7, !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {542ff56a-e90f-4ddb-ab78-48dda1001f5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {ad932d31-7a22-45e4-a1ad-b82ca2fd3543}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 7,  !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f416642b-bb93-4a31-8e3d-93c3dd584ecd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {2500ff81-af4b-46e7-bf18-23cee420e9f0}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 7, !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a3354a79-dc3d-4020-9e0a-8e4d0a5f8ac9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {019a95c0-b743-437c-a713-113d157f5d3c}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 7, !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8730d54-b8d6-4fac-aab1-95a37d8d4ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {8ed61010-139b-4a9f-8365-f4fa96e26f7b}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 7, !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {064bef59-09a9-43a1-8511-5dc54f04993c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {8959bde5-f8ac-409c-8372-60a765fa023b}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 7,  !- Name
  {0fd75b3a-f813-4269-a160-b3a666493360}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {acc72d16-f7c9-4502-981a-ac5bcc946595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {339d0719-35ab-47ea-9b7e-1c9ca66d441e}, !- Handle
  VAV with Reheat Occ Sch Sunday 7,       !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {542ff56a-e90f-4ddb-ab78-48dda1001f5a}, !- Handle
  VAV with Reheat Occ Sch Saturday 7,     !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f416642b-bb93-4a31-8e3d-93c3dd584ecd}, !- Handle
  VAV with Reheat Occ Sch Friday 7,       !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a3354a79-dc3d-4020-9e0a-8e4d0a5f8ac9}, !- Handle
  VAV with Reheat Occ Sch Thursday 7,     !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8730d54-b8d6-4fac-aab1-95a37d8d4ab1}, !- Handle
  VAV with Reheat Occ Sch Wednesday 7,    !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {064bef59-09a9-43a1-8511-5dc54f04993c}, !- Handle
  VAV with Reheat Occ Sch Tuesday 7,      !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acc72d16-f7c9-4502-981a-ac5bcc946595}, !- Handle
  VAV with Reheat Occ Sch Monday 7,       !- Name
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {2b7383a6-8351-452b-987f-c10940a77d45}, !- Handle
  Fractional 69,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {1272f992-5a76-4087-95b2-6b01ed1f8020}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {d4ca10b3-503d-4d0e-b872-60c53050ab14}, !- Handle
  Node 517,                               !- Name
  ,                                       !- Inlet Port
  {1e51b2f2-00e9-4cd8-b89f-24cd86f74945}; !- Outlet Port

OS:Connection,
  {1e51b2f2-00e9-4cd8-b89f-24cd86f74945}, !- Handle
  {d4ca10b3-503d-4d0e-b872-60c53050ab14}, !- Source Object
  3,                                      !- Outlet Port
  {8f14f5f0-3e0a-4a1d-b914-32a5ce138fc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10a84806-45bf-4203-9059-7a169bc5eb2b}, !- Handle
  Node 518,                               !- Name
  {3d191a40-4c24-4740-9fe3-f9c53e400acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d191a40-4c24-4740-9fe3-f9c53e400acb}, !- Handle
  {8f14f5f0-3e0a-4a1d-b914-32a5ce138fc3}, !- Source Object
  7,                                      !- Outlet Port
  {10a84806-45bf-4203-9059-7a169bc5eb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a88c4152-2369-4980-95ea-172964e35deb}, !- Handle
  Node 519,                               !- Name
  {b4e59530-2963-47c9-9836-b2df86dcf4d9}, !- Inlet Port
  {7df48ca9-599a-4437-bfb4-c37b40e02795}; !- Outlet Port

OS:Connection,
  {22924724-7be4-4778-ae7e-9ece9966c7c7}, !- Handle
  {dd8915d0-7eaa-440d-9cb9-0ead81835f64}, !- Source Object
  3,                                      !- Outlet Port
  {8f14f5f0-3e0a-4a1d-b914-32a5ce138fc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4e59530-2963-47c9-9836-b2df86dcf4d9}, !- Handle
  {8f14f5f0-3e0a-4a1d-b914-32a5ce138fc3}, !- Source Object
  5,                                      !- Outlet Port
  {a88c4152-2369-4980-95ea-172964e35deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df48ca9-599a-4437-bfb4-c37b40e02795}, !- Handle
  {a88c4152-2369-4980-95ea-172964e35deb}, !- Source Object
  3,                                      !- Outlet Port
  {bc3c6832-9b80-44fe-82bc-31494f3b7ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {06652cd5-1771-4087-bf5c-e104c4cb15e7}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {7e9e5f10-d5b8-405d-9405-202ecf9d586c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa62ff90-76d7-4600-a28f-fc86125b7ada}, !- Mixed Air Node Name
  {05c8dcfc-4cfe-40b6-8308-c6b67af8909c}, !- Outdoor Air Stream Node Name
  {f76ecd06-fdf8-47a4-8e49-428ed860e4e6}, !- Relief Air Stream Node Name
  {e87c6a79-7e76-4e3e-999c-8bf1452adcdf}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {7e9e5f10-d5b8-405d-9405-202ecf9d586c}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e19e5de4-0309-4f20-a185-faa445b4e376}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Handle
  VAV with Reheat Occ Sch 8,              !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  {9afb6b72-cf88-41eb-8774-c92f558bff63}, !- Default Day Schedule Name
  {78b68b0a-1772-4e9c-8c88-2780d6764783}, !- Summer Design Day Schedule Name
  {8a82342e-7aee-4d37-98f3-41a0a1a1648e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9afb6b72-cf88-41eb-8774-c92f558bff63}, !- Handle
  VAV with Reheat Occ Sch Default 8,      !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78b68b0a-1772-4e9c-8c88-2780d6764783}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 8, !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a82342e-7aee-4d37-98f3-41a0a1a1648e}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 8, !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92f62c7c-a591-4cd7-a07b-4a6a56acde48}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 8,  !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b65bcabc-2f61-46fd-b6cf-377dae4db3d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {62b07de4-2dc1-4c3e-b3b5-0a315575262b}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 8, !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {306ba4a8-a579-49ad-a88c-b1de465bacc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {e9511b97-defd-49d4-ab85-ad2b89b705cb}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 8,  !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51e22dc5-f0df-4bea-a502-680bf5671429}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {f67a74ab-0860-41a8-9590-b613a5ba191e}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 8, !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a6ea92e2-047d-4d44-8cbe-18e0ba0a2d55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {9a0658df-ef4e-431f-b3ba-db9c2f4784ed}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 8, !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {39db4645-d74c-41b0-a3f3-8fc50a15eac6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {24293e22-de06-48ba-a0aa-075dcd9e0ee6}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 8, !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {496e7d7e-21b4-4660-817a-75dc741e4ced}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {8cdbc41e-12ea-4200-b12d-8562d3e1af92}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 8,  !- Name
  {4f0cfa8f-726d-4f8b-8f8d-2c70c4292b05}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a051436e-e536-411d-a31e-ee91deed2f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b65bcabc-2f61-46fd-b6cf-377dae4db3d5}, !- Handle
  VAV with Reheat Occ Sch Sunday 8,       !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {306ba4a8-a579-49ad-a88c-b1de465bacc9}, !- Handle
  VAV with Reheat Occ Sch Saturday 8,     !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51e22dc5-f0df-4bea-a502-680bf5671429}, !- Handle
  VAV with Reheat Occ Sch Friday 8,       !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a6ea92e2-047d-4d44-8cbe-18e0ba0a2d55}, !- Handle
  VAV with Reheat Occ Sch Thursday 8,     !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39db4645-d74c-41b0-a3f3-8fc50a15eac6}, !- Handle
  VAV with Reheat Occ Sch Wednesday 8,    !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {496e7d7e-21b4-4660-817a-75dc741e4ced}, !- Handle
  VAV with Reheat Occ Sch Tuesday 8,      !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a051436e-e536-411d-a31e-ee91deed2f31}, !- Handle
  VAV with Reheat Occ Sch Monday 8,       !- Name
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f159bb2d-e0e8-45ff-858d-ce134c2640af}, !- Handle
  Fractional 70,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {e19e5de4-0309-4f20-a185-faa445b4e376}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {088fdc2b-fcf6-44e8-816e-31f95da5e41a}, !- Handle
  Node 520,                               !- Name
  ,                                       !- Inlet Port
  {05c8dcfc-4cfe-40b6-8308-c6b67af8909c}; !- Outlet Port

OS:Connection,
  {05c8dcfc-4cfe-40b6-8308-c6b67af8909c}, !- Handle
  {088fdc2b-fcf6-44e8-816e-31f95da5e41a}, !- Source Object
  3,                                      !- Outlet Port
  {06652cd5-1771-4087-bf5c-e104c4cb15e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b65e3cb3-49c4-4327-a3b3-2affb90adb35}, !- Handle
  Node 521,                               !- Name
  {f76ecd06-fdf8-47a4-8e49-428ed860e4e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f76ecd06-fdf8-47a4-8e49-428ed860e4e6}, !- Handle
  {06652cd5-1771-4087-bf5c-e104c4cb15e7}, !- Source Object
  7,                                      !- Outlet Port
  {b65e3cb3-49c4-4327-a3b3-2affb90adb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b77af265-2756-4aa7-9012-f0018ece2c6b}, !- Handle
  Node 522,                               !- Name
  {aa62ff90-76d7-4600-a28f-fc86125b7ada}, !- Inlet Port
  {408f5e93-33bf-41b2-9d8f-d605f8b575b4}; !- Outlet Port

OS:Connection,
  {e87c6a79-7e76-4e3e-999c-8bf1452adcdf}, !- Handle
  {d6339c8e-fc8f-462f-8110-2955f387396c}, !- Source Object
  3,                                      !- Outlet Port
  {06652cd5-1771-4087-bf5c-e104c4cb15e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa62ff90-76d7-4600-a28f-fc86125b7ada}, !- Handle
  {06652cd5-1771-4087-bf5c-e104c4cb15e7}, !- Source Object
  5,                                      !- Outlet Port
  {b77af265-2756-4aa7-9012-f0018ece2c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408f5e93-33bf-41b2-9d8f-d605f8b575b4}, !- Handle
  {b77af265-2756-4aa7-9012-f0018ece2c6b}, !- Source Object
  3,                                      !- Outlet Port
  {8504e6e4-8d97-4016-8601-a4fb1a76d172}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {2461485f-fcf1-4677-9b5a-5b26e9a54f57}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {5f4abd9d-9a78-47fc-95c5-b2e09f234459}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ab3f69d-f8ef-482e-ab42-c29929d9febd}, !- Mixed Air Node Name
  {f75cc1b6-03f9-41a3-8b0c-f3cc70982e28}, !- Outdoor Air Stream Node Name
  {27e0a577-7b99-4e44-811f-4dd89e5e4515}, !- Relief Air Stream Node Name
  {753a6783-d05c-4c42-839f-a28d4d07b680}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {5f4abd9d-9a78-47fc-95c5-b2e09f234459}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb05fd1b-add2-4c05-a75b-9cc690a21a80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Handle
  VAV with Reheat Occ Sch 9,              !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  {28ff8bc5-5570-4175-a860-c5aef0f6e16f}, !- Default Day Schedule Name
  {6e022923-c7b3-42e2-bcfc-41b77b5267ce}, !- Summer Design Day Schedule Name
  {c9159cd9-57f5-4797-a369-a88bdb1d6273}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28ff8bc5-5570-4175-a860-c5aef0f6e16f}, !- Handle
  VAV with Reheat Occ Sch Default 9,      !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e022923-c7b3-42e2-bcfc-41b77b5267ce}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 9, !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9159cd9-57f5-4797-a369-a88bdb1d6273}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 9, !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91bb6d4a-4f90-49c2-a657-71157c483756}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 9,  !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5961e9a-bd54-4438-a19b-26fa701928c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {f6869bc6-e9c6-4743-ac7a-052ccf4123dd}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 9, !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e79631e6-78bc-4b2e-b10b-d43a3fa48c06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {8440f4cb-621a-4149-b9b2-5ae9711ccb20}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 9,  !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7ce7e2b-ba4d-44a4-bd22-47fb4b045860}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {659fe374-3df3-4590-a563-83c1c11d85fa}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 9, !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f84c3671-440a-4546-a2a9-f7ccb3898490}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {3c224311-8a20-45d7-a349-e57b8c702596}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 9, !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cdca21b5-52f0-4119-bf5b-cdbfef4a5f83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {c26dba54-56b8-4578-bbc8-4b0fdfbced92}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 9, !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1f76ac52-f1db-4d1c-9267-1367afd172e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {ad041585-ca88-4c6a-8ca2-df57189d8bb0}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 9,  !- Name
  {8f8a52b8-0aa2-4ede-9773-aaa8caec6483}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {347b333b-2915-4251-93b5-02c9b5fbf917}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a5961e9a-bd54-4438-a19b-26fa701928c7}, !- Handle
  VAV with Reheat Occ Sch Sunday 9,       !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e79631e6-78bc-4b2e-b10b-d43a3fa48c06}, !- Handle
  VAV with Reheat Occ Sch Saturday 9,     !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7ce7e2b-ba4d-44a4-bd22-47fb4b045860}, !- Handle
  VAV with Reheat Occ Sch Friday 9,       !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f84c3671-440a-4546-a2a9-f7ccb3898490}, !- Handle
  VAV with Reheat Occ Sch Thursday 9,     !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cdca21b5-52f0-4119-bf5b-cdbfef4a5f83}, !- Handle
  VAV with Reheat Occ Sch Wednesday 9,    !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f76ac52-f1db-4d1c-9267-1367afd172e4}, !- Handle
  VAV with Reheat Occ Sch Tuesday 9,      !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {347b333b-2915-4251-93b5-02c9b5fbf917}, !- Handle
  VAV with Reheat Occ Sch Monday 9,       !- Name
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {370dd10c-e8cb-4c8d-bc6f-275678a9e38c}, !- Handle
  Fractional 71,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {bb05fd1b-add2-4c05-a75b-9cc690a21a80}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {524dd834-e83b-48c7-ace1-0b95f661bd1b}, !- Handle
  Node 523,                               !- Name
  ,                                       !- Inlet Port
  {f75cc1b6-03f9-41a3-8b0c-f3cc70982e28}; !- Outlet Port

OS:Connection,
  {f75cc1b6-03f9-41a3-8b0c-f3cc70982e28}, !- Handle
  {524dd834-e83b-48c7-ace1-0b95f661bd1b}, !- Source Object
  3,                                      !- Outlet Port
  {2461485f-fcf1-4677-9b5a-5b26e9a54f57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a21a1196-0abf-4232-8fdb-248fcb4d75f3}, !- Handle
  Node 524,                               !- Name
  {27e0a577-7b99-4e44-811f-4dd89e5e4515}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27e0a577-7b99-4e44-811f-4dd89e5e4515}, !- Handle
  {2461485f-fcf1-4677-9b5a-5b26e9a54f57}, !- Source Object
  7,                                      !- Outlet Port
  {a21a1196-0abf-4232-8fdb-248fcb4d75f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a17dce5c-29c0-4cfd-bd69-36eb6220d5d4}, !- Handle
  Node 525,                               !- Name
  {3ab3f69d-f8ef-482e-ab42-c29929d9febd}, !- Inlet Port
  {4b2d01d8-922c-425c-a58a-22d7309e5533}; !- Outlet Port

OS:Connection,
  {753a6783-d05c-4c42-839f-a28d4d07b680}, !- Handle
  {8b52a716-405a-4bf5-95d2-c0d5e2c45108}, !- Source Object
  3,                                      !- Outlet Port
  {2461485f-fcf1-4677-9b5a-5b26e9a54f57}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ab3f69d-f8ef-482e-ab42-c29929d9febd}, !- Handle
  {2461485f-fcf1-4677-9b5a-5b26e9a54f57}, !- Source Object
  5,                                      !- Outlet Port
  {a17dce5c-29c0-4cfd-bd69-36eb6220d5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2d01d8-922c-425c-a58a-22d7309e5533}, !- Handle
  {a17dce5c-29c0-4cfd-bd69-36eb6220d5d4}, !- Source Object
  3,                                      !- Outlet Port
  {ebcaacdb-77ec-47df-be7a-da789ba0ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {62cbdcf2-041c-4501-ad4d-457ceb9040ee}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {1a7603fe-5b6d-4442-a66b-6493b49921b6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28919093-ee11-48a7-b6aa-f9711eea918e}, !- Mixed Air Node Name
  {7da51df4-1dd7-44f6-92e9-3f8958dd60f9}, !- Outdoor Air Stream Node Name
  {5401ccd2-b02a-4243-ba07-07460e966ecb}, !- Relief Air Stream Node Name
  {58ccab70-2bf9-410d-a0d0-06e7f2420a61}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {1a7603fe-5b6d-4442-a66b-6493b49921b6}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4251cce0-db89-4608-a300-371e2fd31b5a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Handle
  VAV with Reheat Occ Sch 10,             !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  {a4f2434d-4b69-4822-9c33-9cae9efadf07}, !- Default Day Schedule Name
  {437c2a08-2d2a-4b3b-b934-9eaab788b5b6}, !- Summer Design Day Schedule Name
  {0a1efdf0-c1cd-4f78-a732-f2cad2513e61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4f2434d-4b69-4822-9c33-9cae9efadf07}, !- Handle
  VAV with Reheat Occ Sch Default 10,     !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {437c2a08-2d2a-4b3b-b934-9eaab788b5b6}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 10, !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a1efdf0-c1cd-4f78-a732-f2cad2513e61}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 10, !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90ca2da7-e727-429e-b930-618efa1226ee}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {623b2546-7c84-43d6-835c-43d67de5434f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {30fa8f43-f6cc-42ce-a60b-979be89199c0}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23342ffb-e1e8-4368-9750-48fbdb9503ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {1c0b6fbf-bece-4b27-af74-7b12ca801b50}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e4b4517a-cce8-45cb-b680-6142bbd65dab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {ab9629bc-a53f-4f79-a617-f624e09c7807}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b3ae868-90be-438d-bf01-60c459744732}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {ebaae429-e16e-40db-992f-5d297a43b225}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e68b670f-9c7f-4261-b4a9-18a98bb8cb7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {72dcb5e2-1493-49b4-ad9d-eb77f58e439a}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e50f216f-08dc-4ea4-bed1-594f54a58373}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {d9ed3efc-6812-462c-8047-25a8a3a79c44}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 10, !- Name
  {7aa165eb-7701-4582-91d7-acbb891589ce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b7b79507-11de-4e12-8dd0-814e468d3311}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {623b2546-7c84-43d6-835c-43d67de5434f}, !- Handle
  VAV with Reheat Occ Sch Sunday 10,      !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23342ffb-e1e8-4368-9750-48fbdb9503ed}, !- Handle
  VAV with Reheat Occ Sch Saturday 10,    !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4b4517a-cce8-45cb-b680-6142bbd65dab}, !- Handle
  VAV with Reheat Occ Sch Friday 10,      !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b3ae868-90be-438d-bf01-60c459744732}, !- Handle
  VAV with Reheat Occ Sch Thursday 10,    !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e68b670f-9c7f-4261-b4a9-18a98bb8cb7c}, !- Handle
  VAV with Reheat Occ Sch Wednesday 10,   !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e50f216f-08dc-4ea4-bed1-594f54a58373}, !- Handle
  VAV with Reheat Occ Sch Tuesday 10,     !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7b79507-11de-4e12-8dd0-814e468d3311}, !- Handle
  VAV with Reheat Occ Sch Monday 10,      !- Name
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7b2b948d-c7d4-4f3e-a872-c04889bf1ca0}, !- Handle
  Fractional 72,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {4251cce0-db89-4608-a300-371e2fd31b5a}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {b21bc387-71b6-4c6d-a335-f2df6fa6a477}, !- Handle
  Node 526,                               !- Name
  ,                                       !- Inlet Port
  {7da51df4-1dd7-44f6-92e9-3f8958dd60f9}; !- Outlet Port

OS:Connection,
  {7da51df4-1dd7-44f6-92e9-3f8958dd60f9}, !- Handle
  {b21bc387-71b6-4c6d-a335-f2df6fa6a477}, !- Source Object
  3,                                      !- Outlet Port
  {62cbdcf2-041c-4501-ad4d-457ceb9040ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d421091-d97b-4812-a8e3-8f502f7d8a93}, !- Handle
  Node 527,                               !- Name
  {5401ccd2-b02a-4243-ba07-07460e966ecb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5401ccd2-b02a-4243-ba07-07460e966ecb}, !- Handle
  {62cbdcf2-041c-4501-ad4d-457ceb9040ee}, !- Source Object
  7,                                      !- Outlet Port
  {2d421091-d97b-4812-a8e3-8f502f7d8a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f216f44f-639b-4591-80ce-44eba26f364e}, !- Handle
  Node 528,                               !- Name
  {28919093-ee11-48a7-b6aa-f9711eea918e}, !- Inlet Port
  {26e5bc66-5cb2-47b9-ad24-cd0c355baa70}; !- Outlet Port

OS:Connection,
  {58ccab70-2bf9-410d-a0d0-06e7f2420a61}, !- Handle
  {730ccd88-b26d-401f-88e8-f2165c4efb4b}, !- Source Object
  3,                                      !- Outlet Port
  {62cbdcf2-041c-4501-ad4d-457ceb9040ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28919093-ee11-48a7-b6aa-f9711eea918e}, !- Handle
  {62cbdcf2-041c-4501-ad4d-457ceb9040ee}, !- Source Object
  5,                                      !- Outlet Port
  {f216f44f-639b-4591-80ce-44eba26f364e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e5bc66-5cb2-47b9-ad24-cd0c355baa70}, !- Handle
  {f216f44f-639b-4591-80ce-44eba26f364e}, !- Source Object
  3,                                      !- Outlet Port
  {8f26747f-868b-40bb-bca1-5113445c9c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {3dff53ba-ec22-4007-aa7f-3552f9208685}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {a2203d47-061a-4074-88bb-189c3342689e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47edcf7b-7634-44e5-b20b-565ddd9b89fb}, !- Mixed Air Node Name
  {8d293033-b34e-4e2f-bb14-aca99ed89513}, !- Outdoor Air Stream Node Name
  {ea6e3c9d-caaf-4c9f-a823-aa742313f012}, !- Relief Air Stream Node Name
  {0e716119-6048-4e03-83b8-c80205c2b044}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a2203d47-061a-4074-88bb-189c3342689e}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51098927-1205-47bf-9cde-59a706739961}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Handle
  VAV with Reheat Occ Sch 11,             !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  {f04cbd84-3139-4cbe-8044-6c53f2698c23}, !- Default Day Schedule Name
  {55a1d520-acf8-4529-94d8-e10e2bd4abcc}, !- Summer Design Day Schedule Name
  {dedaf0fe-629d-4c6d-a65a-9bb16c261ceb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f04cbd84-3139-4cbe-8044-6c53f2698c23}, !- Handle
  VAV with Reheat Occ Sch Default 11,     !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55a1d520-acf8-4529-94d8-e10e2bd4abcc}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 11, !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dedaf0fe-629d-4c6d-a65a-9bb16c261ceb}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 11, !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fab6e982-3da2-442a-ac27-f17266c8e901}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05deed42-9502-4916-bf29-b091f3ff2979}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {cfe9db9e-698c-4c0e-9f28-3272d3f007f9}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfd8e4c4-8934-4a82-8c81-3120320e9ca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {35b87020-8248-4578-a0eb-1a7bf3d03bfb}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78806a0c-7c69-4b29-9324-4cb24e514d0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {9548cd98-1564-42cb-b6c8-a7562b6a1519}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e8618001-c113-4900-a857-18160339691b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {d9aa3900-13cd-4c4f-989c-c9feed77d906}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1501e6e6-6f0d-4800-bd3e-c5ea8e907544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {37e26e1b-20ff-41b6-a379-7a84e48e2f8a}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {480ceea5-f7a9-4f6d-bd16-3553b96b34d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {ef3f4106-7431-444e-a25b-fb36db5973b2}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 11, !- Name
  {a3d899a1-9fca-4211-baea-dd6fbba1a58d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {acbed7c4-c4ff-4aa3-925a-f39dab68bd95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {05deed42-9502-4916-bf29-b091f3ff2979}, !- Handle
  VAV with Reheat Occ Sch Sunday 11,      !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfd8e4c4-8934-4a82-8c81-3120320e9ca8}, !- Handle
  VAV with Reheat Occ Sch Saturday 11,    !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78806a0c-7c69-4b29-9324-4cb24e514d0f}, !- Handle
  VAV with Reheat Occ Sch Friday 11,      !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8618001-c113-4900-a857-18160339691b}, !- Handle
  VAV with Reheat Occ Sch Thursday 11,    !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1501e6e6-6f0d-4800-bd3e-c5ea8e907544}, !- Handle
  VAV with Reheat Occ Sch Wednesday 11,   !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {480ceea5-f7a9-4f6d-bd16-3553b96b34d6}, !- Handle
  VAV with Reheat Occ Sch Tuesday 11,     !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {acbed7c4-c4ff-4aa3-925a-f39dab68bd95}, !- Handle
  VAV with Reheat Occ Sch Monday 11,      !- Name
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {80f77bd1-be80-4879-bbc5-5de74a7d2c9c}, !- Handle
  Fractional 73,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {51098927-1205-47bf-9cde-59a706739961}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {58fd8e94-002a-4bcc-9697-af43b4108cd8}, !- Handle
  Node 529,                               !- Name
  ,                                       !- Inlet Port
  {8d293033-b34e-4e2f-bb14-aca99ed89513}; !- Outlet Port

OS:Connection,
  {8d293033-b34e-4e2f-bb14-aca99ed89513}, !- Handle
  {58fd8e94-002a-4bcc-9697-af43b4108cd8}, !- Source Object
  3,                                      !- Outlet Port
  {3dff53ba-ec22-4007-aa7f-3552f9208685}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {032b658f-1796-4289-bb3e-9b691d7df7f4}, !- Handle
  Node 530,                               !- Name
  {ea6e3c9d-caaf-4c9f-a823-aa742313f012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea6e3c9d-caaf-4c9f-a823-aa742313f012}, !- Handle
  {3dff53ba-ec22-4007-aa7f-3552f9208685}, !- Source Object
  7,                                      !- Outlet Port
  {032b658f-1796-4289-bb3e-9b691d7df7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1298662b-cef3-46e2-bf2d-a3c2bd1e8e4d}, !- Handle
  Node 531,                               !- Name
  {47edcf7b-7634-44e5-b20b-565ddd9b89fb}, !- Inlet Port
  {310316f8-fe8c-4935-a20a-3c8918bde3aa}; !- Outlet Port

OS:Connection,
  {0e716119-6048-4e03-83b8-c80205c2b044}, !- Handle
  {514d8b23-a0ec-4d22-8460-cfca46c3bc7b}, !- Source Object
  3,                                      !- Outlet Port
  {3dff53ba-ec22-4007-aa7f-3552f9208685}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47edcf7b-7634-44e5-b20b-565ddd9b89fb}, !- Handle
  {3dff53ba-ec22-4007-aa7f-3552f9208685}, !- Source Object
  5,                                      !- Outlet Port
  {1298662b-cef3-46e2-bf2d-a3c2bd1e8e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310316f8-fe8c-4935-a20a-3c8918bde3aa}, !- Handle
  {1298662b-cef3-46e2-bf2d-a3c2bd1e8e4d}, !- Source Object
  3,                                      !- Outlet Port
  {1d687605-c5f1-414b-b9bb-db18375370e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {22eb5558-86e1-42c1-9f23-0f1a4c65a56b}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {af3a0c88-e736-4333-ba0a-1ba7ccde6171}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d298e31-c3cc-4a85-8916-769461b44ff4}, !- Mixed Air Node Name
  {d18df61a-c119-47be-96f9-c70adaf476f3}, !- Outdoor Air Stream Node Name
  {f6842412-6052-4787-a4f5-2d6f0254d2dc}, !- Relief Air Stream Node Name
  {6da2a6df-281a-4498-867e-57b2bb2095ec}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {af3a0c88-e736-4333-ba0a-1ba7ccde6171}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eba9770f-01fe-402c-94a9-cc1aaed8251c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Handle
  VAV with Reheat Occ Sch 12,             !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  {e54a7e09-654c-4971-84b9-a2cfbfc971ec}, !- Default Day Schedule Name
  {25b57803-0f37-47a8-9c55-d733a354b296}, !- Summer Design Day Schedule Name
  {e7329db8-d1fd-4735-bfbb-ab132c4cc125}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e54a7e09-654c-4971-84b9-a2cfbfc971ec}, !- Handle
  VAV with Reheat Occ Sch Default 12,     !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25b57803-0f37-47a8-9c55-d733a354b296}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 12, !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7329db8-d1fd-4735-bfbb-ab132c4cc125}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 12, !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15461e6c-01f1-4ff3-a892-76f475ffe54e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85925f5a-95c7-4c1f-b590-a03a5f5024a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {1542ee00-01db-4502-aedb-32de3026cd77}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf76c98f-b6ab-47cd-91a3-08b2c4ea75ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {36f6ce57-70fb-4a8c-b8f6-5ea20fdcc8ea}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {21f5b7a1-1aa9-4b15-b9a4-6a7949fa37a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {f07472f6-8ace-4883-bf3e-e963d79d8a2f}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cf4406d2-1e8f-4778-9809-217c52ae3cd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {66166dd9-8f5c-4b23-9e16-3f40a9c533af}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {44558048-2dc5-4884-b23f-ec381e1f55a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {9bb9a944-9fcc-4896-8351-95a45722ba66}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {71680e79-e149-4720-ad58-d1da76d2c70e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {3bcbf213-4b95-4f68-8f68-c8d00f05e661}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 12, !- Name
  {6fe61e74-90ee-4d74-b784-12e544983782}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2eb59678-1cf0-4545-b942-78ac43c3d690}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {85925f5a-95c7-4c1f-b590-a03a5f5024a9}, !- Handle
  VAV with Reheat Occ Sch Sunday 12,      !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf76c98f-b6ab-47cd-91a3-08b2c4ea75ad}, !- Handle
  VAV with Reheat Occ Sch Saturday 12,    !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21f5b7a1-1aa9-4b15-b9a4-6a7949fa37a3}, !- Handle
  VAV with Reheat Occ Sch Friday 12,      !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf4406d2-1e8f-4778-9809-217c52ae3cd7}, !- Handle
  VAV with Reheat Occ Sch Thursday 12,    !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44558048-2dc5-4884-b23f-ec381e1f55a0}, !- Handle
  VAV with Reheat Occ Sch Wednesday 12,   !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71680e79-e149-4720-ad58-d1da76d2c70e}, !- Handle
  VAV with Reheat Occ Sch Tuesday 12,     !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2eb59678-1cf0-4545-b942-78ac43c3d690}, !- Handle
  VAV with Reheat Occ Sch Monday 12,      !- Name
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7143d479-fcea-44da-8b1b-b9e8719923bf}, !- Handle
  Fractional 74,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {eba9770f-01fe-402c-94a9-cc1aaed8251c}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {6d4405ea-b595-4eb3-9483-7ce3e2ae5f51}, !- Handle
  Node 532,                               !- Name
  ,                                       !- Inlet Port
  {d18df61a-c119-47be-96f9-c70adaf476f3}; !- Outlet Port

OS:Connection,
  {d18df61a-c119-47be-96f9-c70adaf476f3}, !- Handle
  {6d4405ea-b595-4eb3-9483-7ce3e2ae5f51}, !- Source Object
  3,                                      !- Outlet Port
  {22eb5558-86e1-42c1-9f23-0f1a4c65a56b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b31cf88d-c80f-4c72-a829-d8d087cbcdcc}, !- Handle
  Node 533,                               !- Name
  {f6842412-6052-4787-a4f5-2d6f0254d2dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6842412-6052-4787-a4f5-2d6f0254d2dc}, !- Handle
  {22eb5558-86e1-42c1-9f23-0f1a4c65a56b}, !- Source Object
  7,                                      !- Outlet Port
  {b31cf88d-c80f-4c72-a829-d8d087cbcdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffcf5463-9afd-4ac8-9215-9a250c75dcc6}, !- Handle
  Node 534,                               !- Name
  {3d298e31-c3cc-4a85-8916-769461b44ff4}, !- Inlet Port
  {e941d67b-1bac-40be-9529-c9bc56022319}; !- Outlet Port

OS:Connection,
  {6da2a6df-281a-4498-867e-57b2bb2095ec}, !- Handle
  {c059f382-60c2-46db-9ae9-43013019144b}, !- Source Object
  3,                                      !- Outlet Port
  {22eb5558-86e1-42c1-9f23-0f1a4c65a56b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d298e31-c3cc-4a85-8916-769461b44ff4}, !- Handle
  {22eb5558-86e1-42c1-9f23-0f1a4c65a56b}, !- Source Object
  5,                                      !- Outlet Port
  {ffcf5463-9afd-4ac8-9215-9a250c75dcc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e941d67b-1bac-40be-9529-c9bc56022319}, !- Handle
  {ffcf5463-9afd-4ac8-9215-9a250c75dcc6}, !- Source Object
  3,                                      !- Outlet Port
  {a118f0bc-8fa8-463e-87ca-ba14d3f523c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {515045c0-a30e-4a1f-93e3-b104c52c1fad}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {4822af07-5361-447f-8e0f-ca1d7b1b567f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6f0dea2-7ff7-4422-bc70-3b7d8027868f}, !- Mixed Air Node Name
  {96184da3-b645-48c3-9b58-80e91b164f94}, !- Outdoor Air Stream Node Name
  {0444cc9a-27a3-488f-b5c8-92e36660ee8a}, !- Relief Air Stream Node Name
  {4db3a5d3-5893-4a11-86f0-109cb2c148e0}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {4822af07-5361-447f-8e0f-ca1d7b1b567f}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {95ccd647-275f-4a36-8a45-e7fa9b458159}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Handle
  VAV with Reheat Occ Sch 13,             !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  {8f42ea7d-2545-4cae-8502-79a63558b9e2}, !- Default Day Schedule Name
  {03fa925c-2049-49ef-b16a-1e723a177fb9}, !- Summer Design Day Schedule Name
  {9eafaffb-3ecf-47ac-896d-ec0ae4e1378a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f42ea7d-2545-4cae-8502-79a63558b9e2}, !- Handle
  VAV with Reheat Occ Sch Default 13,     !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03fa925c-2049-49ef-b16a-1e723a177fb9}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 13, !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eafaffb-3ecf-47ac-896d-ec0ae4e1378a}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 13, !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a62506e3-abe7-44c1-b29c-2762feaa093e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b654afe-d713-49c8-a476-39ff8e3b8f7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {488c0f83-4edb-47d6-88af-07de09917528}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bef61241-903e-43d9-9161-e09d81796897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {c2cfd985-c23f-406b-8f3c-865eff84b9c0}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {38f61b2b-4b31-4881-a66d-5f7b7977ffaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {d091a6a4-348f-4ac5-bbc0-d2df754943f7}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d3bc6dfa-68cf-44bf-beef-6322700f3cec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {34e6a5ca-af2d-4af0-976a-c686f8b97fad}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1798ccbd-ec91-4524-b302-e95d776fd474}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {7bc1cf74-8eaa-4e0d-80d5-7e7cc050578f}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {634089fb-f61b-4d6c-85ea-f5fd07e53d99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {bcfeaaff-76bb-4996-86e3-5c3d5983a11a}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 13, !- Name
  {5d4bb9d2-6fa5-4637-8622-d62e00d8806a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9aca0fa8-080f-45b7-a2c2-93059c8a3c1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2b654afe-d713-49c8-a476-39ff8e3b8f7e}, !- Handle
  VAV with Reheat Occ Sch Sunday 13,      !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bef61241-903e-43d9-9161-e09d81796897}, !- Handle
  VAV with Reheat Occ Sch Saturday 13,    !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38f61b2b-4b31-4881-a66d-5f7b7977ffaa}, !- Handle
  VAV with Reheat Occ Sch Friday 13,      !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d3bc6dfa-68cf-44bf-beef-6322700f3cec}, !- Handle
  VAV with Reheat Occ Sch Thursday 13,    !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1798ccbd-ec91-4524-b302-e95d776fd474}, !- Handle
  VAV with Reheat Occ Sch Wednesday 13,   !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {634089fb-f61b-4d6c-85ea-f5fd07e53d99}, !- Handle
  VAV with Reheat Occ Sch Tuesday 13,     !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9aca0fa8-080f-45b7-a2c2-93059c8a3c1c}, !- Handle
  VAV with Reheat Occ Sch Monday 13,      !- Name
  {37840584-e985-471f-9c81-203beb1ad892}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {37840584-e985-471f-9c81-203beb1ad892}, !- Handle
  Fractional 75,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {95ccd647-275f-4a36-8a45-e7fa9b458159}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {fec95ebd-7958-41bb-857a-d86ca25cfa93}, !- Handle
  Node 535,                               !- Name
  ,                                       !- Inlet Port
  {96184da3-b645-48c3-9b58-80e91b164f94}; !- Outlet Port

OS:Connection,
  {96184da3-b645-48c3-9b58-80e91b164f94}, !- Handle
  {fec95ebd-7958-41bb-857a-d86ca25cfa93}, !- Source Object
  3,                                      !- Outlet Port
  {515045c0-a30e-4a1f-93e3-b104c52c1fad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8baf2223-5cc7-43a0-8536-724ded551c1f}, !- Handle
  Node 536,                               !- Name
  {0444cc9a-27a3-488f-b5c8-92e36660ee8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0444cc9a-27a3-488f-b5c8-92e36660ee8a}, !- Handle
  {515045c0-a30e-4a1f-93e3-b104c52c1fad}, !- Source Object
  7,                                      !- Outlet Port
  {8baf2223-5cc7-43a0-8536-724ded551c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee25260f-6152-4a00-aa65-3f21d93b8df9}, !- Handle
  Node 537,                               !- Name
  {a6f0dea2-7ff7-4422-bc70-3b7d8027868f}, !- Inlet Port
  {4bb1689b-f7fa-43b0-ba77-53f6ec8447c0}; !- Outlet Port

OS:Connection,
  {4db3a5d3-5893-4a11-86f0-109cb2c148e0}, !- Handle
  {4c48a4a9-96ba-437a-8875-4554621e8891}, !- Source Object
  3,                                      !- Outlet Port
  {515045c0-a30e-4a1f-93e3-b104c52c1fad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6f0dea2-7ff7-4422-bc70-3b7d8027868f}, !- Handle
  {515045c0-a30e-4a1f-93e3-b104c52c1fad}, !- Source Object
  5,                                      !- Outlet Port
  {ee25260f-6152-4a00-aa65-3f21d93b8df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb1689b-f7fa-43b0-ba77-53f6ec8447c0}, !- Handle
  {ee25260f-6152-4a00-aa65-3f21d93b8df9}, !- Source Object
  3,                                      !- Outlet Port
  {ccba0b24-c310-45bb-930f-75e059a56f88}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {052410e5-5adf-4359-a581-246a81249eee}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {3556b833-329c-49fd-9f9b-62cf34451384}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c3a7241-a8a7-49d4-91dd-f5a8f86baa43}, !- Mixed Air Node Name
  {8bbc418b-9e71-45bd-bb64-d1223ee02bf5}, !- Outdoor Air Stream Node Name
  {4388c4cf-a154-4b07-a3bf-4347c369ef76}, !- Relief Air Stream Node Name
  {628761f1-f2f8-4404-90d2-aae7d4a7b67a}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {3556b833-329c-49fd-9f9b-62cf34451384}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15478115-c0c8-4545-acd3-0d80e077861e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Handle
  VAV with Reheat Occ Sch 14,             !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  {6cfd12ea-419c-44fd-8a43-bbf33f7dbe35}, !- Default Day Schedule Name
  {11aaff92-69e7-4b7a-b74c-2afb44d9a100}, !- Summer Design Day Schedule Name
  {73866b63-71c5-439c-ad5c-315781b6af93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cfd12ea-419c-44fd-8a43-bbf33f7dbe35}, !- Handle
  VAV with Reheat Occ Sch Default 14,     !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11aaff92-69e7-4b7a-b74c-2afb44d9a100}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 14, !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73866b63-71c5-439c-ad5c-315781b6af93}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 14, !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c807c79e-8eb5-47f2-8c65-cd95ab8bf61b}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad6780f8-59a6-4b31-9e8d-abe988b5ba39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {95376439-265c-45ac-ae41-9977f9741a5c}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4351e4c-0531-4ccb-b090-5224d953a676}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {47c2a7fe-9204-4a9e-8211-2afa04c45c00}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6605859-150b-469a-9232-7430cc5c26d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {ffeeab34-95b6-45fb-bcc2-8fda8e550159}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {468ad528-d2ed-43cb-a58b-29dd4fbceb2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {9f59222c-2d60-4ea3-883e-eb74875cf8bc}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d4ed0dab-c16d-4d7d-a16f-ce8318fdf2f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {ea44a61f-5e9c-4e99-8e7e-3abb5b6e991e}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aa101594-2120-41a1-abf4-11b848280b60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {22a8dbb3-b974-4806-b068-44b2d8f0e1dc}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 14, !- Name
  {e6495820-248c-4af0-808c-5318a37c7ef5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {873820ad-c962-4e5c-b2aa-408a63381088}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ad6780f8-59a6-4b31-9e8d-abe988b5ba39}, !- Handle
  VAV with Reheat Occ Sch Sunday 14,      !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4351e4c-0531-4ccb-b090-5224d953a676}, !- Handle
  VAV with Reheat Occ Sch Saturday 14,    !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6605859-150b-469a-9232-7430cc5c26d3}, !- Handle
  VAV with Reheat Occ Sch Friday 14,      !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {468ad528-d2ed-43cb-a58b-29dd4fbceb2e}, !- Handle
  VAV with Reheat Occ Sch Thursday 14,    !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4ed0dab-c16d-4d7d-a16f-ce8318fdf2f4}, !- Handle
  VAV with Reheat Occ Sch Wednesday 14,   !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aa101594-2120-41a1-abf4-11b848280b60}, !- Handle
  VAV with Reheat Occ Sch Tuesday 14,     !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {873820ad-c962-4e5c-b2aa-408a63381088}, !- Handle
  VAV with Reheat Occ Sch Monday 14,      !- Name
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {9a7ee569-34dd-4b1a-a467-ece26f19f391}, !- Handle
  Fractional 76,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {15478115-c0c8-4545-acd3-0d80e077861e}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {40d83ee2-9963-4e11-892c-985905f9e90b}, !- Handle
  Node 538,                               !- Name
  ,                                       !- Inlet Port
  {8bbc418b-9e71-45bd-bb64-d1223ee02bf5}; !- Outlet Port

OS:Connection,
  {8bbc418b-9e71-45bd-bb64-d1223ee02bf5}, !- Handle
  {40d83ee2-9963-4e11-892c-985905f9e90b}, !- Source Object
  3,                                      !- Outlet Port
  {052410e5-5adf-4359-a581-246a81249eee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1206fec-7638-40a3-829b-b63f837812b8}, !- Handle
  Node 539,                               !- Name
  {4388c4cf-a154-4b07-a3bf-4347c369ef76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4388c4cf-a154-4b07-a3bf-4347c369ef76}, !- Handle
  {052410e5-5adf-4359-a581-246a81249eee}, !- Source Object
  7,                                      !- Outlet Port
  {b1206fec-7638-40a3-829b-b63f837812b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b13da0d2-a785-4db8-b43d-788545269631}, !- Handle
  Node 540,                               !- Name
  {1c3a7241-a8a7-49d4-91dd-f5a8f86baa43}, !- Inlet Port
  {8b0a5137-6ac2-4c92-b045-bb4ec623d139}; !- Outlet Port

OS:Connection,
  {628761f1-f2f8-4404-90d2-aae7d4a7b67a}, !- Handle
  {7af72d73-35a8-4767-ba3e-1423dd683e71}, !- Source Object
  3,                                      !- Outlet Port
  {052410e5-5adf-4359-a581-246a81249eee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c3a7241-a8a7-49d4-91dd-f5a8f86baa43}, !- Handle
  {052410e5-5adf-4359-a581-246a81249eee}, !- Source Object
  5,                                      !- Outlet Port
  {b13da0d2-a785-4db8-b43d-788545269631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0a5137-6ac2-4c92-b045-bb4ec623d139}, !- Handle
  {b13da0d2-a785-4db8-b43d-788545269631}, !- Source Object
  3,                                      !- Outlet Port
  {2c46eac1-8ed9-4570-8391-67a930af9011}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {88ebe053-97ed-46e7-a28b-4a881b22995f}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {d9709535-15f5-4c1b-8e20-c6050f925f4a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {620e730b-dc40-4e8e-b3e3-820357b697f6}, !- Mixed Air Node Name
  {dcf6d952-73f9-40bf-ae55-6bfa6cb4e3c0}, !- Outdoor Air Stream Node Name
  {af0aa598-fcbb-46cc-8179-50402fca8b64}, !- Relief Air Stream Node Name
  {b409b714-2fde-4231-be61-6fc800267cfc}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {d9709535-15f5-4c1b-8e20-c6050f925f4a}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2efbe0c4-a83e-46ba-bf8b-3640b02bc354}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Handle
  VAV with Reheat Occ Sch 15,             !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  {cb63f979-f682-41ce-b34e-803d6c48eea3}, !- Default Day Schedule Name
  {34f46bc0-a283-441d-8ce8-742e52082872}, !- Summer Design Day Schedule Name
  {13439ba5-fc73-41b0-a9b9-830ccd0ef92d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb63f979-f682-41ce-b34e-803d6c48eea3}, !- Handle
  VAV with Reheat Occ Sch Default 15,     !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34f46bc0-a283-441d-8ce8-742e52082872}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 15, !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13439ba5-fc73-41b0-a9b9-830ccd0ef92d}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 15, !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79cc02b3-736c-425f-b4ee-434f21af71c8}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e06f21ff-638f-4ca0-9b37-056640cc1aa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {24c4a0b4-97b1-498a-b91b-fb23faf3f6c2}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46712483-0e56-4df8-8eab-a057fda7c305}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {a9b1df98-814b-4bd3-98c4-98007f115cab}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb7ba542-50d6-45f2-a398-798704fa5c1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {ac671a02-5f39-4cc7-b76a-82f81ec87bf5}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1c8261e-cce7-431f-b0bd-00a9b5335c57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {4b2252d9-b919-4f57-9963-ab921a71d727}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b6538091-3c4a-4310-8d8c-0ae9e46bcf87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {e384a0e4-47f3-440f-b5f0-701b517b161e}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e5064ba4-5ff7-4be7-8caf-f5939bca4c84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {986181f8-c0a1-43a7-868d-95868e913899}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 15, !- Name
  {ec3f8567-9625-4254-8eb1-b0463245d383}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {828ab040-0097-45a3-b9ed-d49a291aadb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e06f21ff-638f-4ca0-9b37-056640cc1aa0}, !- Handle
  VAV with Reheat Occ Sch Sunday 15,      !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46712483-0e56-4df8-8eab-a057fda7c305}, !- Handle
  VAV with Reheat Occ Sch Saturday 15,    !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb7ba542-50d6-45f2-a398-798704fa5c1a}, !- Handle
  VAV with Reheat Occ Sch Friday 15,      !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1c8261e-cce7-431f-b0bd-00a9b5335c57}, !- Handle
  VAV with Reheat Occ Sch Thursday 15,    !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6538091-3c4a-4310-8d8c-0ae9e46bcf87}, !- Handle
  VAV with Reheat Occ Sch Wednesday 15,   !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e5064ba4-5ff7-4be7-8caf-f5939bca4c84}, !- Handle
  VAV with Reheat Occ Sch Tuesday 15,     !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {828ab040-0097-45a3-b9ed-d49a291aadb6}, !- Handle
  VAV with Reheat Occ Sch Monday 15,      !- Name
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {423684f4-8c4b-42cc-9b47-77cb616db68d}, !- Handle
  Fractional 77,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {2efbe0c4-a83e-46ba-bf8b-3640b02bc354}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {7f288027-8dab-457e-b2e2-7c64505643c0}, !- Handle
  Node 541,                               !- Name
  ,                                       !- Inlet Port
  {dcf6d952-73f9-40bf-ae55-6bfa6cb4e3c0}; !- Outlet Port

OS:Connection,
  {dcf6d952-73f9-40bf-ae55-6bfa6cb4e3c0}, !- Handle
  {7f288027-8dab-457e-b2e2-7c64505643c0}, !- Source Object
  3,                                      !- Outlet Port
  {88ebe053-97ed-46e7-a28b-4a881b22995f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66b345f1-8a88-4b17-be8d-fee2f7bf4495}, !- Handle
  Node 542,                               !- Name
  {af0aa598-fcbb-46cc-8179-50402fca8b64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af0aa598-fcbb-46cc-8179-50402fca8b64}, !- Handle
  {88ebe053-97ed-46e7-a28b-4a881b22995f}, !- Source Object
  7,                                      !- Outlet Port
  {66b345f1-8a88-4b17-be8d-fee2f7bf4495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1099bb1c-a2e3-4884-abe3-6417b8d131f8}, !- Handle
  Node 543,                               !- Name
  {620e730b-dc40-4e8e-b3e3-820357b697f6}, !- Inlet Port
  {5e6680ef-5632-4f65-8931-314fd2899884}; !- Outlet Port

OS:Connection,
  {b409b714-2fde-4231-be61-6fc800267cfc}, !- Handle
  {258e20a4-2611-4a67-a52f-6b6ed47945d1}, !- Source Object
  3,                                      !- Outlet Port
  {88ebe053-97ed-46e7-a28b-4a881b22995f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {620e730b-dc40-4e8e-b3e3-820357b697f6}, !- Handle
  {88ebe053-97ed-46e7-a28b-4a881b22995f}, !- Source Object
  5,                                      !- Outlet Port
  {1099bb1c-a2e3-4884-abe3-6417b8d131f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6680ef-5632-4f65-8931-314fd2899884}, !- Handle
  {1099bb1c-a2e3-4884-abe3-6417b8d131f8}, !- Source Object
  3,                                      !- Outlet Port
  {eb51ffb7-4bf5-4a07-a766-aa4c85e19677}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e67abde1-873e-4e71-bd41-15ad402b451d}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {818a1524-a716-4832-90c6-bde41de03029}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {404fa8ef-55f0-4b71-a382-f718128e5f02}, !- Mixed Air Node Name
  {a0c003ab-fd4a-4dcc-babc-041bed071582}, !- Outdoor Air Stream Node Name
  {87124abb-f0e7-44de-b56b-8a50a40c771e}, !- Relief Air Stream Node Name
  {cf04540e-9a5f-4234-9feb-0e2ff1034a52}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {818a1524-a716-4832-90c6-bde41de03029}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f193db90-da6e-4260-ac9d-86dab7b7caf6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Handle
  VAV with Reheat Occ Sch 16,             !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  {cf954426-246b-41b3-ba83-6d34dbcada04}, !- Default Day Schedule Name
  {1a637910-b9c1-4853-b3be-ece2d3b7eb4e}, !- Summer Design Day Schedule Name
  {ae91300c-f3a3-4ce6-8953-e5b46140b715}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf954426-246b-41b3-ba83-6d34dbcada04}, !- Handle
  VAV with Reheat Occ Sch Default 16,     !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a637910-b9c1-4853-b3be-ece2d3b7eb4e}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 16, !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae91300c-f3a3-4ce6-8953-e5b46140b715}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 16, !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fa63a13-fdb3-42bc-a319-21f78f6f1071}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88bcbb58-f2d3-4b43-a2de-1f60e558bb41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {fd7ae482-7999-4012-acb0-48794a379286}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b77c6216-edb2-4d2a-bd01-bfc3c5211b1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {366e4b8c-01c5-4c3e-98c8-1b91345d27b8}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b884dfbe-dc2f-4d38-998a-8f4a4d72610f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {ac32e4e4-9697-451a-bc6c-82173fc6ae14}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {326b86c8-f77e-4f06-8273-704d225c91f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {04aa6e59-2224-4196-94de-bbccc2f64d86}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3c7d901b-1c02-4346-976b-e99a14a1e3d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {a52a09d3-0652-465e-90a5-c08bb22089c8}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aeef76fd-9b0f-4a95-b579-38938e528536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {faa7db7c-de8f-4f32-af60-3cf4dbf370da}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 16, !- Name
  {829e502e-baac-4dda-b097-d44f1d5021f6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e07dc57a-a86f-4176-8d37-e22c55105d95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {88bcbb58-f2d3-4b43-a2de-1f60e558bb41}, !- Handle
  VAV with Reheat Occ Sch Sunday 16,      !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b77c6216-edb2-4d2a-bd01-bfc3c5211b1e}, !- Handle
  VAV with Reheat Occ Sch Saturday 16,    !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b884dfbe-dc2f-4d38-998a-8f4a4d72610f}, !- Handle
  VAV with Reheat Occ Sch Friday 16,      !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {326b86c8-f77e-4f06-8273-704d225c91f0}, !- Handle
  VAV with Reheat Occ Sch Thursday 16,    !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c7d901b-1c02-4346-976b-e99a14a1e3d2}, !- Handle
  VAV with Reheat Occ Sch Wednesday 16,   !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aeef76fd-9b0f-4a95-b579-38938e528536}, !- Handle
  VAV with Reheat Occ Sch Tuesday 16,     !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e07dc57a-a86f-4176-8d37-e22c55105d95}, !- Handle
  VAV with Reheat Occ Sch Monday 16,      !- Name
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {05040072-c64e-4397-9ca8-50ef5c3e531c}, !- Handle
  Fractional 78,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {f193db90-da6e-4260-ac9d-86dab7b7caf6}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {a96ac9bb-891d-4979-8233-66a1f624be8f}, !- Handle
  Node 544,                               !- Name
  ,                                       !- Inlet Port
  {a0c003ab-fd4a-4dcc-babc-041bed071582}; !- Outlet Port

OS:Connection,
  {a0c003ab-fd4a-4dcc-babc-041bed071582}, !- Handle
  {a96ac9bb-891d-4979-8233-66a1f624be8f}, !- Source Object
  3,                                      !- Outlet Port
  {e67abde1-873e-4e71-bd41-15ad402b451d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb9ef8ff-a92e-4718-8741-d2ae7bd34d92}, !- Handle
  Node 545,                               !- Name
  {87124abb-f0e7-44de-b56b-8a50a40c771e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87124abb-f0e7-44de-b56b-8a50a40c771e}, !- Handle
  {e67abde1-873e-4e71-bd41-15ad402b451d}, !- Source Object
  7,                                      !- Outlet Port
  {eb9ef8ff-a92e-4718-8741-d2ae7bd34d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d791bf9-bcf1-4445-91a2-6bcf07a93cc2}, !- Handle
  Node 546,                               !- Name
  {404fa8ef-55f0-4b71-a382-f718128e5f02}, !- Inlet Port
  {77eb1d14-084d-40ab-bf86-482944e8bf70}; !- Outlet Port

OS:Connection,
  {cf04540e-9a5f-4234-9feb-0e2ff1034a52}, !- Handle
  {54a3d537-61d8-40d3-be9c-4b7cde501324}, !- Source Object
  3,                                      !- Outlet Port
  {e67abde1-873e-4e71-bd41-15ad402b451d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {404fa8ef-55f0-4b71-a382-f718128e5f02}, !- Handle
  {e67abde1-873e-4e71-bd41-15ad402b451d}, !- Source Object
  5,                                      !- Outlet Port
  {2d791bf9-bcf1-4445-91a2-6bcf07a93cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77eb1d14-084d-40ab-bf86-482944e8bf70}, !- Handle
  {2d791bf9-bcf1-4445-91a2-6bcf07a93cc2}, !- Source Object
  3,                                      !- Outlet Port
  {371655c7-d8c6-4df1-bc62-aaf85649e37e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e382a96e-143a-457e-847d-f857e1e176b3}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {ad4e8278-3fbc-480d-827c-7d6ab4ec5606}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c3adfbd6-afd1-42e3-96f0-d2170312cf57}, !- Mixed Air Node Name
  {bca98fea-71ac-4e86-b4a8-dd16d77b5ec8}, !- Outdoor Air Stream Node Name
  {4723c943-6358-41c2-8969-5905da6f3b2e}, !- Relief Air Stream Node Name
  {27d2be41-2ea3-421d-9fcb-d531fd8b3cad}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {ad4e8278-3fbc-480d-827c-7d6ab4ec5606}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {965ff4bb-0017-473f-a9e9-c7a4cc8b60eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Handle
  VAV with Reheat Occ Sch 17,             !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  {100783a9-535c-4e68-947e-670d92d669ac}, !- Default Day Schedule Name
  {84159f9e-ceb4-4391-9799-9c4d69b8c269}, !- Summer Design Day Schedule Name
  {592ea45f-2a3a-48d9-8672-06558af7b7cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {100783a9-535c-4e68-947e-670d92d669ac}, !- Handle
  VAV with Reheat Occ Sch Default 17,     !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84159f9e-ceb4-4391-9799-9c4d69b8c269}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 17, !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {592ea45f-2a3a-48d9-8672-06558af7b7cd}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 17, !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {661bfc49-6f67-4607-a63b-4e10c770cb2e}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a83a6ec7-26e6-4fb8-885c-d309e1d611fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {76dc4007-15b0-4bcd-93c3-5dbba9d40aeb}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ff09382-c1e0-4da9-b635-c65ed7a752ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {d9a06126-ad22-4cf2-a77f-25638a54ecfc}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec21915d-38e4-47e8-8116-b699d529ac28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {9d653e30-96ee-45f7-890f-4cab8839fa01}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {16779a2b-df30-4f94-baa6-3588c2c8dcdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {b549ad7f-66c3-4383-b0de-d190641ddd43}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {45e0a4f0-eef4-4a53-8570-b655b1a313ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {36d20aa5-b3b2-47e6-bbc7-0762884e313f}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7f901e0a-315c-4a15-8528-b5651836ec12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {d1c5dc3f-c8b7-446d-a938-60747e3d8899}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 17, !- Name
  {9ad9bd92-46d6-4aa1-9130-afa7bed7fe8a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {71456fa7-a2a2-456a-9cc5-66a775617cbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a83a6ec7-26e6-4fb8-885c-d309e1d611fd}, !- Handle
  VAV with Reheat Occ Sch Sunday 17,      !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff09382-c1e0-4da9-b635-c65ed7a752ae}, !- Handle
  VAV with Reheat Occ Sch Saturday 17,    !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec21915d-38e4-47e8-8116-b699d529ac28}, !- Handle
  VAV with Reheat Occ Sch Friday 17,      !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16779a2b-df30-4f94-baa6-3588c2c8dcdc}, !- Handle
  VAV with Reheat Occ Sch Thursday 17,    !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {45e0a4f0-eef4-4a53-8570-b655b1a313ef}, !- Handle
  VAV with Reheat Occ Sch Wednesday 17,   !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f901e0a-315c-4a15-8528-b5651836ec12}, !- Handle
  VAV with Reheat Occ Sch Tuesday 17,     !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {71456fa7-a2a2-456a-9cc5-66a775617cbf}, !- Handle
  VAV with Reheat Occ Sch Monday 17,      !- Name
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8fdbd107-c919-4c59-a3b7-da23a174901c}, !- Handle
  Fractional 79,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {965ff4bb-0017-473f-a9e9-c7a4cc8b60eb}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {34399a00-8070-4498-8bb0-08012be97cc8}, !- Handle
  Node 547,                               !- Name
  ,                                       !- Inlet Port
  {bca98fea-71ac-4e86-b4a8-dd16d77b5ec8}; !- Outlet Port

OS:Connection,
  {bca98fea-71ac-4e86-b4a8-dd16d77b5ec8}, !- Handle
  {34399a00-8070-4498-8bb0-08012be97cc8}, !- Source Object
  3,                                      !- Outlet Port
  {e382a96e-143a-457e-847d-f857e1e176b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84c652eb-f46f-4d19-986a-9a306e286244}, !- Handle
  Node 548,                               !- Name
  {4723c943-6358-41c2-8969-5905da6f3b2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4723c943-6358-41c2-8969-5905da6f3b2e}, !- Handle
  {e382a96e-143a-457e-847d-f857e1e176b3}, !- Source Object
  7,                                      !- Outlet Port
  {84c652eb-f46f-4d19-986a-9a306e286244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c13f868-b1c5-4030-80f7-7eea4a7dfa94}, !- Handle
  Node 549,                               !- Name
  {c3adfbd6-afd1-42e3-96f0-d2170312cf57}, !- Inlet Port
  {7d9eeb80-8824-478f-8d0d-1783c62ea140}; !- Outlet Port

OS:Connection,
  {27d2be41-2ea3-421d-9fcb-d531fd8b3cad}, !- Handle
  {93ba474a-bad4-4ce1-8557-b68dd99b8522}, !- Source Object
  3,                                      !- Outlet Port
  {e382a96e-143a-457e-847d-f857e1e176b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c3adfbd6-afd1-42e3-96f0-d2170312cf57}, !- Handle
  {e382a96e-143a-457e-847d-f857e1e176b3}, !- Source Object
  5,                                      !- Outlet Port
  {7c13f868-b1c5-4030-80f7-7eea4a7dfa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9eeb80-8824-478f-8d0d-1783c62ea140}, !- Handle
  {7c13f868-b1c5-4030-80f7-7eea4a7dfa94}, !- Source Object
  3,                                      !- Outlet Port
  {10aaa645-6e37-40a1-ab69-6270638008e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {deae8f59-8e8e-4004-9aee-af92b75a2083}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {b8e6600d-dc63-44d3-a107-51e4e145baa1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9dd624a-be4a-490d-8183-7202eb35760e}, !- Mixed Air Node Name
