  {17404ba6-0f4f-45a4-8819-0f86546708fe}, !- Outdoor Air Stream Node Name
  {11e20a5e-bef1-4027-9d70-90630478934f}, !- Relief Air Stream Node Name
  {5d8f7430-79b3-485c-a336-4dbe0c7d9869}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {b8e6600d-dc63-44d3-a107-51e4e145baa1}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac246e70-cbd4-4c96-9256-e92257ad4f53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Handle
  VAV with Reheat Occ Sch 18,             !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  {bc904fe4-1a71-44de-8379-17d8e9cf34fa}, !- Default Day Schedule Name
  {7429ddb3-b88a-4477-9073-9f91df6b30f5}, !- Summer Design Day Schedule Name
  {c9aa20e3-8265-4942-a927-1073513e8440}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc904fe4-1a71-44de-8379-17d8e9cf34fa}, !- Handle
  VAV with Reheat Occ Sch Default 18,     !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7429ddb3-b88a-4477-9073-9f91df6b30f5}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 18, !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9aa20e3-8265-4942-a927-1073513e8440}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 18, !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91d1c71a-577b-42bb-96be-773038de53e2}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84606d64-0a72-47c4-a4fe-168b38a80963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {47b585eb-74e2-496d-86ac-bfa02a208cb0}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4aa00d1a-9c25-4549-9223-fdafcd3c6719}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {7979862d-5371-4e9a-a820-0cdc494185bf}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36c96e02-613f-4b85-854e-ecbc01e6c61b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {1678138d-83fd-4e0f-a021-43db21dfc13c}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ef6da398-fccd-4b6f-9329-73d5fe4e276b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {2600d8d6-a488-49c5-990d-8fbb66d71595}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fc18097c-15b2-4129-8999-69c38934c66b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {0520b7e0-2b5b-4c66-b34f-495a231f1fcd}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6c1d036-7469-46c6-841b-7052431f11ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {c2b76f77-e88a-4af2-adf2-4c557c6bf707}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 18, !- Name
  {4d99f3db-e25d-47ee-8879-b6abec6316b8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {36c174e6-6eed-49dd-9677-5ab7812c51bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {84606d64-0a72-47c4-a4fe-168b38a80963}, !- Handle
  VAV with Reheat Occ Sch Sunday 18,      !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4aa00d1a-9c25-4549-9223-fdafcd3c6719}, !- Handle
  VAV with Reheat Occ Sch Saturday 18,    !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c96e02-613f-4b85-854e-ecbc01e6c61b}, !- Handle
  VAV with Reheat Occ Sch Friday 18,      !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ef6da398-fccd-4b6f-9329-73d5fe4e276b}, !- Handle
  VAV with Reheat Occ Sch Thursday 18,    !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc18097c-15b2-4129-8999-69c38934c66b}, !- Handle
  VAV with Reheat Occ Sch Wednesday 18,   !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6c1d036-7469-46c6-841b-7052431f11ea}, !- Handle
  VAV with Reheat Occ Sch Tuesday 18,     !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {36c174e6-6eed-49dd-9677-5ab7812c51bf}, !- Handle
  VAV with Reheat Occ Sch Monday 18,      !- Name
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f23cd1a3-713b-48ca-87b9-ac929810684b}, !- Handle
  Fractional 80,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {ac246e70-cbd4-4c96-9256-e92257ad4f53}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {53796676-5d4a-4c08-82e4-d61b547eae20}, !- Handle
  Node 550,                               !- Name
  ,                                       !- Inlet Port
  {17404ba6-0f4f-45a4-8819-0f86546708fe}; !- Outlet Port

OS:Connection,
  {17404ba6-0f4f-45a4-8819-0f86546708fe}, !- Handle
  {53796676-5d4a-4c08-82e4-d61b547eae20}, !- Source Object
  3,                                      !- Outlet Port
  {deae8f59-8e8e-4004-9aee-af92b75a2083}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f911b72b-0a09-42d5-a1f4-47a997060fd2}, !- Handle
  Node 551,                               !- Name
  {11e20a5e-bef1-4027-9d70-90630478934f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11e20a5e-bef1-4027-9d70-90630478934f}, !- Handle
  {deae8f59-8e8e-4004-9aee-af92b75a2083}, !- Source Object
  7,                                      !- Outlet Port
  {f911b72b-0a09-42d5-a1f4-47a997060fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2934041b-d607-4e6c-9c4b-24b8f46cbdcc}, !- Handle
  Node 552,                               !- Name
  {f9dd624a-be4a-490d-8183-7202eb35760e}, !- Inlet Port
  {c6bdee7a-074c-48d7-9d07-2a24a15bb98e}; !- Outlet Port

OS:Connection,
  {5d8f7430-79b3-485c-a336-4dbe0c7d9869}, !- Handle
  {4c9babbb-164d-48b4-a2ee-3bfbf6494fb1}, !- Source Object
  3,                                      !- Outlet Port
  {deae8f59-8e8e-4004-9aee-af92b75a2083}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f9dd624a-be4a-490d-8183-7202eb35760e}, !- Handle
  {deae8f59-8e8e-4004-9aee-af92b75a2083}, !- Source Object
  5,                                      !- Outlet Port
  {2934041b-d607-4e6c-9c4b-24b8f46cbdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bdee7a-074c-48d7-9d07-2a24a15bb98e}, !- Handle
  {2934041b-d607-4e6c-9c4b-24b8f46cbdcc}, !- Source Object
  3,                                      !- Outlet Port
  {2af8105d-784e-46f8-8895-ac73289237e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee64a2c4-7e83-4561-86e5-86caba5ee1a0}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {64b71c5a-2ffe-4a6f-b468-1b400b072b26}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {582391cd-da67-4d46-bc71-d4579fa3adb6}, !- Mixed Air Node Name
  {d41811fd-ec3f-4ffe-8e1b-fb7b9738a7bb}, !- Outdoor Air Stream Node Name
  {3ba1dd92-70c1-4a9c-b060-723160488f6a}, !- Relief Air Stream Node Name
  {194fe42e-cec9-4f9e-9306-39c91d180221}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {64b71c5a-2ffe-4a6f-b468-1b400b072b26}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c0bdb353-9bbc-49e0-846d-4cd79c975242}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Handle
  VAV with Reheat Occ Sch 19,             !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  {e0864942-02fe-47c4-a166-e1144a866f3e}, !- Default Day Schedule Name
  {ff93cad2-815f-4f9a-98ab-3358b3c87281}, !- Summer Design Day Schedule Name
  {825e72bf-cd73-4dae-9e7b-a4a33407c37f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0864942-02fe-47c4-a166-e1144a866f3e}, !- Handle
  VAV with Reheat Occ Sch Default 19,     !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff93cad2-815f-4f9a-98ab-3358b3c87281}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 19, !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {825e72bf-cd73-4dae-9e7b-a4a33407c37f}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 19, !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b23df66-ad6b-4260-90db-b8edafc95915}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60e04d7b-81d8-4db9-b6c9-81adab18c61e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {f526eff3-f421-4ca7-ae75-6e76174a7b2b}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {459dec9b-9582-4e04-875b-a39d0bbe10ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {a862e0d3-c191-4ba2-9b78-dc1f1536bf78}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1bdc274-ef8b-4ea0-a54c-54641760076f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {9184c05c-c363-4e0c-bf80-90860cd3edfa}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {52796aa7-2b2f-41d0-99d4-37010d3bd619}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {67102cbf-d178-4f6d-af58-f8e179530682}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1365ceaa-3a4c-4eb7-a377-fee179986866}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {a2619646-d762-4ff9-b11c-c3216d63ea0f}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e2477c68-a4fd-4149-8e93-d0170fc93c3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {6a7393b4-d8da-4e24-a445-14964ebd8a35}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 19, !- Name
  {b64d1fe7-4d69-4e33-b446-14588db84a56}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3b28ae50-fec9-4c80-83f2-eb96d58f54ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {60e04d7b-81d8-4db9-b6c9-81adab18c61e}, !- Handle
  VAV with Reheat Occ Sch Sunday 19,      !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459dec9b-9582-4e04-875b-a39d0bbe10ad}, !- Handle
  VAV with Reheat Occ Sch Saturday 19,    !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1bdc274-ef8b-4ea0-a54c-54641760076f}, !- Handle
  VAV with Reheat Occ Sch Friday 19,      !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52796aa7-2b2f-41d0-99d4-37010d3bd619}, !- Handle
  VAV with Reheat Occ Sch Thursday 19,    !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1365ceaa-3a4c-4eb7-a377-fee179986866}, !- Handle
  VAV with Reheat Occ Sch Wednesday 19,   !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2477c68-a4fd-4149-8e93-d0170fc93c3b}, !- Handle
  VAV with Reheat Occ Sch Tuesday 19,     !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b28ae50-fec9-4c80-83f2-eb96d58f54ca}, !- Handle
  VAV with Reheat Occ Sch Monday 19,      !- Name
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {19f3b23e-9e7a-4f00-8e46-51d4a09acf26}, !- Handle
  Fractional 81,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {c0bdb353-9bbc-49e0-846d-4cd79c975242}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {f91c1751-833d-4f5f-b182-118aa1740f29}, !- Handle
  Node 553,                               !- Name
  ,                                       !- Inlet Port
  {d41811fd-ec3f-4ffe-8e1b-fb7b9738a7bb}; !- Outlet Port

OS:Connection,
  {d41811fd-ec3f-4ffe-8e1b-fb7b9738a7bb}, !- Handle
  {f91c1751-833d-4f5f-b182-118aa1740f29}, !- Source Object
  3,                                      !- Outlet Port
  {ee64a2c4-7e83-4561-86e5-86caba5ee1a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {daee9268-4a2d-4271-bb65-8c9e0f85f48c}, !- Handle
  Node 554,                               !- Name
  {3ba1dd92-70c1-4a9c-b060-723160488f6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ba1dd92-70c1-4a9c-b060-723160488f6a}, !- Handle
  {ee64a2c4-7e83-4561-86e5-86caba5ee1a0}, !- Source Object
  7,                                      !- Outlet Port
  {daee9268-4a2d-4271-bb65-8c9e0f85f48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80d26d52-5107-4e96-91b4-b36b2bf3be9a}, !- Handle
  Node 555,                               !- Name
  {582391cd-da67-4d46-bc71-d4579fa3adb6}, !- Inlet Port
  {eb237209-6467-455f-9ec0-bad6d19bf3b3}; !- Outlet Port

OS:Connection,
  {194fe42e-cec9-4f9e-9306-39c91d180221}, !- Handle
  {aff82351-3879-471a-b6e5-f10abdbdc943}, !- Source Object
  3,                                      !- Outlet Port
  {ee64a2c4-7e83-4561-86e5-86caba5ee1a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {582391cd-da67-4d46-bc71-d4579fa3adb6}, !- Handle
  {ee64a2c4-7e83-4561-86e5-86caba5ee1a0}, !- Source Object
  5,                                      !- Outlet Port
  {80d26d52-5107-4e96-91b4-b36b2bf3be9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb237209-6467-455f-9ec0-bad6d19bf3b3}, !- Handle
  {80d26d52-5107-4e96-91b4-b36b2bf3be9a}, !- Source Object
  3,                                      !- Outlet Port
  {eaa12e9f-4f1b-4293-8b21-e84a7db931e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {34a6dc0e-37aa-4e65-90d1-71ebb236116d}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {b677cce9-cb36-4381-8b5d-95c78872a664}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b002b4f5-0131-48e9-81cc-7c31c4df5b0f}, !- Mixed Air Node Name
  {70c4d1c6-8104-4b93-9f78-a69e3c82e650}, !- Outdoor Air Stream Node Name
  {a594a54b-8490-46c1-b478-a9578c339f49}, !- Relief Air Stream Node Name
  {10e995de-dc9c-40db-83af-62efcf14042d}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {b677cce9-cb36-4381-8b5d-95c78872a664}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6cd51344-762b-4f26-8e28-e9c7dd002936}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Handle
  VAV with Reheat Occ Sch 20,             !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  {b8455185-3f57-4ed2-9de3-ec5706dfab5b}, !- Default Day Schedule Name
  {ee9e122e-bb51-4c1f-8cd9-8bcd8675b7e4}, !- Summer Design Day Schedule Name
  {f817e47c-1f71-4269-ad9f-5fe17975f1b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8455185-3f57-4ed2-9de3-ec5706dfab5b}, !- Handle
  VAV with Reheat Occ Sch Default 20,     !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee9e122e-bb51-4c1f-8cd9-8bcd8675b7e4}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 20, !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f817e47c-1f71-4269-ad9f-5fe17975f1b8}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 20, !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfbe38fe-3739-418d-a04f-b468d63c7e76}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89db2c32-970f-4c50-90e7-2316dbd93669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b510a5a2-0644-4c88-bf93-e44f6b8ccde9}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0dd29e60-12d4-46ac-bf42-52bfee9cad6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {103958ea-96de-4285-89f1-14d285ff713f}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {071b72ae-f515-435d-9488-34960b2384a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {3a4ba70c-9b1c-46d2-89bb-0db77e530b5d}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8fdbd269-9476-43cf-9e5c-37325381ba4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {0cdf51f4-10a9-47ec-ac6c-9bfffabf4c38}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {34386f9d-0a1a-48ce-81f9-94b26d6e29eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {9d684794-8bfa-48b5-95a4-26a9d2ef68e3}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2429c972-f485-47cc-9079-6b574fa504fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {5862bada-2d24-469b-a132-27266de5c4e1}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 20, !- Name
  {c1e95a9a-f6fa-407a-8f01-900d2fb15570}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a900d6c-6788-453b-8d7a-de6b3784e99e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {89db2c32-970f-4c50-90e7-2316dbd93669}, !- Handle
  VAV with Reheat Occ Sch Sunday 20,      !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dd29e60-12d4-46ac-bf42-52bfee9cad6a}, !- Handle
  VAV with Reheat Occ Sch Saturday 20,    !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {071b72ae-f515-435d-9488-34960b2384a4}, !- Handle
  VAV with Reheat Occ Sch Friday 20,      !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8fdbd269-9476-43cf-9e5c-37325381ba4d}, !- Handle
  VAV with Reheat Occ Sch Thursday 20,    !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34386f9d-0a1a-48ce-81f9-94b26d6e29eb}, !- Handle
  VAV with Reheat Occ Sch Wednesday 20,   !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2429c972-f485-47cc-9079-6b574fa504fa}, !- Handle
  VAV with Reheat Occ Sch Tuesday 20,     !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a900d6c-6788-453b-8d7a-de6b3784e99e}, !- Handle
  VAV with Reheat Occ Sch Monday 20,      !- Name
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {9a55c5c9-b428-4310-9f6f-784b884d0588}, !- Handle
  Fractional 82,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {6cd51344-762b-4f26-8e28-e9c7dd002936}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {3454430e-11a1-4681-ba7b-8856b5b9e997}, !- Handle
  Node 556,                               !- Name
  ,                                       !- Inlet Port
  {70c4d1c6-8104-4b93-9f78-a69e3c82e650}; !- Outlet Port

OS:Connection,
  {70c4d1c6-8104-4b93-9f78-a69e3c82e650}, !- Handle
  {3454430e-11a1-4681-ba7b-8856b5b9e997}, !- Source Object
  3,                                      !- Outlet Port
  {34a6dc0e-37aa-4e65-90d1-71ebb236116d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9af4e4da-07db-4c5d-b82a-3f47fa70b0ea}, !- Handle
  Node 557,                               !- Name
  {a594a54b-8490-46c1-b478-a9578c339f49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a594a54b-8490-46c1-b478-a9578c339f49}, !- Handle
  {34a6dc0e-37aa-4e65-90d1-71ebb236116d}, !- Source Object
  7,                                      !- Outlet Port
  {9af4e4da-07db-4c5d-b82a-3f47fa70b0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0391c253-4ea5-4f90-a01b-b259759cb611}, !- Handle
  Node 558,                               !- Name
  {b002b4f5-0131-48e9-81cc-7c31c4df5b0f}, !- Inlet Port
  {41951ff6-b07a-42e0-881e-28d5b9190d07}; !- Outlet Port

OS:Connection,
  {10e995de-dc9c-40db-83af-62efcf14042d}, !- Handle
  {ff77e24c-145a-43fb-8e38-159ab9d3f858}, !- Source Object
  3,                                      !- Outlet Port
  {34a6dc0e-37aa-4e65-90d1-71ebb236116d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b002b4f5-0131-48e9-81cc-7c31c4df5b0f}, !- Handle
  {34a6dc0e-37aa-4e65-90d1-71ebb236116d}, !- Source Object
  5,                                      !- Outlet Port
  {0391c253-4ea5-4f90-a01b-b259759cb611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41951ff6-b07a-42e0-881e-28d5b9190d07}, !- Handle
  {0391c253-4ea5-4f90-a01b-b259759cb611}, !- Source Object
  3,                                      !- Outlet Port
  {16d4d4ae-f202-4b37-9e7d-a94d56c0f9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {100b76ce-9b51-4e50-b1c3-915aef67d936}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {7bea74c0-95c9-4eb7-81ec-471f08d93479}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a0f6b46-d50d-4e82-b9b3-002716f414e5}, !- Mixed Air Node Name
  {3bac159e-f7df-4e12-9f57-81af0458dc71}, !- Outdoor Air Stream Node Name
  {250f1da9-2cc5-4f67-abdd-06273d2e4933}, !- Relief Air Stream Node Name
  {df4bc2b9-2c55-4745-9cad-8fe12a265af4}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {7bea74c0-95c9-4eb7-81ec-471f08d93479}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {08d09b07-bc4d-4bb6-b4cc-a3db6bc79f67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Handle
  VAV with Reheat Occ Sch 21,             !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  {adf4a151-9270-4b98-9848-18bb8483c3d6}, !- Default Day Schedule Name
  {6bd07563-f54d-4338-bfbc-c6f89f6e447c}, !- Summer Design Day Schedule Name
  {30cb476a-1869-4b35-a137-d87acb0cc4ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adf4a151-9270-4b98-9848-18bb8483c3d6}, !- Handle
  VAV with Reheat Occ Sch Default 21,     !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bd07563-f54d-4338-bfbc-c6f89f6e447c}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 21, !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30cb476a-1869-4b35-a137-d87acb0cc4ae}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 21, !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e0d4679-f848-44c3-a10d-8728be75b78d}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b24c2d2-dcff-44a0-a61e-5d2c9a083612}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {7da4ddef-ba82-41fe-b613-045208387fa2}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {635d46a4-b205-47f8-99b8-dca76b0f8c8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {01570d10-8ee0-481a-bb92-62d90a0f0b33}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51572c3c-1e5e-46f2-a165-0ffee682286a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {0cd4a8f8-9081-4f30-be85-c4b7543a83a9}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f50e4681-35a0-40fe-b1cc-ac837586488f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {efacccf2-e99b-4547-89f4-6bedcc0a743b}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f6ac6378-5a13-45ac-8628-8401cbf81674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {aee5002f-8b66-48ce-a300-a49e529cc3dc}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2073120b-0bd0-4be6-be7f-85180e8a4a2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {ea907f6f-6ec8-4f67-844b-71a573f3b32c}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 21, !- Name
  {455c4ab8-cbde-4529-87a9-03efdb587aab}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {15512c80-770d-4944-9f7a-1889cf545653}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4b24c2d2-dcff-44a0-a61e-5d2c9a083612}, !- Handle
  VAV with Reheat Occ Sch Sunday 21,      !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {635d46a4-b205-47f8-99b8-dca76b0f8c8d}, !- Handle
  VAV with Reheat Occ Sch Saturday 21,    !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51572c3c-1e5e-46f2-a165-0ffee682286a}, !- Handle
  VAV with Reheat Occ Sch Friday 21,      !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f50e4681-35a0-40fe-b1cc-ac837586488f}, !- Handle
  VAV with Reheat Occ Sch Thursday 21,    !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f6ac6378-5a13-45ac-8628-8401cbf81674}, !- Handle
  VAV with Reheat Occ Sch Wednesday 21,   !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2073120b-0bd0-4be6-be7f-85180e8a4a2c}, !- Handle
  VAV with Reheat Occ Sch Tuesday 21,     !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15512c80-770d-4944-9f7a-1889cf545653}, !- Handle
  VAV with Reheat Occ Sch Monday 21,      !- Name
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {603fe860-44e7-4cc8-b595-68dfb745d3fa}, !- Handle
  Fractional 83,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {08d09b07-bc4d-4bb6-b4cc-a3db6bc79f67}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {f5d231fb-8728-4fc6-bf09-951e14787215}, !- Handle
  Node 559,                               !- Name
  ,                                       !- Inlet Port
  {3bac159e-f7df-4e12-9f57-81af0458dc71}; !- Outlet Port

OS:Connection,
  {3bac159e-f7df-4e12-9f57-81af0458dc71}, !- Handle
  {f5d231fb-8728-4fc6-bf09-951e14787215}, !- Source Object
  3,                                      !- Outlet Port
  {100b76ce-9b51-4e50-b1c3-915aef67d936}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {964ca87e-17b6-4c6a-9271-b8004fdaf1ac}, !- Handle
  Node 560,                               !- Name
  {250f1da9-2cc5-4f67-abdd-06273d2e4933}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {250f1da9-2cc5-4f67-abdd-06273d2e4933}, !- Handle
  {100b76ce-9b51-4e50-b1c3-915aef67d936}, !- Source Object
  7,                                      !- Outlet Port
  {964ca87e-17b6-4c6a-9271-b8004fdaf1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d219409e-b931-4be4-8918-27f61d303a14}, !- Handle
  Node 561,                               !- Name
  {1a0f6b46-d50d-4e82-b9b3-002716f414e5}, !- Inlet Port
  {f02deefb-cb80-4cbb-86c6-901f5091b016}; !- Outlet Port

OS:Connection,
  {df4bc2b9-2c55-4745-9cad-8fe12a265af4}, !- Handle
  {efcc2a1a-3cb7-4662-acfc-89e9f24a6a60}, !- Source Object
  3,                                      !- Outlet Port
  {100b76ce-9b51-4e50-b1c3-915aef67d936}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a0f6b46-d50d-4e82-b9b3-002716f414e5}, !- Handle
  {100b76ce-9b51-4e50-b1c3-915aef67d936}, !- Source Object
  5,                                      !- Outlet Port
  {d219409e-b931-4be4-8918-27f61d303a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02deefb-cb80-4cbb-86c6-901f5091b016}, !- Handle
  {d219409e-b931-4be4-8918-27f61d303a14}, !- Source Object
  3,                                      !- Outlet Port
  {624c7abf-e336-42bf-a240-a645760dfa29}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {2df319dd-7206-4be6-a5d1-e6117e9bce7a}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {2f218a73-cbd8-4f6d-b11b-ae5b292c8fa7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {388eedb4-60d3-47ed-83a4-45531542d9a5}, !- Mixed Air Node Name
  {a31a1d8c-9aca-45b6-a074-6b8aa0c0a629}, !- Outdoor Air Stream Node Name
  {05737bfe-b557-440f-bad1-0b86e4bbc0a7}, !- Relief Air Stream Node Name
  {d8823f20-c729-429e-8316-bc5fe8d67ea6}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {2f218a73-cbd8-4f6d-b11b-ae5b292c8fa7}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0434f3fb-0a0d-4b37-9307-59da024ebb5f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Handle
  VAV with Reheat Occ Sch 22,             !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  {f485b5aa-04ee-4f79-9322-597058ba078a}, !- Default Day Schedule Name
  {5bc27827-0212-477f-a29d-292e3d20aeaa}, !- Summer Design Day Schedule Name
  {a84aa2a4-7462-4b47-bd55-31489a468863}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f485b5aa-04ee-4f79-9322-597058ba078a}, !- Handle
  VAV with Reheat Occ Sch Default 22,     !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bc27827-0212-477f-a29d-292e3d20aeaa}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 22, !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a84aa2a4-7462-4b47-bd55-31489a468863}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 22, !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57e5237c-332f-4d43-a5bc-8ba75fa97c0b}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5c489ad-1484-4e33-9623-2f818ea2c4fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5d3702f8-9fce-4be4-b6d9-199fe4b84344}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {480fbce0-f62a-4fd8-b662-871130280d48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {bce9a674-9408-4d0e-9a49-6375558946e5}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0988056-3222-4fde-a0d4-572694b2c326}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {2113378f-d093-42f8-86e9-702620b68e2a}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6ef9c826-6a5d-4fc9-a014-c73fa081a49a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {320668b4-5e8d-4781-82e8-92a8f512a386}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4833adcb-0727-4c0e-813e-494c69ecb1d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {81db4fec-b791-4e99-adca-1272a40f9a92}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {91dbba6b-04b6-4605-b8dd-4bc5b851577a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {cc19dd0d-7511-49f1-b69d-86748ed37e10}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 22, !- Name
  {0fcc8965-546f-413e-a000-070d70cc4000}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fa9d9e58-c651-47db-b3ab-d67fc4c3f7be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c5c489ad-1484-4e33-9623-2f818ea2c4fc}, !- Handle
  VAV with Reheat Occ Sch Sunday 22,      !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {480fbce0-f62a-4fd8-b662-871130280d48}, !- Handle
  VAV with Reheat Occ Sch Saturday 22,    !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0988056-3222-4fde-a0d4-572694b2c326}, !- Handle
  VAV with Reheat Occ Sch Friday 22,      !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ef9c826-6a5d-4fc9-a014-c73fa081a49a}, !- Handle
  VAV with Reheat Occ Sch Thursday 22,    !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4833adcb-0727-4c0e-813e-494c69ecb1d4}, !- Handle
  VAV with Reheat Occ Sch Wednesday 22,   !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {91dbba6b-04b6-4605-b8dd-4bc5b851577a}, !- Handle
  VAV with Reheat Occ Sch Tuesday 22,     !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa9d9e58-c651-47db-b3ab-d67fc4c3f7be}, !- Handle
  VAV with Reheat Occ Sch Monday 22,      !- Name
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {90269ea9-3e97-4b2b-aa2f-f666d0b7541f}, !- Handle
  Fractional 84,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {0434f3fb-0a0d-4b37-9307-59da024ebb5f}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {9a09489b-2f81-4685-8e29-9e3cdea08ead}, !- Handle
  Node 562,                               !- Name
  ,                                       !- Inlet Port
  {a31a1d8c-9aca-45b6-a074-6b8aa0c0a629}; !- Outlet Port

OS:Connection,
  {a31a1d8c-9aca-45b6-a074-6b8aa0c0a629}, !- Handle
  {9a09489b-2f81-4685-8e29-9e3cdea08ead}, !- Source Object
  3,                                      !- Outlet Port
  {2df319dd-7206-4be6-a5d1-e6117e9bce7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc4b035c-5cff-4b80-b5ce-24c357300506}, !- Handle
  Node 563,                               !- Name
  {05737bfe-b557-440f-bad1-0b86e4bbc0a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05737bfe-b557-440f-bad1-0b86e4bbc0a7}, !- Handle
  {2df319dd-7206-4be6-a5d1-e6117e9bce7a}, !- Source Object
  7,                                      !- Outlet Port
  {fc4b035c-5cff-4b80-b5ce-24c357300506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd85345e-5c5c-4c02-b2f4-5663af8bc4ec}, !- Handle
  Node 564,                               !- Name
  {388eedb4-60d3-47ed-83a4-45531542d9a5}, !- Inlet Port
  {5a23ae00-0c3e-4ab2-a72e-f71ac8d1d3f5}; !- Outlet Port

OS:Connection,
  {d8823f20-c729-429e-8316-bc5fe8d67ea6}, !- Handle
  {a533b1ab-001b-4425-ae70-6623613006b4}, !- Source Object
  3,                                      !- Outlet Port
  {2df319dd-7206-4be6-a5d1-e6117e9bce7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {388eedb4-60d3-47ed-83a4-45531542d9a5}, !- Handle
  {2df319dd-7206-4be6-a5d1-e6117e9bce7a}, !- Source Object
  5,                                      !- Outlet Port
  {dd85345e-5c5c-4c02-b2f4-5663af8bc4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a23ae00-0c3e-4ab2-a72e-f71ac8d1d3f5}, !- Handle
  {dd85345e-5c5c-4c02-b2f4-5663af8bc4ec}, !- Source Object
  3,                                      !- Outlet Port
  {33770465-67a5-47e7-b819-5fb90caca5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {c10a4b4c-d2c8-44a7-9e8d-c82feb5997c9}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {2cfa0a9b-fbd5-40a9-93b8-a076ed429157}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f5edc68-a7b0-4239-b9b4-9dfbe041d830}, !- Mixed Air Node Name
  {e8ac4d45-f913-4d13-afce-7c4ac1e143fa}, !- Outdoor Air Stream Node Name
  {47375523-c916-4e00-9550-117e6e2ed678}, !- Relief Air Stream Node Name
  {248f435e-59d7-4c3f-9fb0-fbcde2b9a4ed}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {2cfa0a9b-fbd5-40a9-93b8-a076ed429157}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aa581356-d185-4951-b1ed-ecf2e9134822}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Handle
  VAV with Reheat Occ Sch 23,             !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  {76e345d6-1814-4a0d-af8a-df677d8d6a1e}, !- Default Day Schedule Name
  {c88b591a-5169-4fcd-a3bc-6bbd1293dcf3}, !- Summer Design Day Schedule Name
  {56347770-06a2-42f9-845b-f208c3681a19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76e345d6-1814-4a0d-af8a-df677d8d6a1e}, !- Handle
  VAV with Reheat Occ Sch Default 23,     !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c88b591a-5169-4fcd-a3bc-6bbd1293dcf3}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 23, !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56347770-06a2-42f9-845b-f208c3681a19}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 23, !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46d3b845-1ba7-4bc6-8d7d-6489d84a03b9}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {164270d1-a53b-4b85-a225-a51cc92ba47c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c74e8281-f889-472d-9321-3c59f693b899}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eb25369-376b-4c6d-9eef-d270e7882b13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {f083260c-c95c-403e-bff9-5d5735f1229f}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dcd30870-4624-4bb5-9cc0-25af37d5e332}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {13e2145f-565b-423b-8508-6db35928e3ac}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3ec799c3-5073-4a20-b256-e1e594486d9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {ed4c201d-7224-40ed-ae05-4eb0b84d8832}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {05a054df-7f1a-4e3f-a33e-144af4847ffe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {dfff746d-6a87-42b3-88fa-d691ba2067f9}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7646bade-34c4-46e2-af35-d407116d0fda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {adbd3cc7-6677-4bec-83c0-2d2079c4e2b4}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 23, !- Name
  {63c724b5-0f58-4b5a-bd5e-2f198277cc50}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {373ca9ba-40fe-4415-9521-cae1ea2abb68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {164270d1-a53b-4b85-a225-a51cc92ba47c}, !- Handle
  VAV with Reheat Occ Sch Sunday 23,      !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8eb25369-376b-4c6d-9eef-d270e7882b13}, !- Handle
  VAV with Reheat Occ Sch Saturday 23,    !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcd30870-4624-4bb5-9cc0-25af37d5e332}, !- Handle
  VAV with Reheat Occ Sch Friday 23,      !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ec799c3-5073-4a20-b256-e1e594486d9f}, !- Handle
  VAV with Reheat Occ Sch Thursday 23,    !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {05a054df-7f1a-4e3f-a33e-144af4847ffe}, !- Handle
  VAV with Reheat Occ Sch Wednesday 23,   !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7646bade-34c4-46e2-af35-d407116d0fda}, !- Handle
  VAV with Reheat Occ Sch Tuesday 23,     !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {373ca9ba-40fe-4415-9521-cae1ea2abb68}, !- Handle
  VAV with Reheat Occ Sch Monday 23,      !- Name
  {6b361308-5786-429c-bab6-b36374621326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6b361308-5786-429c-bab6-b36374621326}, !- Handle
  Fractional 85,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {aa581356-d185-4951-b1ed-ecf2e9134822}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {a4c4aac2-40c1-4ce1-8d84-82c4378dcbf3}, !- Handle
  Node 565,                               !- Name
  ,                                       !- Inlet Port
  {e8ac4d45-f913-4d13-afce-7c4ac1e143fa}; !- Outlet Port

OS:Connection,
  {e8ac4d45-f913-4d13-afce-7c4ac1e143fa}, !- Handle
  {a4c4aac2-40c1-4ce1-8d84-82c4378dcbf3}, !- Source Object
  3,                                      !- Outlet Port
  {c10a4b4c-d2c8-44a7-9e8d-c82feb5997c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd541df5-4b54-4449-b2b3-485ae8d1be54}, !- Handle
  Node 566,                               !- Name
  {47375523-c916-4e00-9550-117e6e2ed678}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47375523-c916-4e00-9550-117e6e2ed678}, !- Handle
  {c10a4b4c-d2c8-44a7-9e8d-c82feb5997c9}, !- Source Object
  7,                                      !- Outlet Port
  {dd541df5-4b54-4449-b2b3-485ae8d1be54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29f2ec70-1c3e-4a76-ab90-479256114833}, !- Handle
  Node 567,                               !- Name
  {6f5edc68-a7b0-4239-b9b4-9dfbe041d830}, !- Inlet Port
  {1b532dd8-cfa1-4519-ab58-c7ec1026fbae}; !- Outlet Port

OS:Connection,
  {248f435e-59d7-4c3f-9fb0-fbcde2b9a4ed}, !- Handle
  {a9cb71e2-10ed-49e9-b4f2-2dd1a62d2155}, !- Source Object
  3,                                      !- Outlet Port
  {c10a4b4c-d2c8-44a7-9e8d-c82feb5997c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6f5edc68-a7b0-4239-b9b4-9dfbe041d830}, !- Handle
  {c10a4b4c-d2c8-44a7-9e8d-c82feb5997c9}, !- Source Object
  5,                                      !- Outlet Port
  {29f2ec70-1c3e-4a76-ab90-479256114833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b532dd8-cfa1-4519-ab58-c7ec1026fbae}, !- Handle
  {29f2ec70-1c3e-4a76-ab90-479256114833}, !- Source Object
  3,                                      !- Outlet Port
  {79ca803b-c860-40cd-8690-ec61eb01a38f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {d33dae36-9545-4fe6-ab87-fde8368d8f3b}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {df8a7374-d2aa-4bff-b6af-2a22c17ba3bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1dead054-1218-4ca4-b392-c2c0f0e26130}, !- Mixed Air Node Name
  {58d72730-cb7c-4082-9a5c-a6fdfd3c58d1}, !- Outdoor Air Stream Node Name
  {6064261b-73fc-432a-a388-9568ebf0b547}, !- Relief Air Stream Node Name
  {c080467a-058e-41f9-99f1-75e56eaf4ac9}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {df8a7374-d2aa-4bff-b6af-2a22c17ba3bf}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf0ffde0-9709-44f1-ab09-f47f49679b60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Handle
  VAV with Reheat Occ Sch 24,             !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  {bc98b303-3e7b-46e5-8df5-5a07c6da73b6}, !- Default Day Schedule Name
  {33d2dc36-0533-4524-b378-4c35d481622e}, !- Summer Design Day Schedule Name
  {41eab46b-1223-4615-b072-7d6404d8c4bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc98b303-3e7b-46e5-8df5-5a07c6da73b6}, !- Handle
  VAV with Reheat Occ Sch Default 24,     !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33d2dc36-0533-4524-b378-4c35d481622e}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 24, !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41eab46b-1223-4615-b072-7d6404d8c4bc}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 24, !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {143cc177-32c0-4f8a-903c-34d1b541326b}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63855962-091c-4044-b05d-69255740485f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {26184636-6c13-489a-8721-5d950b483d95}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {835832e0-877e-4846-aefb-94f931d4f4a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {9591d541-7f18-40a9-a87e-3cf36ef8341e}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b59358a-8733-4dba-a796-c497d19ef20f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {a0ec0bd8-53f0-47be-87ba-e34f4133244b}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a574cfc-ff38-4266-a89a-34701b957538}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {1d6cc741-c80a-443c-930e-5bd4e60a599f}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {304bfbeb-55c9-4fca-affe-bf4862004163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {62b217a9-20c1-4a2f-828e-8b7868a7f994}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a1be4330-d964-4e47-93bc-5572f9d9a97c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {5857b3bc-f457-415a-8b38-049f5dbc23af}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 24, !- Name
  {7691f502-0fe4-409d-b30a-975b5e290e11}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {20f09ff6-dede-44b7-b3df-b055d37a21c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {63855962-091c-4044-b05d-69255740485f}, !- Handle
  VAV with Reheat Occ Sch Sunday 24,      !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {835832e0-877e-4846-aefb-94f931d4f4a8}, !- Handle
  VAV with Reheat Occ Sch Saturday 24,    !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b59358a-8733-4dba-a796-c497d19ef20f}, !- Handle
  VAV with Reheat Occ Sch Friday 24,      !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0a574cfc-ff38-4266-a89a-34701b957538}, !- Handle
  VAV with Reheat Occ Sch Thursday 24,    !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {304bfbeb-55c9-4fca-affe-bf4862004163}, !- Handle
  VAV with Reheat Occ Sch Wednesday 24,   !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a1be4330-d964-4e47-93bc-5572f9d9a97c}, !- Handle
  VAV with Reheat Occ Sch Tuesday 24,     !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20f09ff6-dede-44b7-b3df-b055d37a21c0}, !- Handle
  VAV with Reheat Occ Sch Monday 24,      !- Name
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e69001e4-7914-4895-9c97-80739f60f23d}, !- Handle
  Fractional 86,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {bf0ffde0-9709-44f1-ab09-f47f49679b60}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {61b00983-3cf7-4c53-be17-00a078d8708d}, !- Handle
  Node 568,                               !- Name
  ,                                       !- Inlet Port
  {58d72730-cb7c-4082-9a5c-a6fdfd3c58d1}; !- Outlet Port

OS:Connection,
  {58d72730-cb7c-4082-9a5c-a6fdfd3c58d1}, !- Handle
  {61b00983-3cf7-4c53-be17-00a078d8708d}, !- Source Object
  3,                                      !- Outlet Port
  {d33dae36-9545-4fe6-ab87-fde8368d8f3b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8058c43-858a-4c82-aae3-4409ba214968}, !- Handle
  Node 569,                               !- Name
  {6064261b-73fc-432a-a388-9568ebf0b547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6064261b-73fc-432a-a388-9568ebf0b547}, !- Handle
  {d33dae36-9545-4fe6-ab87-fde8368d8f3b}, !- Source Object
  7,                                      !- Outlet Port
  {a8058c43-858a-4c82-aae3-4409ba214968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47a7fca3-d469-4a6e-ae4e-c8fc85622745}, !- Handle
  Node 570,                               !- Name
  {1dead054-1218-4ca4-b392-c2c0f0e26130}, !- Inlet Port
  {c0956033-237c-4761-a803-3f7eb306cd44}; !- Outlet Port

OS:Connection,
  {c080467a-058e-41f9-99f1-75e56eaf4ac9}, !- Handle
  {326d68d9-f8dd-4b0e-9e81-b9b226d8cc71}, !- Source Object
  3,                                      !- Outlet Port
  {d33dae36-9545-4fe6-ab87-fde8368d8f3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1dead054-1218-4ca4-b392-c2c0f0e26130}, !- Handle
  {d33dae36-9545-4fe6-ab87-fde8368d8f3b}, !- Source Object
  5,                                      !- Outlet Port
  {47a7fca3-d469-4a6e-ae4e-c8fc85622745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0956033-237c-4761-a803-3f7eb306cd44}, !- Handle
  {47a7fca3-d469-4a6e-ae4e-c8fc85622745}, !- Source Object
  3,                                      !- Outlet Port
  {2eb2a14c-cba7-4805-8afa-69e39ba8dc12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {d7297b23-5a7c-44b0-93b7-6cc865ded184}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {ea5e231d-6fe4-4d9d-b49a-c0c9cf2f951b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5fd94415-bcd2-4c5b-8077-1de52edca250}, !- Mixed Air Node Name
  {31dcbb2e-5ce2-4eb0-b847-310760a6dafc}, !- Outdoor Air Stream Node Name
  {6227ef84-d1fc-40aa-a7f1-b7dcc8bf1a6d}, !- Relief Air Stream Node Name
  {eabc4275-b441-4b25-94af-9cfc8dbc4205}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {ea5e231d-6fe4-4d9d-b49a-c0c9cf2f951b}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e6ba9a5c-e596-4a5e-8c7d-3cb1d9ec5afc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Handle
  VAV with Reheat Occ Sch 25,             !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  {341bc432-f5cd-4ad3-8f01-bf7e0023c632}, !- Default Day Schedule Name
  {bc07395b-8a29-4a28-9536-0d6c8e939c1a}, !- Summer Design Day Schedule Name
  {4bea71d3-50bf-4122-82ea-bbf164f1f71a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {341bc432-f5cd-4ad3-8f01-bf7e0023c632}, !- Handle
  VAV with Reheat Occ Sch Default 25,     !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc07395b-8a29-4a28-9536-0d6c8e939c1a}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 25, !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bea71d3-50bf-4122-82ea-bbf164f1f71a}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 25, !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e74c53d-b4f6-43a2-83eb-0cd797818c64}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53116d29-e87f-428c-a387-3e3d0e59503d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b2866fa2-cf0a-4f64-b22a-76a8b67d1e89}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bdecbd1-48b8-4300-96b1-45e4832b93fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {b067faae-cbe9-4e1a-97bc-b112fa683868}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fa1f377f-3ee5-4a02-a232-6dff81fecce3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {eb7017fa-d07f-442d-9a05-e51401aff611}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4c08fa0e-31c3-4e70-b08f-7e28695c130a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {045a9e3d-c86b-492f-9486-ae6767e28dbb}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {16c4b68b-3f76-45cb-946d-024e33b52f27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {0dcfabcf-3e83-4fc3-ad28-359d4b4ee746}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9339c666-8846-4385-bcf2-fa3ebe7bbde9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {474654ce-1cbb-47bc-9108-a86f24d68cde}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 25, !- Name
  {8b120db8-26f1-4897-814c-c970ad133902}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7963c748-dbfa-410f-a127-da019a3daca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {53116d29-e87f-428c-a387-3e3d0e59503d}, !- Handle
  VAV with Reheat Occ Sch Sunday 25,      !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bdecbd1-48b8-4300-96b1-45e4832b93fe}, !- Handle
  VAV with Reheat Occ Sch Saturday 25,    !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa1f377f-3ee5-4a02-a232-6dff81fecce3}, !- Handle
  VAV with Reheat Occ Sch Friday 25,      !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4c08fa0e-31c3-4e70-b08f-7e28695c130a}, !- Handle
  VAV with Reheat Occ Sch Thursday 25,    !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16c4b68b-3f76-45cb-946d-024e33b52f27}, !- Handle
  VAV with Reheat Occ Sch Wednesday 25,   !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9339c666-8846-4385-bcf2-fa3ebe7bbde9}, !- Handle
  VAV with Reheat Occ Sch Tuesday 25,     !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7963c748-dbfa-410f-a127-da019a3daca8}, !- Handle
  VAV with Reheat Occ Sch Monday 25,      !- Name
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f75a0e53-6e27-4bca-a96a-118c5bb1eacc}, !- Handle
  Fractional 87,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {e6ba9a5c-e596-4a5e-8c7d-3cb1d9ec5afc}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {6420c60b-83d3-4e8c-abac-811637e5fc6f}, !- Handle
  Node 571,                               !- Name
  ,                                       !- Inlet Port
  {31dcbb2e-5ce2-4eb0-b847-310760a6dafc}; !- Outlet Port

OS:Connection,
  {31dcbb2e-5ce2-4eb0-b847-310760a6dafc}, !- Handle
  {6420c60b-83d3-4e8c-abac-811637e5fc6f}, !- Source Object
  3,                                      !- Outlet Port
  {d7297b23-5a7c-44b0-93b7-6cc865ded184}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e717657-199e-4b48-928b-56840ef7cef8}, !- Handle
  Node 572,                               !- Name
  {6227ef84-d1fc-40aa-a7f1-b7dcc8bf1a6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6227ef84-d1fc-40aa-a7f1-b7dcc8bf1a6d}, !- Handle
  {d7297b23-5a7c-44b0-93b7-6cc865ded184}, !- Source Object
  7,                                      !- Outlet Port
  {1e717657-199e-4b48-928b-56840ef7cef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d786d38-3ec8-4a65-b670-2b47c88e0dea}, !- Handle
  Node 573,                               !- Name
  {5fd94415-bcd2-4c5b-8077-1de52edca250}, !- Inlet Port
  {ca77e4b1-d18e-4228-bb85-7c136e167fda}; !- Outlet Port

OS:Connection,
  {eabc4275-b441-4b25-94af-9cfc8dbc4205}, !- Handle
  {4622e5ab-5091-431c-8ed5-42443fcb20f3}, !- Source Object
  3,                                      !- Outlet Port
  {d7297b23-5a7c-44b0-93b7-6cc865ded184}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5fd94415-bcd2-4c5b-8077-1de52edca250}, !- Handle
  {d7297b23-5a7c-44b0-93b7-6cc865ded184}, !- Source Object
  5,                                      !- Outlet Port
  {9d786d38-3ec8-4a65-b670-2b47c88e0dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca77e4b1-d18e-4228-bb85-7c136e167fda}, !- Handle
  {9d786d38-3ec8-4a65-b670-2b47c88e0dea}, !- Source Object
  3,                                      !- Outlet Port
  {8cc019f5-0056-4893-872c-aae4642cdece}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {972c84a4-b349-47da-ad78-604c7286c1f0}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {f0168ced-65e6-463d-9ec8-59d622274b19}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d8f9cdd-c442-4bde-9de3-8e27c45e5f6f}, !- Mixed Air Node Name
  {f857ff7e-ea04-42b5-ad95-11eb17126ca8}, !- Outdoor Air Stream Node Name
  {2d778602-c3ef-4bca-8cb2-0770c5f308ce}, !- Relief Air Stream Node Name
  {22ad5604-06d7-48ee-803b-f7ec9321bce1}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {f0168ced-65e6-463d-9ec8-59d622274b19}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b10bed30-4e44-4bf6-bd0c-b3e2e330782e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Handle
  VAV with Reheat Occ Sch 26,             !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  {563ac0b9-4e2b-40f5-bd85-b2772fbc480c}, !- Default Day Schedule Name
  {4f486e68-178f-4f6d-9936-6796d3e228f4}, !- Summer Design Day Schedule Name
  {128711fb-13d6-4279-bd46-c76aaaf22aec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {563ac0b9-4e2b-40f5-bd85-b2772fbc480c}, !- Handle
  VAV with Reheat Occ Sch Default 26,     !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f486e68-178f-4f6d-9936-6796d3e228f4}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 26, !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {128711fb-13d6-4279-bd46-c76aaaf22aec}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 26, !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f46f622d-3cc9-4000-be32-6318911a9ca6}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62cc1947-421a-4cbf-ad5d-3f010a067901}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ee92a23a-d650-443d-82b4-75ff41422b34}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {355dbf41-4662-415d-8c58-5d78c32b0d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {36460126-a5b6-4b58-8f27-f4b02f31bf63}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a40b2f0-8369-4b6d-89f4-bdac39bb172b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {53e29d35-88b6-4c3b-a5af-6fe775c760ac}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fcb0aa67-ab80-4ce7-87d3-61138a64b1b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {3c5118bf-c03d-406c-96b2-ed2544c29d8c}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4e2e8458-e628-49c8-b6e6-fd0c4567bd1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {84de24b7-f3ff-4cef-8806-49d7af819b30}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b7d355d9-2d77-4e05-b7fb-53b8d3be4431}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {e8a0ec1e-f2ce-4378-bbb8-9778c9c51ed0}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 26, !- Name
  {0448b5e2-97b4-4975-aee6-1b097e310c73}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dee70b59-a53d-4b1e-af23-fd820755f5c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {62cc1947-421a-4cbf-ad5d-3f010a067901}, !- Handle
  VAV with Reheat Occ Sch Sunday 26,      !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {355dbf41-4662-415d-8c58-5d78c32b0d35}, !- Handle
  VAV with Reheat Occ Sch Saturday 26,    !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a40b2f0-8369-4b6d-89f4-bdac39bb172b}, !- Handle
  VAV with Reheat Occ Sch Friday 26,      !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fcb0aa67-ab80-4ce7-87d3-61138a64b1b3}, !- Handle
  VAV with Reheat Occ Sch Thursday 26,    !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e2e8458-e628-49c8-b6e6-fd0c4567bd1e}, !- Handle
  VAV with Reheat Occ Sch Wednesday 26,   !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7d355d9-2d77-4e05-b7fb-53b8d3be4431}, !- Handle
  VAV with Reheat Occ Sch Tuesday 26,     !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dee70b59-a53d-4b1e-af23-fd820755f5c1}, !- Handle
  VAV with Reheat Occ Sch Monday 26,      !- Name
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d9636014-68bd-4b6c-b6ea-d14eaa2f3ba4}, !- Handle
  Fractional 88,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {b10bed30-4e44-4bf6-bd0c-b3e2e330782e}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {903f758f-19d6-47c4-9453-5c04d90474c6}, !- Handle
  Node 574,                               !- Name
  ,                                       !- Inlet Port
  {f857ff7e-ea04-42b5-ad95-11eb17126ca8}; !- Outlet Port

OS:Connection,
  {f857ff7e-ea04-42b5-ad95-11eb17126ca8}, !- Handle
  {903f758f-19d6-47c4-9453-5c04d90474c6}, !- Source Object
  3,                                      !- Outlet Port
  {972c84a4-b349-47da-ad78-604c7286c1f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ec8dd883-62a1-4f2e-91fb-b87b06e2d38f}, !- Handle
  Node 575,                               !- Name
  {2d778602-c3ef-4bca-8cb2-0770c5f308ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d778602-c3ef-4bca-8cb2-0770c5f308ce}, !- Handle
  {972c84a4-b349-47da-ad78-604c7286c1f0}, !- Source Object
  7,                                      !- Outlet Port
  {ec8dd883-62a1-4f2e-91fb-b87b06e2d38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a4ceede-1aa0-42b8-8663-12de28e3d570}, !- Handle
  Node 576,                               !- Name
  {6d8f9cdd-c442-4bde-9de3-8e27c45e5f6f}, !- Inlet Port
  {00c611a4-a981-48af-816c-985563afbe2c}; !- Outlet Port

OS:Connection,
  {22ad5604-06d7-48ee-803b-f7ec9321bce1}, !- Handle
  {7b498abb-0e4d-4bdc-b132-7decef5ebb01}, !- Source Object
  3,                                      !- Outlet Port
  {972c84a4-b349-47da-ad78-604c7286c1f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d8f9cdd-c442-4bde-9de3-8e27c45e5f6f}, !- Handle
  {972c84a4-b349-47da-ad78-604c7286c1f0}, !- Source Object
  5,                                      !- Outlet Port
  {2a4ceede-1aa0-42b8-8663-12de28e3d570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c611a4-a981-48af-816c-985563afbe2c}, !- Handle
  {2a4ceede-1aa0-42b8-8663-12de28e3d570}, !- Source Object
  3,                                      !- Outlet Port
  {10564d21-6d38-4557-9d46-330c5aa305c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f498e9a-ee90-4933-bd44-548b31aff8e0}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {1e52fa53-812e-41a1-8c19-c8ae03f2984b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bfa8bba-b4b3-4840-9ee5-44b10f72edc0}, !- Mixed Air Node Name
  {47d56f9f-e01c-49ef-a17e-62a015f3ed5b}, !- Outdoor Air Stream Node Name
  {f62cc271-85ce-46bd-b4c4-7920901a373d}, !- Relief Air Stream Node Name
  {52331920-45f4-4c00-8bd2-87c0d04f8b4b}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {1e52fa53-812e-41a1-8c19-c8ae03f2984b}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c494faf9-29cd-4e90-b530-13698537dc15}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Handle
  VAV with Reheat Occ Sch 27,             !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  {571fbc42-1ec3-41b9-a233-e5acf3eb228b}, !- Default Day Schedule Name
  {92982bb9-2dc1-4519-8416-95e9e9525386}, !- Summer Design Day Schedule Name
  {6738edc1-fa91-4797-a44c-71fb7180484a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {571fbc42-1ec3-41b9-a233-e5acf3eb228b}, !- Handle
  VAV with Reheat Occ Sch Default 27,     !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92982bb9-2dc1-4519-8416-95e9e9525386}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 27, !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6738edc1-fa91-4797-a44c-71fb7180484a}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 27, !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce4d9279-7bba-45f0-a60c-60c558c3d508}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e7d904d-c54b-42fc-9f69-ff631c425e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {e57bd35e-9eb6-4d4f-a66c-4d2ecbeb74e2}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74d47b48-c604-4ccd-8f78-34bf9088b5f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {3004afef-9c22-459c-9c1a-f73bbebf1d05}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7d896ce9-748a-4615-8005-585a9951c910}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {6216ea08-d9e5-41f7-9c26-b35df172df13}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {553c2738-277b-4887-b7a9-dd7b8939bb88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {b52a78a7-503f-4b39-8a8a-89626a0573e0}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c158b984-c5f0-4fd7-b234-c24199c82afc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {fdf26053-2f2b-40b5-9f94-413d66e513cc}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {da009730-9352-4944-8810-aabd5316e65d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {55770bb4-921f-4975-b2b5-557e1b89225d}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 27, !- Name
  {290b8b4b-3747-4dd2-bccd-34b857f56445}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {42847d61-a325-49b4-b9bc-329f435ad734}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6e7d904d-c54b-42fc-9f69-ff631c425e44}, !- Handle
  VAV with Reheat Occ Sch Sunday 27,      !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74d47b48-c604-4ccd-8f78-34bf9088b5f2}, !- Handle
  VAV with Reheat Occ Sch Saturday 27,    !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d896ce9-748a-4615-8005-585a9951c910}, !- Handle
  VAV with Reheat Occ Sch Friday 27,      !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {553c2738-277b-4887-b7a9-dd7b8939bb88}, !- Handle
  VAV with Reheat Occ Sch Thursday 27,    !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c158b984-c5f0-4fd7-b234-c24199c82afc}, !- Handle
  VAV with Reheat Occ Sch Wednesday 27,   !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {da009730-9352-4944-8810-aabd5316e65d}, !- Handle
  VAV with Reheat Occ Sch Tuesday 27,     !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42847d61-a325-49b4-b9bc-329f435ad734}, !- Handle
  VAV with Reheat Occ Sch Monday 27,      !- Name
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f70c068f-f0c9-421f-a862-2a3beb344cd2}, !- Handle
  Fractional 89,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {c494faf9-29cd-4e90-b530-13698537dc15}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {6efa0bff-426e-4ed6-b81d-cccb6f1570c8}, !- Handle
  Node 577,                               !- Name
  ,                                       !- Inlet Port
  {47d56f9f-e01c-49ef-a17e-62a015f3ed5b}; !- Outlet Port

OS:Connection,
  {47d56f9f-e01c-49ef-a17e-62a015f3ed5b}, !- Handle
  {6efa0bff-426e-4ed6-b81d-cccb6f1570c8}, !- Source Object
  3,                                      !- Outlet Port
  {0f498e9a-ee90-4933-bd44-548b31aff8e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5e1ccff-9924-447d-bf2d-2b264c66ecc2}, !- Handle
  Node 578,                               !- Name
  {f62cc271-85ce-46bd-b4c4-7920901a373d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f62cc271-85ce-46bd-b4c4-7920901a373d}, !- Handle
  {0f498e9a-ee90-4933-bd44-548b31aff8e0}, !- Source Object
  7,                                      !- Outlet Port
  {f5e1ccff-9924-447d-bf2d-2b264c66ecc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23de1e12-f12c-4ba3-ad9e-536ff5aa1e09}, !- Handle
  Node 579,                               !- Name
  {3bfa8bba-b4b3-4840-9ee5-44b10f72edc0}, !- Inlet Port
  {a1a6bd04-d262-4a84-b123-56c4814b9c93}; !- Outlet Port

OS:Connection,
  {52331920-45f4-4c00-8bd2-87c0d04f8b4b}, !- Handle
  {68e05022-3460-40e3-adb9-4acc63890bb1}, !- Source Object
  3,                                      !- Outlet Port
  {0f498e9a-ee90-4933-bd44-548b31aff8e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3bfa8bba-b4b3-4840-9ee5-44b10f72edc0}, !- Handle
  {0f498e9a-ee90-4933-bd44-548b31aff8e0}, !- Source Object
  5,                                      !- Outlet Port
  {23de1e12-f12c-4ba3-ad9e-536ff5aa1e09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a6bd04-d262-4a84-b123-56c4814b9c93}, !- Handle
  {23de1e12-f12c-4ba3-ad9e-536ff5aa1e09}, !- Source Object
  3,                                      !- Outlet Port
  {657b2d24-5f4b-4239-a815-31c01f13b6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {14d2078b-420a-4501-b1e1-837b5c2a2bca}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {396e6677-2b9d-4231-9c15-ad4f76b453ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3153630c-dd71-4c6d-9dc6-d9b971455385}, !- Mixed Air Node Name
  {5b6b7833-b72a-4580-9b5d-e7df3d6dfe15}, !- Outdoor Air Stream Node Name
  {7aa08938-a018-45d7-a7fb-153e7d371edb}, !- Relief Air Stream Node Name
  {5ad13638-a46c-44b3-82d1-02f978ca2851}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {396e6677-2b9d-4231-9c15-ad4f76b453ed}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {de67d891-ff26-49c3-b34f-2dd9f0002219}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Handle
  VAV with Reheat Occ Sch 28,             !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  {f8009b7f-0748-4223-a5ce-d2c5333b5bbf}, !- Default Day Schedule Name
  {a282d462-7918-4148-9853-74918df78f59}, !- Summer Design Day Schedule Name
  {18ae1709-084f-4c90-8481-8890345bbba0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8009b7f-0748-4223-a5ce-d2c5333b5bbf}, !- Handle
  VAV with Reheat Occ Sch Default 28,     !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a282d462-7918-4148-9853-74918df78f59}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 28, !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18ae1709-084f-4c90-8481-8890345bbba0}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 28, !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d54239af-8d1a-4586-ad49-d0063e5a3c59}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d977246-d89b-4e05-a76b-e1f6f1769890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6489ddb1-4a58-4579-8b42-92fbd8322929}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2530f0e3-7d61-4154-b071-b83afd429a09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {1771d2b9-861b-49bd-96ab-43fd78b6a670}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a31d1c94-ca05-4c9e-8131-2d20d34146f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {37183639-319f-4723-aff0-e163181c3055}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {572b513e-c88f-4b6a-a49e-48bf7341c895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {bf063097-83f9-4915-b95a-df74d920a725}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c7bdb1c7-1dad-4a05-8001-9ab009f19abb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {83908a8e-2d9b-46d5-8ef1-b24b7897ca10}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {00d823f1-fd01-4e73-8010-c4d003cd16f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {f0e64d91-ce77-4a39-9ed9-e3a310e15b27}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 28, !- Name
  {3c278ae2-850d-4736-a4f3-1983deb4d114}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9cee9557-a938-4fbc-a632-642ddf3d8a9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1d977246-d89b-4e05-a76b-e1f6f1769890}, !- Handle
  VAV with Reheat Occ Sch Sunday 28,      !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2530f0e3-7d61-4154-b071-b83afd429a09}, !- Handle
  VAV with Reheat Occ Sch Saturday 28,    !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a31d1c94-ca05-4c9e-8131-2d20d34146f8}, !- Handle
  VAV with Reheat Occ Sch Friday 28,      !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {572b513e-c88f-4b6a-a49e-48bf7341c895}, !- Handle
  VAV with Reheat Occ Sch Thursday 28,    !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7bdb1c7-1dad-4a05-8001-9ab009f19abb}, !- Handle
  VAV with Reheat Occ Sch Wednesday 28,   !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00d823f1-fd01-4e73-8010-c4d003cd16f4}, !- Handle
  VAV with Reheat Occ Sch Tuesday 28,     !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9cee9557-a938-4fbc-a632-642ddf3d8a9e}, !- Handle
  VAV with Reheat Occ Sch Monday 28,      !- Name
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {efedadac-3d57-4b8a-80a0-d3e5f0def58b}, !- Handle
  Fractional 90,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {de67d891-ff26-49c3-b34f-2dd9f0002219}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {83229d01-c0af-4278-ad4e-944c1a8c3773}, !- Handle
  Node 580,                               !- Name
  ,                                       !- Inlet Port
  {5b6b7833-b72a-4580-9b5d-e7df3d6dfe15}; !- Outlet Port

OS:Connection,
  {5b6b7833-b72a-4580-9b5d-e7df3d6dfe15}, !- Handle
  {83229d01-c0af-4278-ad4e-944c1a8c3773}, !- Source Object
  3,                                      !- Outlet Port
  {14d2078b-420a-4501-b1e1-837b5c2a2bca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de9724c8-0027-4631-832c-bc24c5d8c21e}, !- Handle
  Node 581,                               !- Name
  {7aa08938-a018-45d7-a7fb-153e7d371edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aa08938-a018-45d7-a7fb-153e7d371edb}, !- Handle
  {14d2078b-420a-4501-b1e1-837b5c2a2bca}, !- Source Object
  7,                                      !- Outlet Port
  {de9724c8-0027-4631-832c-bc24c5d8c21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b81e72b4-1f02-4f51-bba8-43f4f6c1bd7e}, !- Handle
  Node 582,                               !- Name
  {3153630c-dd71-4c6d-9dc6-d9b971455385}, !- Inlet Port
  {7b7cef88-64b4-49ce-8ecf-25d26426e569}; !- Outlet Port

OS:Connection,
  {5ad13638-a46c-44b3-82d1-02f978ca2851}, !- Handle
  {c2b8dbb5-8368-44de-add8-232d9bd588f1}, !- Source Object
  3,                                      !- Outlet Port
  {14d2078b-420a-4501-b1e1-837b5c2a2bca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3153630c-dd71-4c6d-9dc6-d9b971455385}, !- Handle
  {14d2078b-420a-4501-b1e1-837b5c2a2bca}, !- Source Object
  5,                                      !- Outlet Port
  {b81e72b4-1f02-4f51-bba8-43f4f6c1bd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b7cef88-64b4-49ce-8ecf-25d26426e569}, !- Handle
  {b81e72b4-1f02-4f51-bba8-43f4f6c1bd7e}, !- Source Object
  3,                                      !- Outlet Port
  {18bef1b1-1548-45be-962b-e15020e66b87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c1a09fb-27f7-45f1-a8cf-5fa4f1af1da4}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {4b7a8e76-19a1-4946-b321-294035dc7ec5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1c705d0-6f10-4e87-8b0e-2aae69b93029}, !- Mixed Air Node Name
  {b35fe85a-6d1f-434d-85a7-64bcb6122b64}, !- Outdoor Air Stream Node Name
  {e90d59fb-67aa-4809-8441-d9946b52b18e}, !- Relief Air Stream Node Name
  {d85c5393-5c41-4ef1-a894-dd9a40caf614}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {4b7a8e76-19a1-4946-b321-294035dc7ec5}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8af0c354-9714-47e7-a298-d94506c8097a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Handle
  VAV with Reheat Occ Sch 29,             !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  {a70cd02d-d33f-4cfb-80f3-3727e1fe6f08}, !- Default Day Schedule Name
  {10930bf4-96c6-4a53-b44e-aee523f07104}, !- Summer Design Day Schedule Name
  {1187ae2c-2de8-4b15-8310-b154da2e01c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a70cd02d-d33f-4cfb-80f3-3727e1fe6f08}, !- Handle
  VAV with Reheat Occ Sch Default 29,     !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10930bf4-96c6-4a53-b44e-aee523f07104}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 29, !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1187ae2c-2de8-4b15-8310-b154da2e01c0}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 29, !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46e15ed7-cba2-411a-bee1-518bec563e31}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df461b54-399c-422b-8227-18814255092d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a6123b9b-628d-484e-8d44-266956e0a262}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bfc0ac1-0364-483f-a77e-b17f0c387aee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {89d4acdf-f069-4441-ac08-fe826dc40a42}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4944d83-e61e-4eac-9081-1969ab8570d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {79785d1c-2d02-417e-aac1-4039e309ff19}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {40c30ed7-ce71-498f-a569-6143c49c7f33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {b9cacedc-3822-4e2a-96bc-6101fd0bddec}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {39c68404-550f-4390-be4c-9ae88a89f652}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {ef999004-cd3a-4575-91b6-09bdcb5df114}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9b919c85-4ec2-4e57-b243-f573c988bea3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {be73bd07-adaf-4f97-bd4a-9521fd00c0e8}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 29, !- Name
  {181d7499-707a-4f5d-873a-b25bef07763a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7a2d8444-fbb5-46f3-9ce7-46666c630de4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {df461b54-399c-422b-8227-18814255092d}, !- Handle
  VAV with Reheat Occ Sch Sunday 29,      !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bfc0ac1-0364-483f-a77e-b17f0c387aee}, !- Handle
  VAV with Reheat Occ Sch Saturday 29,    !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4944d83-e61e-4eac-9081-1969ab8570d0}, !- Handle
  VAV with Reheat Occ Sch Friday 29,      !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40c30ed7-ce71-498f-a569-6143c49c7f33}, !- Handle
  VAV with Reheat Occ Sch Thursday 29,    !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {39c68404-550f-4390-be4c-9ae88a89f652}, !- Handle
  VAV with Reheat Occ Sch Wednesday 29,   !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b919c85-4ec2-4e57-b243-f573c988bea3}, !- Handle
  VAV with Reheat Occ Sch Tuesday 29,     !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a2d8444-fbb5-46f3-9ce7-46666c630de4}, !- Handle
  VAV with Reheat Occ Sch Monday 29,      !- Name
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3478f163-92ae-4c52-ae10-213b3d1aec2e}, !- Handle
  Fractional 91,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {8af0c354-9714-47e7-a298-d94506c8097a}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {ff05a94f-e6a7-4936-a098-21ae39e4d0f7}, !- Handle
  Node 583,                               !- Name
  ,                                       !- Inlet Port
  {b35fe85a-6d1f-434d-85a7-64bcb6122b64}; !- Outlet Port

OS:Connection,
  {b35fe85a-6d1f-434d-85a7-64bcb6122b64}, !- Handle
  {ff05a94f-e6a7-4936-a098-21ae39e4d0f7}, !- Source Object
  3,                                      !- Outlet Port
  {0c1a09fb-27f7-45f1-a8cf-5fa4f1af1da4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f40f660c-7eea-4476-8ba5-a8e8d55b75bf}, !- Handle
  Node 584,                               !- Name
  {e90d59fb-67aa-4809-8441-d9946b52b18e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e90d59fb-67aa-4809-8441-d9946b52b18e}, !- Handle
  {0c1a09fb-27f7-45f1-a8cf-5fa4f1af1da4}, !- Source Object
  7,                                      !- Outlet Port
  {f40f660c-7eea-4476-8ba5-a8e8d55b75bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae2402e-9327-466b-a4dd-e7c9d7caaa9f}, !- Handle
  Node 585,                               !- Name
  {a1c705d0-6f10-4e87-8b0e-2aae69b93029}, !- Inlet Port
  {583870b5-c184-46f2-8d9f-736e276a3f48}; !- Outlet Port

OS:Connection,
  {d85c5393-5c41-4ef1-a894-dd9a40caf614}, !- Handle
  {04255e65-222b-4616-8f2f-1a01f86d299f}, !- Source Object
  3,                                      !- Outlet Port
  {0c1a09fb-27f7-45f1-a8cf-5fa4f1af1da4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1c705d0-6f10-4e87-8b0e-2aae69b93029}, !- Handle
  {0c1a09fb-27f7-45f1-a8cf-5fa4f1af1da4}, !- Source Object
  5,                                      !- Outlet Port
  {bae2402e-9327-466b-a4dd-e7c9d7caaa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {583870b5-c184-46f2-8d9f-736e276a3f48}, !- Handle
  {bae2402e-9327-466b-a4dd-e7c9d7caaa9f}, !- Source Object
  3,                                      !- Outlet Port
  {befbda41-4af9-45f8-9823-e4011e69afec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {d52b4cca-eaff-462b-a2e6-fb2b86917dd3}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {5e4dc9ef-cde5-439e-88a6-493187ca2d24}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe96b994-31d4-4e86-92c0-92ac9ce66d00}, !- Mixed Air Node Name
  {9853ce90-11cb-4739-8a48-fb84d9c4e961}, !- Outdoor Air Stream Node Name
  {19334bf3-f132-4151-a0bb-dc855e84e7b7}, !- Relief Air Stream Node Name
  {da07f96d-dd47-4efd-98fb-710e1d548ddc}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {5e4dc9ef-cde5-439e-88a6-493187ca2d24}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9472ea7-8c37-48e9-b1ab-c0ff60f3a53e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Handle
  VAV with Reheat Occ Sch 30,             !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  {1e778704-8df0-410f-9e01-3541370cb171}, !- Default Day Schedule Name
  {eb6a1418-8665-4d1e-bce5-39aef339d128}, !- Summer Design Day Schedule Name
  {fbeee58b-6020-4915-bce7-6d15c759f755}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e778704-8df0-410f-9e01-3541370cb171}, !- Handle
  VAV with Reheat Occ Sch Default 30,     !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb6a1418-8665-4d1e-bce5-39aef339d128}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 30, !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbeee58b-6020-4915-bce7-6d15c759f755}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 30, !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34b97d3b-516a-4749-a85a-417e5d0ffd4c}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fc97a56-5eef-467f-bf83-bd711708c0ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {1e385509-e1c2-45dc-b031-12b4c9fb7e30}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {364a84bf-71d0-43b5-a92f-7224d8bf2d88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {1395ad2a-c2b1-4dd5-aa19-55f3c3149b55}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ccc16394-db62-4482-97af-4c10a41fc6da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {71aa7304-66ae-434b-ac93-4665efb5969d}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {70dc239c-3e55-4ee1-b2a1-74211fcdd815}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {a00ded83-f482-44e5-8b7b-30169738a6b3}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {937b39fa-e447-41a7-ba88-114bc3491cc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {652cbd70-8b23-4ae5-af2e-ad652ca16d9f}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11985ebb-c810-4bde-8a2a-6307ffe89684}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {0685092a-ed29-4c5d-8629-425f94be4d10}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 30, !- Name
  {7241cb4e-1a39-435f-ad73-1a184ece30c8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d27da2fb-b67b-4900-b0ac-050f3c1a5106}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5fc97a56-5eef-467f-bf83-bd711708c0ab}, !- Handle
  VAV with Reheat Occ Sch Sunday 30,      !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {364a84bf-71d0-43b5-a92f-7224d8bf2d88}, !- Handle
  VAV with Reheat Occ Sch Saturday 30,    !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccc16394-db62-4482-97af-4c10a41fc6da}, !- Handle
  VAV with Reheat Occ Sch Friday 30,      !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {70dc239c-3e55-4ee1-b2a1-74211fcdd815}, !- Handle
  VAV with Reheat Occ Sch Thursday 30,    !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {937b39fa-e447-41a7-ba88-114bc3491cc0}, !- Handle
  VAV with Reheat Occ Sch Wednesday 30,   !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11985ebb-c810-4bde-8a2a-6307ffe89684}, !- Handle
  VAV with Reheat Occ Sch Tuesday 30,     !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d27da2fb-b67b-4900-b0ac-050f3c1a5106}, !- Handle
  VAV with Reheat Occ Sch Monday 30,      !- Name
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c1b58288-70c4-4d63-a87f-517e00f2b376}, !- Handle
  Fractional 92,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {b9472ea7-8c37-48e9-b1ab-c0ff60f3a53e}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {792ec18d-3942-4a42-acd9-103b1eb8aae9}, !- Handle
  Node 586,                               !- Name
  ,                                       !- Inlet Port
  {9853ce90-11cb-4739-8a48-fb84d9c4e961}; !- Outlet Port

OS:Connection,
  {9853ce90-11cb-4739-8a48-fb84d9c4e961}, !- Handle
  {792ec18d-3942-4a42-acd9-103b1eb8aae9}, !- Source Object
  3,                                      !- Outlet Port
  {d52b4cca-eaff-462b-a2e6-fb2b86917dd3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7fcc4217-65f6-4499-a178-0a8806dc53dd}, !- Handle
  Node 587,                               !- Name
  {19334bf3-f132-4151-a0bb-dc855e84e7b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19334bf3-f132-4151-a0bb-dc855e84e7b7}, !- Handle
  {d52b4cca-eaff-462b-a2e6-fb2b86917dd3}, !- Source Object
  7,                                      !- Outlet Port
  {7fcc4217-65f6-4499-a178-0a8806dc53dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ca35d27-6d58-47ed-ac6a-e609d60fd6e8}, !- Handle
  Node 588,                               !- Name
  {fe96b994-31d4-4e86-92c0-92ac9ce66d00}, !- Inlet Port
  {51d55bf4-2cb4-4dae-87f0-56cf4ad93428}; !- Outlet Port

OS:Connection,
  {da07f96d-dd47-4efd-98fb-710e1d548ddc}, !- Handle
  {6962b19d-84fd-469c-bcfd-90daaecf709c}, !- Source Object
  3,                                      !- Outlet Port
  {d52b4cca-eaff-462b-a2e6-fb2b86917dd3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe96b994-31d4-4e86-92c0-92ac9ce66d00}, !- Handle
  {d52b4cca-eaff-462b-a2e6-fb2b86917dd3}, !- Source Object
  5,                                      !- Outlet Port
  {3ca35d27-6d58-47ed-ac6a-e609d60fd6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d55bf4-2cb4-4dae-87f0-56cf4ad93428}, !- Handle
  {3ca35d27-6d58-47ed-ac6a-e609d60fd6e8}, !- Source Object
  3,                                      !- Outlet Port
  {5f8d9059-3bfc-4180-a2ad-eff97f198a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd4c6e8c-3472-4d76-ae7f-623517f01585}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {f1b6fd5b-1e7c-4838-b192-89dafce7285d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44a940d7-f817-4700-931b-ee637f54b4ea}, !- Mixed Air Node Name
  {be7379b4-3361-4a92-b6b2-3bfdb3df3595}, !- Outdoor Air Stream Node Name
  {9b8ab7ad-2781-4032-8e94-c2d4e63c3231}, !- Relief Air Stream Node Name
  {1b6a7311-d54c-4b0a-b2c0-ec392148a886}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {f1b6fd5b-1e7c-4838-b192-89dafce7285d}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40d047a8-0ec3-4958-8261-a648f4035784}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Handle
  VAV with Reheat Occ Sch 31,             !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  {eddacb05-df06-4835-9c6e-136d1799c110}, !- Default Day Schedule Name
  {90356c30-305b-4e51-a9d1-5cefa4f86958}, !- Summer Design Day Schedule Name
  {23d14b3e-154e-4990-9686-a5e9c1ddb80c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eddacb05-df06-4835-9c6e-136d1799c110}, !- Handle
  VAV with Reheat Occ Sch Default 31,     !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90356c30-305b-4e51-a9d1-5cefa4f86958}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 31, !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23d14b3e-154e-4990-9686-a5e9c1ddb80c}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 31, !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb6187eb-4cc7-4d6e-9edb-83b751250ad7}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dddd9fee-560a-466a-8589-2f35fe8721e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c31c461a-339d-4e79-86a7-e27e7389761f}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54b7aff7-7aca-4f16-b260-b2b1b6bbe474}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {7378c57b-23f6-46d2-886f-3878b3574d27}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54c5a42b-8b16-40e4-9e00-3ac325caede6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {1aad2551-aef2-4e14-a07c-c7f17b3f0d47}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0de41708-3d66-4dcd-8ea7-c17159b85a6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {001a0842-5797-45a6-8628-af198a9944b0}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52aaaf92-1175-4c6a-b596-0760c76e6bf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {ffde361e-836a-471e-be91-71a86395f2aa}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fec25d7b-bbdd-4a34-81e0-53ee7a2ed371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {6fa5da8a-00b5-4208-9795-67565009562a}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 31, !- Name
  {143f1704-e7ea-44ca-9e75-7f98228c9a52}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e4831b7c-4dcd-4e93-a7b8-dee51b35ce8a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dddd9fee-560a-466a-8589-2f35fe8721e0}, !- Handle
  VAV with Reheat Occ Sch Sunday 31,      !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54b7aff7-7aca-4f16-b260-b2b1b6bbe474}, !- Handle
  VAV with Reheat Occ Sch Saturday 31,    !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54c5a42b-8b16-40e4-9e00-3ac325caede6}, !- Handle
  VAV with Reheat Occ Sch Friday 31,      !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0de41708-3d66-4dcd-8ea7-c17159b85a6a}, !- Handle
  VAV with Reheat Occ Sch Thursday 31,    !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52aaaf92-1175-4c6a-b596-0760c76e6bf8}, !- Handle
  VAV with Reheat Occ Sch Wednesday 31,   !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fec25d7b-bbdd-4a34-81e0-53ee7a2ed371}, !- Handle
  VAV with Reheat Occ Sch Tuesday 31,     !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4831b7c-4dcd-4e93-a7b8-dee51b35ce8a}, !- Handle
  VAV with Reheat Occ Sch Monday 31,      !- Name
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3eb1933f-ff61-4c0d-8518-45c86207c6ed}, !- Handle
  Fractional 93,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {40d047a8-0ec3-4958-8261-a648f4035784}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {9e91e8d3-82f2-4ccf-aef7-28cb43c59499}, !- Handle
  Node 589,                               !- Name
  ,                                       !- Inlet Port
  {be7379b4-3361-4a92-b6b2-3bfdb3df3595}; !- Outlet Port

OS:Connection,
  {be7379b4-3361-4a92-b6b2-3bfdb3df3595}, !- Handle
  {9e91e8d3-82f2-4ccf-aef7-28cb43c59499}, !- Source Object
  3,                                      !- Outlet Port
  {dd4c6e8c-3472-4d76-ae7f-623517f01585}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53b71b9f-97a2-4176-b425-eb2c56f56612}, !- Handle
  Node 590,                               !- Name
  {9b8ab7ad-2781-4032-8e94-c2d4e63c3231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b8ab7ad-2781-4032-8e94-c2d4e63c3231}, !- Handle
  {dd4c6e8c-3472-4d76-ae7f-623517f01585}, !- Source Object
  7,                                      !- Outlet Port
  {53b71b9f-97a2-4176-b425-eb2c56f56612}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b03afdd6-9285-4b68-aac3-a597ec2116c5}, !- Handle
  Node 591,                               !- Name
  {44a940d7-f817-4700-931b-ee637f54b4ea}, !- Inlet Port
  {90440eea-cc0a-4ea7-ae00-251350bbf2bd}; !- Outlet Port

OS:Connection,
  {1b6a7311-d54c-4b0a-b2c0-ec392148a886}, !- Handle
  {61d9b201-5932-4571-afc8-005fe0a0c238}, !- Source Object
  3,                                      !- Outlet Port
  {dd4c6e8c-3472-4d76-ae7f-623517f01585}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44a940d7-f817-4700-931b-ee637f54b4ea}, !- Handle
  {dd4c6e8c-3472-4d76-ae7f-623517f01585}, !- Source Object
  5,                                      !- Outlet Port
  {b03afdd6-9285-4b68-aac3-a597ec2116c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90440eea-cc0a-4ea7-ae00-251350bbf2bd}, !- Handle
  {b03afdd6-9285-4b68-aac3-a597ec2116c5}, !- Source Object
  3,                                      !- Outlet Port
  {e2fdb0f2-490c-4ca5-8338-757c37999135}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {9798c90b-52e6-4af2-9b8c-c6fd7edfaaf2}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {2b25b94c-e2db-4ae0-a67e-883c669093b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5befd20b-0df4-447f-83f1-d18d6de05077}, !- Mixed Air Node Name
  {e91f089b-1b3d-478d-b3e6-c3ae8f4e78c7}, !- Outdoor Air Stream Node Name
  {6becc332-90c4-4071-ac65-c6094bc36f40}, !- Relief Air Stream Node Name
  {345a8439-e132-45c7-8127-7973204bbc37}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {2b25b94c-e2db-4ae0-a67e-883c669093b7}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9e5275ae-a6b6-489b-b8ce-44a01684822c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Handle
  VAV with Reheat Occ Sch 32,             !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  {24928f13-2700-49da-83be-17aa41cd315e}, !- Default Day Schedule Name
  {33fad57c-b275-4ec2-8ccd-2029c2e45577}, !- Summer Design Day Schedule Name
  {2c337407-0c21-45da-bf8c-07f67fd75fa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24928f13-2700-49da-83be-17aa41cd315e}, !- Handle
  VAV with Reheat Occ Sch Default 32,     !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33fad57c-b275-4ec2-8ccd-2029c2e45577}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 32, !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c337407-0c21-45da-bf8c-07f67fd75fa2}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 32, !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bd580df-0453-411c-979e-778badd97bd5}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b048b85c-0b46-490f-b71d-51543c31df0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5d79ef22-50af-47e9-8bb6-95f1fc5ca499}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca5b4cbe-66aa-4419-9356-2dc0d0537f34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {db437790-2a28-4e6c-a059-392767595e9a}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85585721-d3a9-49a4-9f6a-c807acb63520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {b0b7b920-013d-4ea2-b1d0-9df5247dc9b8}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c590a332-32cc-4fae-84ae-2729d11c3cb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {0001bd3b-0af3-463b-87f3-1aa507bb71ff}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c9bcc7a7-26b5-4937-ab5f-f48bd82833e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {ec5434a7-714d-4119-a5fd-3a1cbdcfc091}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3e59d9d6-612a-4894-84ab-d06b63804442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {e9de5f74-3dd9-40e1-b84b-7af18da5883d}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 32, !- Name
  {0a443d90-939a-4fb4-aae5-f6ffdbed5cbe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {899ea2b6-da8b-49b2-9968-ca63eff7dc10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b048b85c-0b46-490f-b71d-51543c31df0c}, !- Handle
  VAV with Reheat Occ Sch Sunday 32,      !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca5b4cbe-66aa-4419-9356-2dc0d0537f34}, !- Handle
  VAV with Reheat Occ Sch Saturday 32,    !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85585721-d3a9-49a4-9f6a-c807acb63520}, !- Handle
  VAV with Reheat Occ Sch Friday 32,      !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c590a332-32cc-4fae-84ae-2729d11c3cb4}, !- Handle
  VAV with Reheat Occ Sch Thursday 32,    !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9bcc7a7-26b5-4937-ab5f-f48bd82833e5}, !- Handle
  VAV with Reheat Occ Sch Wednesday 32,   !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3e59d9d6-612a-4894-84ab-d06b63804442}, !- Handle
  VAV with Reheat Occ Sch Tuesday 32,     !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {899ea2b6-da8b-49b2-9968-ca63eff7dc10}, !- Handle
  VAV with Reheat Occ Sch Monday 32,      !- Name
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {403472df-3f32-45c8-9b15-f5f6a17324b9}, !- Handle
  Fractional 94,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {9e5275ae-a6b6-489b-b8ce-44a01684822c}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {529ae31b-d3eb-487c-8658-4d08c9daa261}, !- Handle
  Node 592,                               !- Name
  ,                                       !- Inlet Port
  {e91f089b-1b3d-478d-b3e6-c3ae8f4e78c7}; !- Outlet Port

OS:Connection,
  {e91f089b-1b3d-478d-b3e6-c3ae8f4e78c7}, !- Handle
  {529ae31b-d3eb-487c-8658-4d08c9daa261}, !- Source Object
  3,                                      !- Outlet Port
  {9798c90b-52e6-4af2-9b8c-c6fd7edfaaf2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a017c2d-cf2f-4e4d-9256-31eb3f187d61}, !- Handle
  Node 593,                               !- Name
  {6becc332-90c4-4071-ac65-c6094bc36f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6becc332-90c4-4071-ac65-c6094bc36f40}, !- Handle
  {9798c90b-52e6-4af2-9b8c-c6fd7edfaaf2}, !- Source Object
  7,                                      !- Outlet Port
  {9a017c2d-cf2f-4e4d-9256-31eb3f187d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20b50827-4f0d-4a3a-94e9-1b8f13961595}, !- Handle
  Node 594,                               !- Name
  {5befd20b-0df4-447f-83f1-d18d6de05077}, !- Inlet Port
  {5523d9aa-b58b-4321-85b5-9db1a884a72e}; !- Outlet Port

OS:Connection,
  {345a8439-e132-45c7-8127-7973204bbc37}, !- Handle
  {a6b03463-f734-42c6-853a-2df68126e378}, !- Source Object
  3,                                      !- Outlet Port
  {9798c90b-52e6-4af2-9b8c-c6fd7edfaaf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5befd20b-0df4-447f-83f1-d18d6de05077}, !- Handle
  {9798c90b-52e6-4af2-9b8c-c6fd7edfaaf2}, !- Source Object
  5,                                      !- Outlet Port
  {20b50827-4f0d-4a3a-94e9-1b8f13961595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5523d9aa-b58b-4321-85b5-9db1a884a72e}, !- Handle
  {20b50827-4f0d-4a3a-94e9-1b8f13961595}, !- Source Object
  3,                                      !- Outlet Port
  {e0b2da52-1a80-4d6c-a0eb-6adf924089fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8220611-f97d-4ad5-8743-99185f966d63}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {fd579730-542e-45c9-9a74-f1fb111f13fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dd92631a-0078-46a9-b4b8-88ec1d091e4d}, !- Mixed Air Node Name
  {2907ad5e-c4a0-4527-9130-4e278c1389b5}, !- Outdoor Air Stream Node Name
  {88edd15f-4f30-4971-8dc8-91b86ee40188}, !- Relief Air Stream Node Name
  {cc697e10-0c02-4fc0-a027-50d4144a6916}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {fd579730-542e-45c9-9a74-f1fb111f13fc}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75da2362-5e6a-4015-9696-7063b3748e19}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Handle
  VAV with Reheat Occ Sch 33,             !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  {aa29d5f3-f0c0-4bf6-82a8-96cec18a5e53}, !- Default Day Schedule Name
  {fbda56be-28b6-4420-9b1d-b910fe2032c6}, !- Summer Design Day Schedule Name
  {3a11f80b-e6aa-4fd6-8add-c0bd4588c619}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa29d5f3-f0c0-4bf6-82a8-96cec18a5e53}, !- Handle
  VAV with Reheat Occ Sch Default 33,     !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbda56be-28b6-4420-9b1d-b910fe2032c6}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 33, !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a11f80b-e6aa-4fd6-8add-c0bd4588c619}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 33, !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d3aa244-8f51-4a6f-b89a-bffe34876300}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {673788fd-b50d-4062-a1fb-90ef1535140c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {9c5c38aa-6c05-48fc-936a-4466d9c42a3e}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da9b7893-d5d1-4d8d-8779-ec19fc48ef33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {024317ce-21c0-40cd-bfb6-79b433650d7c}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f0e0f6f-f6b8-4c61-b7ad-d24921428f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {f972f2e2-2db2-4394-a350-d845250aeec3}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bd617751-5b0b-43f6-b205-27b997755947}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {c1a62e35-fcfc-4444-92a0-4a05d8004219}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8edeae28-88cb-49b5-b63e-9609f0df379b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {830481e1-f595-49e9-9f38-8eb15e72779e}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d6b620dd-b494-4bc5-8033-f50737801cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {1ea137fb-e477-4c64-89aa-71e17ee1cf04}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 33, !- Name
  {d144bbf0-ff38-498b-a7e1-c2333fa708c6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2357a202-a16d-45f5-9a81-8d64491c7338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {673788fd-b50d-4062-a1fb-90ef1535140c}, !- Handle
  VAV with Reheat Occ Sch Sunday 33,      !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da9b7893-d5d1-4d8d-8779-ec19fc48ef33}, !- Handle
  VAV with Reheat Occ Sch Saturday 33,    !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f0e0f6f-f6b8-4c61-b7ad-d24921428f7a}, !- Handle
  VAV with Reheat Occ Sch Friday 33,      !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd617751-5b0b-43f6-b205-27b997755947}, !- Handle
  VAV with Reheat Occ Sch Thursday 33,    !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8edeae28-88cb-49b5-b63e-9609f0df379b}, !- Handle
  VAV with Reheat Occ Sch Wednesday 33,   !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d6b620dd-b494-4bc5-8033-f50737801cad}, !- Handle
  VAV with Reheat Occ Sch Tuesday 33,     !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2357a202-a16d-45f5-9a81-8d64491c7338}, !- Handle
  VAV with Reheat Occ Sch Monday 33,      !- Name
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {08c45f52-01c3-4501-b8b5-e18a2ac646ae}, !- Handle
  Fractional 95,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {75da2362-5e6a-4015-9696-7063b3748e19}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {1dfd5b28-3f70-404d-908e-55f5dd7eefd2}, !- Handle
  Node 595,                               !- Name
  ,                                       !- Inlet Port
  {2907ad5e-c4a0-4527-9130-4e278c1389b5}; !- Outlet Port

OS:Connection,
  {2907ad5e-c4a0-4527-9130-4e278c1389b5}, !- Handle
  {1dfd5b28-3f70-404d-908e-55f5dd7eefd2}, !- Source Object
  3,                                      !- Outlet Port
  {b8220611-f97d-4ad5-8743-99185f966d63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4db0bbbd-8b4e-439c-97f0-32fc7738a160}, !- Handle
  Node 596,                               !- Name
  {88edd15f-4f30-4971-8dc8-91b86ee40188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88edd15f-4f30-4971-8dc8-91b86ee40188}, !- Handle
  {b8220611-f97d-4ad5-8743-99185f966d63}, !- Source Object
  7,                                      !- Outlet Port
  {4db0bbbd-8b4e-439c-97f0-32fc7738a160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b7040fb-b007-424e-98f2-29007e14b48d}, !- Handle
  Node 597,                               !- Name
  {dd92631a-0078-46a9-b4b8-88ec1d091e4d}, !- Inlet Port
  {b08d3591-756a-4ad8-b18a-930b802f0365}; !- Outlet Port

OS:Connection,
  {cc697e10-0c02-4fc0-a027-50d4144a6916}, !- Handle
  {00301e68-6eca-470c-abe5-6db6e9f8d48e}, !- Source Object
  3,                                      !- Outlet Port
  {b8220611-f97d-4ad5-8743-99185f966d63}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dd92631a-0078-46a9-b4b8-88ec1d091e4d}, !- Handle
  {b8220611-f97d-4ad5-8743-99185f966d63}, !- Source Object
  5,                                      !- Outlet Port
  {5b7040fb-b007-424e-98f2-29007e14b48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08d3591-756a-4ad8-b18a-930b802f0365}, !- Handle
  {5b7040fb-b007-424e-98f2-29007e14b48d}, !- Source Object
  3,                                      !- Outlet Port
  {43b817d6-948c-4b94-9401-83a868f4470a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8080fd1-ce65-4395-ae26-d1c61964aacb}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {d206fe4a-f741-4d38-9bd9-8df9aaf9e1f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {60252dad-8104-4442-aa02-5a321e96e045}, !- Mixed Air Node Name
  {f0a54965-6038-4130-a379-77e4d8592f81}, !- Outdoor Air Stream Node Name
  {18c52310-b5b5-4eac-9037-dc1426926110}, !- Relief Air Stream Node Name
  {dbce7596-cb3f-4ee0-8255-50a7c7561fca}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {d206fe4a-f741-4d38-9bd9-8df9aaf9e1f6}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8825bd98-043f-4aa0-979c-368e6b18f647}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Handle
  VAV with Reheat Occ Sch 34,             !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  {4b85c14f-a520-44f6-8b91-3800f1821fe8}, !- Default Day Schedule Name
  {3a013dee-a8b3-492a-9607-609041b19ff4}, !- Summer Design Day Schedule Name
  {001bc975-bc1b-4724-8a74-27d28f931724}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b85c14f-a520-44f6-8b91-3800f1821fe8}, !- Handle
  VAV with Reheat Occ Sch Default 34,     !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a013dee-a8b3-492a-9607-609041b19ff4}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 34, !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {001bc975-bc1b-4724-8a74-27d28f931724}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 34, !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf349c98-076f-48c5-9121-7eefaeadc333}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cea244c9-9403-42a8-9bf6-48d675fc4042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {fabae128-f4ff-4abe-9893-46ecee4f41b3}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b9c2441-1c0a-4735-8983-7133ebea638b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {21d785c2-be14-4d9d-b736-4e1c86a51e40}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca8b31a0-3bb2-4864-9e96-2e3165c8d33c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {8d2a07c1-8f53-43db-b528-0d3da79966ae}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {af61d76e-5afa-4bee-a0c4-c6918e74849e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {66554c46-924c-4eac-b694-0d2c3e0209a3}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0e2a1e2e-1373-4dc9-9c4e-ccf0d4fa217a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {fcff1d4e-07f2-40ca-8f11-aef577eb2332}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a9584404-f099-4dfb-a943-fccfc2461256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {6b4a2a55-1919-47ae-82d3-cd685eb6f365}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 34, !- Name
  {fb55403f-2651-431e-bb98-e760d69c194a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {58df777c-556c-4674-9ac9-67f6149688f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cea244c9-9403-42a8-9bf6-48d675fc4042}, !- Handle
  VAV with Reheat Occ Sch Sunday 34,      !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b9c2441-1c0a-4735-8983-7133ebea638b}, !- Handle
  VAV with Reheat Occ Sch Saturday 34,    !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca8b31a0-3bb2-4864-9e96-2e3165c8d33c}, !- Handle
  VAV with Reheat Occ Sch Friday 34,      !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af61d76e-5afa-4bee-a0c4-c6918e74849e}, !- Handle
  VAV with Reheat Occ Sch Thursday 34,    !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e2a1e2e-1373-4dc9-9c4e-ccf0d4fa217a}, !- Handle
  VAV with Reheat Occ Sch Wednesday 34,   !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a9584404-f099-4dfb-a943-fccfc2461256}, !- Handle
  VAV with Reheat Occ Sch Tuesday 34,     !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {58df777c-556c-4674-9ac9-67f6149688f1}, !- Handle
  VAV with Reheat Occ Sch Monday 34,      !- Name
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {ddb23597-00ac-4f9b-b637-397f2464b621}, !- Handle
  Fractional 96,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {8825bd98-043f-4aa0-979c-368e6b18f647}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {60b41138-fb97-4758-b836-5e870ba5e005}, !- Handle
  Node 598,                               !- Name
  ,                                       !- Inlet Port
  {f0a54965-6038-4130-a379-77e4d8592f81}; !- Outlet Port

OS:Connection,
  {f0a54965-6038-4130-a379-77e4d8592f81}, !- Handle
  {60b41138-fb97-4758-b836-5e870ba5e005}, !- Source Object
  3,                                      !- Outlet Port
  {b8080fd1-ce65-4395-ae26-d1c61964aacb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c6564b2-f052-4923-a8fc-ec2adfd4d329}, !- Handle
  Node 599,                               !- Name
  {18c52310-b5b5-4eac-9037-dc1426926110}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18c52310-b5b5-4eac-9037-dc1426926110}, !- Handle
  {b8080fd1-ce65-4395-ae26-d1c61964aacb}, !- Source Object
  7,                                      !- Outlet Port
  {6c6564b2-f052-4923-a8fc-ec2adfd4d329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6683d24-1b59-432f-b75b-bad01df3fa7b}, !- Handle
  Node 600,                               !- Name
  {60252dad-8104-4442-aa02-5a321e96e045}, !- Inlet Port
  {0410e04b-159f-42c7-90e4-1c09f7e2f9b7}; !- Outlet Port

OS:Connection,
  {dbce7596-cb3f-4ee0-8255-50a7c7561fca}, !- Handle
  {704d4899-f71c-41ad-8776-9fd9bdcd21ae}, !- Source Object
  3,                                      !- Outlet Port
  {b8080fd1-ce65-4395-ae26-d1c61964aacb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {60252dad-8104-4442-aa02-5a321e96e045}, !- Handle
  {b8080fd1-ce65-4395-ae26-d1c61964aacb}, !- Source Object
  5,                                      !- Outlet Port
  {d6683d24-1b59-432f-b75b-bad01df3fa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0410e04b-159f-42c7-90e4-1c09f7e2f9b7}, !- Handle
  {d6683d24-1b59-432f-b75b-bad01df3fa7b}, !- Source Object
  3,                                      !- Outlet Port
  {3de19875-d95d-4288-9898-7c14d042b8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e5640952-dec1-43ac-b493-86ff59103377}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {bf87ddc2-f0a9-48c4-b7b5-74ddb775179f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96f16858-dcd4-4b38-b978-41e6df73fa33}, !- Mixed Air Node Name
  {59fe8494-a261-4a22-a461-935e6c6249a2}, !- Outdoor Air Stream Node Name
  {2e21f0f8-874a-48f4-b114-d7a7f5b4288b}, !- Relief Air Stream Node Name
  {33d4007a-912d-43f4-86f2-83fcc0543059}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {bf87ddc2-f0a9-48c4-b7b5-74ddb775179f}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1792b791-90fb-400d-8538-554d965bb1fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Handle
  VAV with Reheat Occ Sch 35,             !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  {0ed53dd6-14cc-4d74-b273-79c98de18286}, !- Default Day Schedule Name
  {397e36da-9f5c-402f-85a6-6f63d65d65e9}, !- Summer Design Day Schedule Name
  {963eaa53-b739-40fe-a968-9a5b1a1805d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ed53dd6-14cc-4d74-b273-79c98de18286}, !- Handle
  VAV with Reheat Occ Sch Default 35,     !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {397e36da-9f5c-402f-85a6-6f63d65d65e9}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 35, !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {963eaa53-b739-40fe-a968-9a5b1a1805d3}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 35, !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a490fc47-f294-4b7a-b335-c1a537dc3b64}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09acb0c6-19fb-4280-9a78-8a0162522a73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5af79790-8f4b-4139-bddd-339993de17f1}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bddff1d5-655a-4c18-8f06-d0c1996914cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {0fecff78-e79e-4e9b-9f36-69ae294fd942}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {294c37ee-9565-486c-902d-f05cf14d153f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {b29497e2-3dd9-4506-84e6-6ee68ff3870a}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {73a21268-3ab7-4282-aecb-aa5ce13a0684}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {f78d5c21-bacb-4046-b10e-ffe480828251}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fc381e7c-b8f2-4b05-bd29-0fe2282eaf29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {db2c9f96-537f-4040-8f49-03d0b2a48a3d}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5027a3c5-19b8-4e6b-bfe8-c43e43ebac67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {88ec9877-1513-4141-af2c-1e452a172444}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 35, !- Name
  {da6d8423-e863-4881-9d86-12759aea3e51}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {05846713-84ca-4757-bbd4-f4ba050b15b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {09acb0c6-19fb-4280-9a78-8a0162522a73}, !- Handle
  VAV with Reheat Occ Sch Sunday 35,      !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bddff1d5-655a-4c18-8f06-d0c1996914cf}, !- Handle
  VAV with Reheat Occ Sch Saturday 35,    !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {294c37ee-9565-486c-902d-f05cf14d153f}, !- Handle
  VAV with Reheat Occ Sch Friday 35,      !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73a21268-3ab7-4282-aecb-aa5ce13a0684}, !- Handle
  VAV with Reheat Occ Sch Thursday 35,    !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc381e7c-b8f2-4b05-bd29-0fe2282eaf29}, !- Handle
  VAV with Reheat Occ Sch Wednesday 35,   !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5027a3c5-19b8-4e6b-bfe8-c43e43ebac67}, !- Handle
  VAV with Reheat Occ Sch Tuesday 35,     !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {05846713-84ca-4757-bbd4-f4ba050b15b7}, !- Handle
  VAV with Reheat Occ Sch Monday 35,      !- Name
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6212e392-16b3-476d-8587-8b112df32e22}, !- Handle
  Fractional 97,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {1792b791-90fb-400d-8538-554d965bb1fb}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {ec800b5b-b6d3-41bf-9d56-6502f95ea2c3}, !- Handle
  Node 601,                               !- Name
  ,                                       !- Inlet Port
  {59fe8494-a261-4a22-a461-935e6c6249a2}; !- Outlet Port

OS:Connection,
  {59fe8494-a261-4a22-a461-935e6c6249a2}, !- Handle
  {ec800b5b-b6d3-41bf-9d56-6502f95ea2c3}, !- Source Object
  3,                                      !- Outlet Port
  {e5640952-dec1-43ac-b493-86ff59103377}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b054a6d-790e-451f-a19e-37cf702d9be8}, !- Handle
  Node 602,                               !- Name
  {2e21f0f8-874a-48f4-b114-d7a7f5b4288b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e21f0f8-874a-48f4-b114-d7a7f5b4288b}, !- Handle
  {e5640952-dec1-43ac-b493-86ff59103377}, !- Source Object
  7,                                      !- Outlet Port
  {9b054a6d-790e-451f-a19e-37cf702d9be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ad62559-1922-4261-ab33-d2469eb06d6c}, !- Handle
  Node 603,                               !- Name
  {96f16858-dcd4-4b38-b978-41e6df73fa33}, !- Inlet Port
  {b070b13d-3086-4479-972e-54000aae3f26}; !- Outlet Port

OS:Connection,
  {33d4007a-912d-43f4-86f2-83fcc0543059}, !- Handle
  {e15b488c-27eb-4dea-a693-4fd8a714935c}, !- Source Object
  3,                                      !- Outlet Port
  {e5640952-dec1-43ac-b493-86ff59103377}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96f16858-dcd4-4b38-b978-41e6df73fa33}, !- Handle
  {e5640952-dec1-43ac-b493-86ff59103377}, !- Source Object
  5,                                      !- Outlet Port
  {9ad62559-1922-4261-ab33-d2469eb06d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b070b13d-3086-4479-972e-54000aae3f26}, !- Handle
  {9ad62559-1922-4261-ab33-d2469eb06d6c}, !- Source Object
  3,                                      !- Outlet Port
  {afdd384b-77b9-49dd-9fa1-3d2011a3a43a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {73e95488-b42e-427f-b792-a9db9e6e91ab}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {f45ca623-f5f7-4e74-ba24-09512297ea9c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b819950e-269b-4e6c-a1d6-2dbac5caf499}, !- Mixed Air Node Name
  {6911e562-226f-4124-b9ec-a1d012f356d5}, !- Outdoor Air Stream Node Name
  {e7eb8fb4-353b-4321-a4da-4bf274b16d8a}, !- Relief Air Stream Node Name
  {fb0e95f0-c3b8-4f59-ad16-0b5c5901af68}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {f45ca623-f5f7-4e74-ba24-09512297ea9c}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {53d64bfb-72d0-424f-984e-8c5afd24f99e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Schedule:Ruleset,
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Handle
  VAV with Reheat Occ Sch 36,             !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  {adb644fb-25c9-4bd8-b41f-d38680576380}, !- Default Day Schedule Name
  {b39c011c-1768-4c0e-aa96-8a260d522755}, !- Summer Design Day Schedule Name
  {7eb41053-19cb-480b-8790-f0dd01953c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adb644fb-25c9-4bd8-b41f-d38680576380}, !- Handle
  VAV with Reheat Occ Sch Default 36,     !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b39c011c-1768-4c0e-aa96-8a260d522755}, !- Handle
  VAV with Reheat Occ Sch Summer Design Day 36, !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb41053-19cb-480b-8790-f0dd01953c03}, !- Handle
  VAV with Reheat Occ Sch Winter Design Day 36, !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddfaa959-7244-4867-a0c6-4b39c1a17266}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a2adf72-09a9-4802-ab0b-cc2945d6095c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {81d2c92a-9ea5-4873-b148-f2516ac08198}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8c9486f-0d7d-4029-9176-2718bf90720c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {e7a8b647-fe57-40a9-bbac-e487d3617971}, !- Handle
  VAV with Reheat Occ Sch Friday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd561fd0-01a4-4c9d-bec3-111f401327a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Rule,
  {ac585594-73d1-4cf7-b848-d1dc9acfc7dc}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c16db55-596a-439d-b0c7-33fc0ff82f4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Rule,
  {26cfe323-fcdb-4103-aea0-5f5ee5274c9b}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {38a294ad-d85f-4346-bf1a-070e334dc2bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Rule,
  {82aaff3b-a5c2-4a1d-afa2-68874a9d88c7}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ab595cd6-4345-475a-9678-bc4c2642aec1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Rule,
  {abc8c5dd-0264-4463-bb44-c767f01e74ad}, !- Handle
  VAV with Reheat Occ Sch Monday Rule 36, !- Name
  {365dfae7-8b44-4609-b684-9a262252d36b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e81ae85f-18c1-4c1a-8689-df3956b77bad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {7a2adf72-09a9-4802-ab0b-cc2945d6095c}, !- Handle
  VAV with Reheat Occ Sch Sunday 36,      !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8c9486f-0d7d-4029-9176-2718bf90720c}, !- Handle
  VAV with Reheat Occ Sch Saturday 36,    !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd561fd0-01a4-4c9d-bec3-111f401327a9}, !- Handle
  VAV with Reheat Occ Sch Friday 36,      !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c16db55-596a-439d-b0c7-33fc0ff82f4e}, !- Handle
  VAV with Reheat Occ Sch Thursday 36,    !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38a294ad-d85f-4346-bf1a-070e334dc2bb}, !- Handle
  VAV with Reheat Occ Sch Wednesday 36,   !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab595cd6-4345-475a-9678-bc4c2642aec1}, !- Handle
  VAV with Reheat Occ Sch Tuesday 36,     !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e81ae85f-18c1-4c1a-8689-df3956b77bad}, !- Handle
  VAV with Reheat Occ Sch Monday 36,      !- Name
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c5e484a7-b767-4286-ade2-2bc14d29768c}, !- Handle
  Fractional 98,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Controller:MechanicalVentilation,
  {53d64bfb-72d0-424f-984e-8c5afd24f99e}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {39f4e86a-4bf8-459c-8a0b-d469d012c257}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {85bd24d0-a0ff-4fe4-bd1d-41a00dc26d68}, !- Handle
  Node 604,                               !- Name
  ,                                       !- Inlet Port
  {6911e562-226f-4124-b9ec-a1d012f356d5}; !- Outlet Port

OS:Connection,
  {6911e562-226f-4124-b9ec-a1d012f356d5}, !- Handle
  {85bd24d0-a0ff-4fe4-bd1d-41a00dc26d68}, !- Source Object
  3,                                      !- Outlet Port
  {73e95488-b42e-427f-b792-a9db9e6e91ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c382b25c-1621-4462-974e-d5a1526104ab}, !- Handle
  Node 605,                               !- Name
  {e7eb8fb4-353b-4321-a4da-4bf274b16d8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7eb8fb4-353b-4321-a4da-4bf274b16d8a}, !- Handle
  {73e95488-b42e-427f-b792-a9db9e6e91ab}, !- Source Object
  7,                                      !- Outlet Port
  {c382b25c-1621-4462-974e-d5a1526104ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4102ee7c-6c69-42ff-b596-7eae9a401718}, !- Handle
  Node 606,                               !- Name
  {b819950e-269b-4e6c-a1d6-2dbac5caf499}, !- Inlet Port
  {1ccfcf69-0b38-40ba-a639-633b531b9b86}; !- Outlet Port

OS:Connection,
  {fb0e95f0-c3b8-4f59-ad16-0b5c5901af68}, !- Handle
  {4b239d13-b611-438b-9829-4a0ca157b2c0}, !- Source Object
  3,                                      !- Outlet Port
  {73e95488-b42e-427f-b792-a9db9e6e91ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b819950e-269b-4e6c-a1d6-2dbac5caf499}, !- Handle
  {73e95488-b42e-427f-b792-a9db9e6e91ab}, !- Source Object
  5,                                      !- Outlet Port
  {4102ee7c-6c69-42ff-b596-7eae9a401718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccfcf69-0b38-40ba-a639-633b531b9b86}, !- Handle
  {4102ee7c-6c69-42ff-b596-7eae9a401718}, !- Source Object
  3,                                      !- Outlet Port
  {44a573fe-c5ba-4276-a28c-c39792e75faf}, !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Actuator,
  {5e3c60eb-d618-49c7-9438-3223fd453390}, !- Handle
  Energy_Management_System_Actuator_1,    !- Name
  ,                                       !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Rendering:Color,
  {993e8fdb-8fed-4664-9001-29ec8dad33ed}, !- Handle
  Rendering Color 552,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6be63663-c794-4bdd-80c0-5c14b0500f0b}, !- Handle
  Rendering Color 553,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1789975c-49cd-4484-89c3-211e20f1bbf9}, !- Handle
  Rendering Color 554,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f05f352-8a0b-47f2-afdd-af64cc04a89b}, !- Handle
  Rendering Color 555,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79dd89a5-0ccf-434b-8215-bc935bf54782}, !- Handle
  Rendering Color 556,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dbd060d-49d3-4477-a277-d6dc83f99f91}, !- Handle
  Rendering Color 557,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {da6d7002-1025-4f44-96e9-33915499e7b2}, !- Handle
  Rendering Color 558,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8af5304a-3362-400c-a7c6-e1002e85ab09}, !- Handle
  Rendering Color 559,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2585f76-3403-4fda-a2e2-2fa3bf658420}, !- Handle
  Rendering Color 560,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05d6367c-19e3-4839-9b03-99b70870b4d6}, !- Handle
  Rendering Color 561,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c74afe81-6240-43e4-b022-cc56265cfdf0}, !- Handle
  Rendering Color 562,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {861b4afb-d622-4c50-80ce-c3552490e92c}, !- Handle
  Rendering Color 563,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c8c1394-8b22-4b47-86de-bc437f02132b}, !- Handle
  Rendering Color 564,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea52dd86-5c70-40ba-bb50-f8e69cce559e}, !- Handle
  Rendering Color 565,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {69b91745-155b-433c-8541-ac4c521256b9}, !- Handle
  Rendering Color 566,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f9b1641-36bf-48a9-a2f9-3281b597ca6d}, !- Handle
  Rendering Color 567,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08dc0314-2f1e-432f-8be8-381f8c70c4df}, !- Handle
  Rendering Color 568,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4264aac2-db8b-4e90-b069-9f989576a47c}, !- Handle
  Rendering Color 569,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c794633-6058-42f1-9db3-00e9ea24cd96}, !- Handle
  Rendering Color 570,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {25aef2d0-5892-4021-be87-66351aa37ee0}, !- Handle
  Rendering Color 571,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b1ac4c2-77c7-4e41-be47-929db32255ac}, !- Handle
  Rendering Color 572,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d75a4ea5-f7b7-4744-8135-2bebd1c7dff3}, !- Handle
  Rendering Color 573,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8d34855-3716-4df3-ae4b-4df49ab8909a}, !- Handle
  Rendering Color 574,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd2e9d14-4d39-46a0-992e-6b7b68746bfd}, !- Handle
  Rendering Color 575,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce25bf6a-f10b-478a-a4c6-ba2de026517f}, !- Handle
  Rendering Color 576,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa0234f7-b1ca-41a3-b925-50655d77718e}, !- Handle
  Rendering Color 577,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4d75b3dd-09f0-49c6-945b-7d41e8fb8870}, !- Handle
  Rendering Color 578,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d6e0902-270b-49ae-bfaf-0342381409cd}, !- Handle
  Rendering Color 579,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {013e58b3-71a2-40fb-a354-05e7f6aaa5af}, !- Handle
  Rendering Color 580,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1bb2351f-f9da-462a-b93f-3e7eb990dd3f}, !- Handle
  Rendering Color 581,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5d33470-b6d4-4034-b3d4-0cd1906a3dfe}, !- Handle
  Rendering Color 582,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {896d91a7-10dd-4fa8-87b9-67e6ea542c30}, !- Handle
  Rendering Color 583,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76340482-414a-4372-a646-a3d248f95a01}, !- Handle
  Rendering Color 584,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1dd5a37-495f-434f-955f-8def91cd9680}, !- Handle
  Rendering Color 585,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72462912-7801-44f3-a9c2-f765fca962fa}, !- Handle
  Rendering Color 586,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f484f12-b6d6-4c9c-8531-8139127c6e37}, !- Handle
  Rendering Color 587,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e20c2277-1fac-4ab0-9680-3a346e72830e}, !- Handle
  Rendering Color 588,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d5eb750-3b65-487f-9222-1b642ebef48c}, !- Handle
  Rendering Color 589,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9b035f1-4198-46cf-8b66-b47cbe1d24d8}, !- Handle
  Rendering Color 590,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5b554bd-c91f-4677-8b50-c2730ffc1f3f}, !- Handle
  Rendering Color 591,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

