  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ce9d51ce-a8f3-4fb3-b160-ffd1d64246d9}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1dd9ec20-c0b9-48d2-8f38-dbe359756d38}, !- Handle
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {950529c3-7b40-4153-97c9-957682646887}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Handle
  Node 43,                                !- Name
  {3c93e30b-1be5-4a39-87e7-37bd8b97d620}, !- Inlet Port
  {9d5c4696-30f2-4f10-aaed-6266ecbcffab}; !- Outlet Port

OS:Connection,
  {3c93e30b-1be5-4a39-87e7-37bd8b97d620}, !- Handle
  {f113ba71-dc0f-46c3-a630-f03a7bb59eed}, !- Source Object
  2,                                      !- Outlet Port
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5c4696-30f2-4f10-aaed-6266ecbcffab}, !- Handle
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Source Object
  3,                                      !- Outlet Port
  {ff252dde-4822-49bb-b11b-6b93c80151a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Handle
  Node 44,                                !- Name
  {da4f9217-969d-4c94-8ed5-6aba941710c5}, !- Inlet Port
  {7be9198e-b9b1-4e03-921a-4af72415c657}; !- Outlet Port

OS:Connection,
  {7be9198e-b9b1-4e03-921a-4af72415c657}, !- Handle
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Source Object
  3,                                      !- Outlet Port
  {fcc4d3c2-b319-45d0-aff2-57755da10d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4f9217-969d-4c94-8ed5-6aba941710c5}, !- Handle
  {ff252dde-4822-49bb-b11b-6b93c80151a7}, !- Source Object
  4,                                      !- Outlet Port
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Handle
  PTHP 6,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}, !- Air Inlet Node Name
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39adfd30-19b2-4154-af63-df9419062454}, !- Supply Air Fan Name
  {cfb35c8d-9ef4-46c8-8758-09f38a36fd10}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fd8190c7-a368-40ec-b322-5054d1ba0519}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c7ef27b4-5f48-4b1c-8bbd-206490e68838}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {39adfd30-19b2-4154-af63-df9419062454}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {cfb35c8d-9ef4-46c8-8758-09f38a36fd10}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fd8190c7-a368-40ec-b322-5054d1ba0519}, !- Handle
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c7ef27b4-5f48-4b1c-8bbd-206490e68838}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Handle
  Node 45,                                !- Name
  {4a4755c4-040f-4647-a964-75d6b716fbe4}, !- Inlet Port
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}; !- Outlet Port

OS:Connection,
  {4a4755c4-040f-4647-a964-75d6b716fbe4}, !- Handle
  {7027f4ae-25af-47fe-8c88-9ee6b1c01d9c}, !- Source Object
  2,                                      !- Outlet Port
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}, !- Handle
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Source Object
  3,                                      !- Outlet Port
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Handle
  Node 46,                                !- Name
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Inlet Port
  {812921c3-c6b7-49b3-8f85-7c50826554b9}; !- Outlet Port

OS:Connection,
  {812921c3-c6b7-49b3-8f85-7c50826554b9}, !- Handle
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Source Object
  3,                                      !- Outlet Port
  {4b5dd80c-6a09-459d-8ba9-875c9819348d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Handle
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Source Object
  4,                                      !- Outlet Port
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Handle
  PTHP 7,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {50bee58b-9c42-4869-abeb-313141071298}, !- Air Inlet Node Name
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9c3a6661-b5ac-4a39-b6cc-a4083b21786d}, !- Supply Air Fan Name
  {3cf19c8e-8f03-4c12-be64-3b6d5b883b62}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d22c7fb7-4152-4460-acb7-9a4c3bfb4a36}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4d62b98c-83f6-4f7e-a8d9-74a098d48ab0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9c3a6661-b5ac-4a39-b6cc-a4083b21786d}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3cf19c8e-8f03-4c12-be64-3b6d5b883b62}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d22c7fb7-4152-4460-acb7-9a4c3bfb4a36}, !- Handle
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4d62b98c-83f6-4f7e-a8d9-74a098d48ab0}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Handle
  Node 47,                                !- Name
  {dfd1e59c-776f-4ef4-8072-190218311c08}, !- Inlet Port
  {50bee58b-9c42-4869-abeb-313141071298}; !- Outlet Port

OS:Connection,
  {dfd1e59c-776f-4ef4-8072-190218311c08}, !- Handle
  {19867117-7b57-49e0-9df0-0b064a681613}, !- Source Object
  2,                                      !- Outlet Port
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bee58b-9c42-4869-abeb-313141071298}, !- Handle
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Source Object
  3,                                      !- Outlet Port
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Handle
  Node 48,                                !- Name
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Inlet Port
  {6de8cf87-a758-4f36-b599-a0962e40eb71}; !- Outlet Port

OS:Connection,
  {6de8cf87-a758-4f36-b599-a0962e40eb71}, !- Handle
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Source Object
  3,                                      !- Outlet Port
  {4560a6e1-5297-4167-b2e0-c1bcf94532c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Handle
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Source Object
  4,                                      !- Outlet Port
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Handle
  PTHP 8,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}, !- Air Inlet Node Name
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9c7c6c3-631a-49bc-a79c-2151cc6f3889}, !- Supply Air Fan Name
  {879e13b3-71d1-44bb-a543-856be16d7f74}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d524c76f-1112-4792-917b-2b605460c473}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b23f1b4c-ef84-4409-81c3-f5e29921849a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c9c7c6c3-631a-49bc-a79c-2151cc6f3889}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {879e13b3-71d1-44bb-a543-856be16d7f74}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d524c76f-1112-4792-917b-2b605460c473}, !- Handle
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b23f1b4c-ef84-4409-81c3-f5e29921849a}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Handle
  Node 49,                                !- Name
  {c5c0a7eb-a8b0-4b55-857d-234b0fd3f6b8}, !- Inlet Port
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}; !- Outlet Port

OS:Connection,
  {c5c0a7eb-a8b0-4b55-857d-234b0fd3f6b8}, !- Handle
  {5e047c8e-c8cf-4c95-b89a-d0f909900ef1}, !- Source Object
  2,                                      !- Outlet Port
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}, !- Handle
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Source Object
  3,                                      !- Outlet Port
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Handle
  Node 50,                                !- Name
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Inlet Port
  {afd28d42-68f5-4c45-a31c-f17aa39b079c}; !- Outlet Port

OS:Connection,
  {afd28d42-68f5-4c45-a31c-f17aa39b079c}, !- Handle
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Source Object
  3,                                      !- Outlet Port
  {7d687a16-05a0-4ffa-b568-a45e9b8b5a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Handle
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Source Object
  4,                                      !- Outlet Port
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Handle
  PTHP 9,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}, !- Air Inlet Node Name
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76a612c3-25dc-473f-9c4a-24004fbbf7ed}, !- Supply Air Fan Name
  {554f956a-8a37-4426-b78e-e7d5582b6bee}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8ae52a15-7e75-49c8-bc3f-415aaf81598c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a6a90108-1482-490e-a73b-ae7beba9a97b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {76a612c3-25dc-473f-9c4a-24004fbbf7ed}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {554f956a-8a37-4426-b78e-e7d5582b6bee}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8ae52a15-7e75-49c8-bc3f-415aaf81598c}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a6a90108-1482-490e-a73b-ae7beba9a97b}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Handle
  Node 51,                                !- Name
  {3679e13c-d819-45e2-958d-2c5e63c2eee7}, !- Inlet Port
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}; !- Outlet Port

OS:Connection,
  {3679e13c-d819-45e2-958d-2c5e63c2eee7}, !- Handle
  {b07418ff-d5b8-44bd-be42-567267bf74c2}, !- Source Object
  2,                                      !- Outlet Port
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}, !- Handle
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Source Object
  3,                                      !- Outlet Port
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Handle
  Node 52,                                !- Name
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Inlet Port
  {cc04ac14-ab6d-4870-8824-e81fbb5e7418}; !- Outlet Port

OS:Connection,
  {cc04ac14-ab6d-4870-8824-e81fbb5e7418}, !- Handle
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Source Object
  3,                                      !- Outlet Port
  {01972ab2-1b31-4f2f-bf74-ae15efdbd502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Handle
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Source Object
  4,                                      !- Outlet Port
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Handle
  PTHP 11,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}, !- Air Inlet Node Name
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0d8ef2d-f439-4af1-be72-0bb14e7277d5}, !- Supply Air Fan Name
  {83f331f9-7df0-40b6-9753-f865044a56e5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c9228f71-7c43-47e6-b4e8-2b7229664d5f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8e11aff4-f09f-430f-8c7d-cefc2947f44d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b0d8ef2d-f439-4af1-be72-0bb14e7277d5}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {83f331f9-7df0-40b6-9753-f865044a56e5}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c9228f71-7c43-47e6-b4e8-2b7229664d5f}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8e11aff4-f09f-430f-8c7d-cefc2947f44d}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Handle
  Node 55,                                !- Name
  {89c7c68b-f543-4104-a6e9-47ba2e7427a2}, !- Inlet Port
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}; !- Outlet Port

OS:Connection,
  {89c7c68b-f543-4104-a6e9-47ba2e7427a2}, !- Handle
  {fc10585a-f238-47c7-8c79-fdabc27608d9}, !- Source Object
  2,                                      !- Outlet Port
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}, !- Handle
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Source Object
  3,                                      !- Outlet Port
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Handle
  Node 56,                                !- Name
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Inlet Port
  {f5f69cba-f2ff-497e-b615-143740f46b81}; !- Outlet Port

OS:Connection,
  {f5f69cba-f2ff-497e-b615-143740f46b81}, !- Handle
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Source Object
  3,                                      !- Outlet Port
  {7ed4c857-39f4-48a2-a6ae-042699f335f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Handle
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Source Object
  4,                                      !- Outlet Port
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Handle
  PTHP 12,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5c55f3df-a93b-47b7-be58-76f415880796}, !- Air Inlet Node Name
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d8fd60b-67d0-44c7-80b6-fa7f8b8d3714}, !- Supply Air Fan Name
  {962a7490-857b-40fb-a3b8-e8d11e118f57}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e362ec7a-2f9b-4208-8484-d556548bbbc5}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e83714e5-b1e6-44a9-9ea4-0c49779a1bb1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d8fd60b-67d0-44c7-80b6-fa7f8b8d3714}, ! Handle
  PTHP CV Fan 12,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {962a7490-857b-40fb-a3b8-e8d11e118f57}, !- Handle
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e362ec7a-2f9b-4208-8484-d556548bbbc5}, !- Handle
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e83714e5-b1e6-44a9-9ea4-0c49779a1bb1}, ! Handle
  PTHP Elec Htg Backup Coil 12,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Handle
  Node 57,                                !- Name
  {c3b9e0ff-9bc4-4d6c-b88c-c8de96e6a847}, !- Inlet Port
  {5c55f3df-a93b-47b7-be58-76f415880796}; !- Outlet Port

OS:Connection,
  {c3b9e0ff-9bc4-4d6c-b88c-c8de96e6a847}, !- Handle
  {49ab3897-ac5f-4b3f-931b-316fce9f2688}, !- Source Object
  2,                                      !- Outlet Port
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c55f3df-a93b-47b7-be58-76f415880796}, !- Handle
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Source Object
  3,                                      !- Outlet Port
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Handle
  Node 58,                                !- Name
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Inlet Port
  {626807dd-d758-4038-96c0-58f9775466d3}; !- Outlet Port

OS:Connection,
  {626807dd-d758-4038-96c0-58f9775466d3}, !- Handle
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Source Object
  3,                                      !- Outlet Port
  {1460115b-c2cf-431b-b182-63d556e07b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Handle
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Source Object
  4,                                      !- Outlet Port
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Handle
  PTHP 13,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}, !- Air Inlet Node Name
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60000bb7-6619-493f-9129-d0240c2afbb9}, !- Supply Air Fan Name
  {887e4c9f-b88e-43ab-b420-f45cba134cc5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {97fa79c6-2a5f-43f4-84b2-79512b3a8c80}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {587e40dc-e88c-42f4-87c4-4c6ebb54cc1b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {60000bb7-6619-493f-9129-d0240c2afbb9}, ! Handle
  PTHP CV Fan 13,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {887e4c9f-b88e-43ab-b420-f45cba134cc5}, !- Handle
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {97fa79c6-2a5f-43f4-84b2-79512b3a8c80}, !- Handle
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {587e40dc-e88c-42f4-87c4-4c6ebb54cc1b}, ! Handle
  PTHP Elec Htg Backup Coil 13,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Handle
  Node 59,                                !- Name
  {98e7eeb6-bfe5-4616-84b5-508b28bb2dee}, !- Inlet Port
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}; !- Outlet Port

OS:Connection,
  {98e7eeb6-bfe5-4616-84b5-508b28bb2dee}, !- Handle
  {01b0f6bf-13b7-44f8-af10-f1beb4d76494}, !- Source Object
  2,                                      !- Outlet Port
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}, !- Handle
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Source Object
  3,                                      !- Outlet Port
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Handle
  Node 60,                                !- Name
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Inlet Port
  {51124553-0339-4ce8-a350-b2b1472dfe85}; !- Outlet Port

OS:Connection,
  {51124553-0339-4ce8-a350-b2b1472dfe85}, !- Handle
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Source Object
  3,                                      !- Outlet Port
  {686be18c-e91d-4d72-a15e-934042bd938f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Handle
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Source Object
  4,                                      !- Outlet Port
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Handle
  PTHP 14,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {2c625bfb-ac49-479f-8f19-a779009a89a2}, !- Air Inlet Node Name
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0333c990-fa55-4f39-85b8-d50541e7cff0}, !- Supply Air Fan Name
  {e1cca293-98fd-4d40-b9c3-6b9f864cecb8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7890f17b-2944-4d74-a5f5-38de2ceebe76}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3e26014f-9368-4ec7-ac96-d1fc3961803a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0333c990-fa55-4f39-85b8-d50541e7cff0}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e1cca293-98fd-4d40-b9c3-6b9f864cecb8}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7890f17b-2944-4d74-a5f5-38de2ceebe76}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3e26014f-9368-4ec7-ac96-d1fc3961803a}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Handle
  Node 61,                                !- Name
  {ad1466b4-d75c-40c5-9706-d57e4fe20b98}, !- Inlet Port
  {2c625bfb-ac49-479f-8f19-a779009a89a2}; !- Outlet Port

OS:Connection,
  {ad1466b4-d75c-40c5-9706-d57e4fe20b98}, !- Handle
  {ced3b52d-c57d-417f-b9b8-b8840c78faf2}, !- Source Object
  2,                                      !- Outlet Port
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c625bfb-ac49-479f-8f19-a779009a89a2}, !- Handle
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Source Object
  3,                                      !- Outlet Port
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Handle
  Node 62,                                !- Name
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Inlet Port
  {14af0fd7-47db-4ff4-b862-193f174ccc14}; !- Outlet Port

OS:Connection,
  {14af0fd7-47db-4ff4-b862-193f174ccc14}, !- Handle
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Source Object
  3,                                      !- Outlet Port
  {7e245cb7-f966-473f-9f7a-a1e6785506dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Handle
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Source Object
  4,                                      !- Outlet Port
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Handle
  PTHP 15,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}, !- Air Inlet Node Name
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5cd7517f-29e0-45f0-9948-a86727a5acf4}, !- Supply Air Fan Name
  {b172b3a0-7585-48e2-b96e-5bd364f41e15}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {940681fd-0509-4059-971b-0a37b71e5f90}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6b947074-ad86-49da-96a9-c8e8db401b51}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5cd7517f-29e0-45f0-9948-a86727a5acf4}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b172b3a0-7585-48e2-b96e-5bd364f41e15}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {940681fd-0509-4059-971b-0a37b71e5f90}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6b947074-ad86-49da-96a9-c8e8db401b51}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Handle
  Node 63,                                !- Name
  {b4c0bd8b-c74a-47b5-a0e9-08f2771d0be6}, !- Inlet Port
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}; !- Outlet Port

OS:Connection,
  {b4c0bd8b-c74a-47b5-a0e9-08f2771d0be6}, !- Handle
  {ba3bb61a-b8ca-4efe-8bc6-9ed6e30f62ba}, !- Source Object
  2,                                      !- Outlet Port
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}, !- Handle
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Source Object
  3,                                      !- Outlet Port
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Handle
  Node 64,                                !- Name
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Inlet Port
  {4cf35fa5-4517-4f30-ae7a-505923f9efbc}; !- Outlet Port

OS:Connection,
  {4cf35fa5-4517-4f30-ae7a-505923f9efbc}, !- Handle
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Source Object
  3,                                      !- Outlet Port
  {9ec7351c-206d-4de7-aace-bd9c0edb9fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Handle
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Source Object
  4,                                      !- Outlet Port
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Handle
  PTHP 16,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}, !- Air Inlet Node Name
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d09c2bdb-f630-462e-a227-5cd75e7d6446}, !- Supply Air Fan Name
  {1378bf80-68d4-4172-b145-172e400cfca6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {806a6bf7-3b50-4348-84ff-6e7353a92e17}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f602a5d7-2baa-4b63-a3c5-1309bce2033f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d09c2bdb-f630-462e-a227-5cd75e7d6446}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1378bf80-68d4-4172-b145-172e400cfca6}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {806a6bf7-3b50-4348-84ff-6e7353a92e17}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f602a5d7-2baa-4b63-a3c5-1309bce2033f}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {997148de-1d97-43e0-be49-ed528658508e}, !- Handle
  Node 65,                                !- Name
  {ae92e4e4-cc9e-4b2c-92f1-95a091aca223}, !- Inlet Port
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}; !- Outlet Port

OS:Connection,
  {ae92e4e4-cc9e-4b2c-92f1-95a091aca223}, !- Handle
  {58a20a46-2ac7-4365-89c3-5d9fb054bc82}, !- Source Object
  2,                                      !- Outlet Port
  {997148de-1d97-43e0-be49-ed528658508e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}, !- Handle
  {997148de-1d97-43e0-be49-ed528658508e}, !- Source Object
  3,                                      !- Outlet Port
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Handle
  Node 66,                                !- Name
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Inlet Port
  {0f9cc7fb-efdc-46d3-9f50-36c9882eb3bb}; !- Outlet Port

OS:Connection,
  {0f9cc7fb-efdc-46d3-9f50-36c9882eb3bb}, !- Handle
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Source Object
  3,                                      !- Outlet Port
  {ce8f0b37-6c98-47c6-b3a0-d48ee667803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Handle
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Source Object
  4,                                      !- Outlet Port
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Handle
  PTHP 17,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}, !- Air Inlet Node Name
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2cf400ed-ce70-4969-9bda-ce431a64b990}, !- Supply Air Fan Name
  {d40d1c74-d03a-4706-a70f-da62896c20f4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9b0e76b4-0925-4ccf-ab09-f34e1389edac}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {89b2e666-0772-41d2-bdae-5919c09d2860}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2cf400ed-ce70-4969-9bda-ce431a64b990}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d40d1c74-d03a-4706-a70f-da62896c20f4}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b0e76b4-0925-4ccf-ab09-f34e1389edac}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {89b2e666-0772-41d2-bdae-5919c09d2860}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Handle
  Node 67,                                !- Name
  {f91f4999-b8b6-4a71-95ee-75ba715c99af}, !- Inlet Port
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}; !- Outlet Port

OS:Connection,
  {f91f4999-b8b6-4a71-95ee-75ba715c99af}, !- Handle
  {cd9c3945-a3a0-4fb8-a6d8-cc8315467077}, !- Source Object
  2,                                      !- Outlet Port
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}, !- Handle
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Source Object
  3,                                      !- Outlet Port
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Handle
  Node 68,                                !- Name
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Inlet Port
  {ef706f04-e73f-4cdc-827f-76fde674fae3}; !- Outlet Port

OS:Connection,
  {ef706f04-e73f-4cdc-827f-76fde674fae3}, !- Handle
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Source Object
  3,                                      !- Outlet Port
  {6661ce9c-97b2-4cae-bf97-0100ed3dd8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Handle
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Source Object
  4,                                      !- Outlet Port
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Handle
  PTHP 18,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}, !- Air Inlet Node Name
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b7a7ccbe-743e-4a36-b01a-56ba58012631}, !- Supply Air Fan Name
  {786ccddb-afe5-42b8-98ce-083f900ee05b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2c020b71-9f41-4c69-9743-c576815d75f9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {edef2a92-1005-4618-8b5b-a6041f182177}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b7a7ccbe-743e-4a36-b01a-56ba58012631}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {786ccddb-afe5-42b8-98ce-083f900ee05b}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2c020b71-9f41-4c69-9743-c576815d75f9}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {edef2a92-1005-4618-8b5b-a6041f182177}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Handle
  Node 69,                                !- Name
  {a1c7f897-675d-4486-bdce-332e36d80893}, !- Inlet Port
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}; !- Outlet Port

OS:Connection,
  {a1c7f897-675d-4486-bdce-332e36d80893}, !- Handle
  {2df46722-c2e0-4096-8607-b2d12cf89a10}, !- Source Object
  2,                                      !- Outlet Port
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}, !- Handle
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Source Object
  3,                                      !- Outlet Port
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Handle
  Node 71,                                !- Name
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Inlet Port
  {0acd2c68-b10c-48e9-a5a7-f9ec11028bbe}; !- Outlet Port

OS:Connection,
  {0acd2c68-b10c-48e9-a5a7-f9ec11028bbe}, !- Handle
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Source Object
  3,                                      !- Outlet Port
  {88066d03-8c76-4bd7-9f07-8f5f40a684ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Handle
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Source Object
  4,                                      !- Outlet Port
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Handle
  PTHP 19,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {0959a693-f908-4afb-9702-ea7280a65579}, !- Air Inlet Node Name
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b22657ce-7810-47eb-a794-50a297611108}, !- Supply Air Fan Name
  {1296856d-746e-4af9-93e6-ab49c14ab29f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e346bd2a-4194-4a09-adb6-f72255fdf660}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3807b33f-92dc-46de-9221-b4648a0b7352}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b22657ce-7810-47eb-a794-50a297611108}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1296856d-746e-4af9-93e6-ab49c14ab29f}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e346bd2a-4194-4a09-adb6-f72255fdf660}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3807b33f-92dc-46de-9221-b4648a0b7352}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Handle
  Node 72,                                !- Name
  {e9ea9ef5-663d-4780-8fd9-7336267850d7}, !- Inlet Port
  {0959a693-f908-4afb-9702-ea7280a65579}; !- Outlet Port

OS:Connection,
  {e9ea9ef5-663d-4780-8fd9-7336267850d7}, !- Handle
  {bdf07503-9152-4ac5-b60a-660fcb39c596}, !- Source Object
  2,                                      !- Outlet Port
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0959a693-f908-4afb-9702-ea7280a65579}, !- Handle
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Source Object
  3,                                      !- Outlet Port
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Handle
  Node 73,                                !- Name
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Inlet Port
  {b74ac1b3-14db-4f2e-883d-a9c895f49392}; !- Outlet Port

OS:Connection,
  {b74ac1b3-14db-4f2e-883d-a9c895f49392}, !- Handle
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Source Object
  3,                                      !- Outlet Port
  {d806a3f4-1cfd-4da5-884e-d1009c3f1ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Handle
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Source Object
  4,                                      !- Outlet Port
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Handle
  PTHP 20,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}, !- Air Inlet Node Name
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df9adb66-82ed-4e88-83a4-aa0d35d56379}, !- Supply Air Fan Name
  {0806859e-83b5-4c50-9919-203574949b84}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cf339d66-c0fb-460e-a68d-08d52209d3f8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2e2fcdcc-d913-4d15-8a75-c8e7de0de9d2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {df9adb66-82ed-4e88-83a4-aa0d35d56379}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0806859e-83b5-4c50-9919-203574949b84}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cf339d66-c0fb-460e-a68d-08d52209d3f8}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2e2fcdcc-d913-4d15-8a75-c8e7de0de9d2}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Handle
  Node 74,                                !- Name
  {a7707f97-88f9-4576-9f37-1b3f935164d3}, !- Inlet Port
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}; !- Outlet Port

OS:Connection,
  {a7707f97-88f9-4576-9f37-1b3f935164d3}, !- Handle
  {a0a14324-2b54-4faa-85fb-3da1162170c5}, !- Source Object
  2,                                      !- Outlet Port
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}, !- Handle
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Source Object
  3,                                      !- Outlet Port
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Handle
  Node 75,                                !- Name
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Inlet Port
  {5d4f54e8-ce47-4da5-91d8-ab1ef0703e3b}; !- Outlet Port

OS:Connection,
  {5d4f54e8-ce47-4da5-91d8-ab1ef0703e3b}, !- Handle
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Source Object
  3,                                      !- Outlet Port
  {3f5345ef-1a44-49a5-a3bf-5c223be0dff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Handle
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Source Object
  4,                                      !- Outlet Port
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Handle
  PTHP 21,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {23c67a4a-bfc9-42a1-b385-969576fa386d}, !- Air Inlet Node Name
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f5c1f5f-6858-4cf7-81c7-602cdc545221}, !- Supply Air Fan Name
  {8248aa5e-85aa-431b-9ee4-350520d98f78}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {430d7d5b-1343-46bb-aa6d-f710c246d6ab}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a054f392-11b8-4e1d-a6b4-9a060e2e1683}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5f5c1f5f-6858-4cf7-81c7-602cdc545221}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8248aa5e-85aa-431b-9ee4-350520d98f78}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {430d7d5b-1343-46bb-aa6d-f710c246d6ab}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a054f392-11b8-4e1d-a6b4-9a060e2e1683}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Handle
  Node 76,                                !- Name
  {f3aaaa44-f2ae-48f9-b29d-6b504a0a40d6}, !- Inlet Port
  {23c67a4a-bfc9-42a1-b385-969576fa386d}; !- Outlet Port

OS:Connection,
  {f3aaaa44-f2ae-48f9-b29d-6b504a0a40d6}, !- Handle
  {62a27eef-7300-452c-835e-6f59cced348f}, !- Source Object
  2,                                      !- Outlet Port
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c67a4a-bfc9-42a1-b385-969576fa386d}, !- Handle
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Source Object
  3,                                      !- Outlet Port
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Handle
  Node 77,                                !- Name
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Inlet Port
  {55e3d303-9d80-4d53-a795-c9b487aba2ef}; !- Outlet Port

OS:Connection,
  {55e3d303-9d80-4d53-a795-c9b487aba2ef}, !- Handle
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Source Object
  3,                                      !- Outlet Port
  {f13a409f-95b0-4924-837d-6d1d317baa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Handle
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Source Object
  4,                                      !- Outlet Port
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Handle
  PTHP 22,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5df49663-5d27-4f7c-af1f-92b45d148f01}, !- Air Inlet Node Name
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6e96f7e-548a-4e25-8056-ec8aa912ffdd}, !- Supply Air Fan Name
  {b48c5b0c-53e3-4359-9849-29aa36fa1c3a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0eb1ee8d-f23c-493e-a18f-1d4cda77f413}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {06b3cafb-5fd6-428c-b452-57826060d31f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f6e96f7e-548a-4e25-8056-ec8aa912ffdd}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b48c5b0c-53e3-4359-9849-29aa36fa1c3a}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0eb1ee8d-f23c-493e-a18f-1d4cda77f413}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {06b3cafb-5fd6-428c-b452-57826060d31f}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Handle
  Node 78,                                !- Name
  {8c28ee5d-e38d-485f-95a4-4dabe3c4b447}, !- Inlet Port
  {5df49663-5d27-4f7c-af1f-92b45d148f01}; !- Outlet Port

OS:Connection,
  {8c28ee5d-e38d-485f-95a4-4dabe3c4b447}, !- Handle
  {857e9594-b741-4819-a166-a89dc809ced8}, !- Source Object
  2,                                      !- Outlet Port
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df49663-5d27-4f7c-af1f-92b45d148f01}, !- Handle
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Source Object
  3,                                      !- Outlet Port
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Handle
  Node 79,                                !- Name
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Inlet Port
  {f669bd4c-8051-4219-acd0-4131972efdbe}; !- Outlet Port

OS:Connection,
  {f669bd4c-8051-4219-acd0-4131972efdbe}, !- Handle
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Source Object
  3,                                      !- Outlet Port
  {d3250e36-7e68-498b-a4ed-3e64eef6a221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Handle
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Source Object
  4,                                      !- Outlet Port
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Handle
  PTHP 23,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}, !- Air Inlet Node Name
  {39686b5e-0129-401b-b445-f072e8231109}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ace0059-ca7c-407e-9780-b7b14e41c0d5}, !- Supply Air Fan Name
  {d8b0f571-49a7-472a-a378-06e59cff957b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fa376a68-31ed-464f-ae2a-5a8dc9810e8b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fec5e2a0-07cf-4a8e-9f40-3daddaa83bec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9ace0059-ca7c-407e-9780-b7b14e41c0d5}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d8b0f571-49a7-472a-a378-06e59cff957b}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fa376a68-31ed-464f-ae2a-5a8dc9810e8b}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fec5e2a0-07cf-4a8e-9f40-3daddaa83bec}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Handle
  Node 80,                                !- Name
  {2fda5421-ffc9-4016-8981-d15bf7201a3d}, !- Inlet Port
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}; !- Outlet Port

OS:Connection,
  {2fda5421-ffc9-4016-8981-d15bf7201a3d}, !- Handle
  {9eaa1ba6-0228-4acf-ae09-876d7a1f8237}, !- Source Object
  2,                                      !- Outlet Port
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}, !- Handle
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Source Object
  3,                                      !- Outlet Port
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Handle
  Node 81,                                !- Name
  {39686b5e-0129-401b-b445-f072e8231109}, !- Inlet Port
  {82fb956f-0fb7-454b-b2ee-28ae96271f67}; !- Outlet Port

OS:Connection,
  {82fb956f-0fb7-454b-b2ee-28ae96271f67}, !- Handle
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Source Object
  3,                                      !- Outlet Port
  {83c154d0-b8c6-4844-883b-78ab97a1106a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39686b5e-0129-401b-b445-f072e8231109}, !- Handle
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Source Object
  4,                                      !- Outlet Port
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d857d94f-0beb-4590-9b64-a00a76a584fb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4094e45e-0063-4d30-9aa8-bb3ce478a70b}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {e32f332f-3627-4f21-891c-1b6920207562}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {aac3a6a9-2d7e-4af9-917c-25499172cae0}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {8052de5f-8ac4-45f5-af72-bccefd361e70}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {58d873a5-d0c0-4426-a5d4-5c0ce55fb0fa}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {7fda51b4-c747-48ae-a5d4-5c59819c3590}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {170437fd-7d73-4e8f-ba2a-b34e12011de6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {e6adac69-1662-401a-bbb3-5dec6fb4e2fd}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {56850564-b312-489a-bf1e-839541028e00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {a70be213-5349-4cd5-bf76-fa693d977c67}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {96c135f5-b58f-455b-b708-17f12c49bf11}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {19926b5a-e382-48f7-a3a3-9c94763b3ef4}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {15295cd2-eaaf-4813-8073-f10cf58115e2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {225e3c2c-9153-4476-ba7d-fb1e3d15ec67}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {7dce2baf-9f66-4565-bcf3-44b87d8a97c3}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4c6afbb5-d0ac-4233-b835-2fd8ce67768c}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9c22b860-fe83-47a3-871f-21dbb56f8d09}, !- Handle
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5f3526df-81a7-4208-ada7-f41548044099}, !- Handle
  Temperature 68,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b299d981-ae1e-44e6-bf12-693b1a1a359c}, !- Handle
  Temperature 69,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ba12c79a-3d4f-4acd-be34-f71ecce04a71}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {80528073-7738-45ff-ad30-e578fdbff78b}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Handle
  Cold water temperature,                 !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {52150b6d-1d07-4cef-8ec5-1e0410da501c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52150b6d-1d07-4cef-8ec5-1e0410da501c}, !- Handle
  Schedule Day 13,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {90f86c87-88df-4c34-8033-dfaf13be756d}, !- Handle
  Schedule Rule 1,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e797a33a-0972-4468-ab33-c94ab59adb85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e797a33a-0972-4468-ab33-c94ab59adb85}, !- Handle
  Schedule Day 14,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1441d12c-7a3c-46ff-88f3-45ec28633de0}, !- Handle
  Schedule Rule 2,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {be5afd99-9f13-412f-a605-c19fe0247bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be5afd99-9f13-412f-a605-c19fe0247bbb}, !- Handle
  Schedule Day 15,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be24ea95-4035-4877-9ac5-fa5a2dc3c079}, !- Handle
  Schedule Rule 3,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {73dd7ae4-fb09-4299-bd03-2c4d109cd20a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73dd7ae4-fb09-4299-bd03-2c4d109cd20a}, !- Handle
  Schedule Day 16,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b293c7b2-43ee-47b5-aa35-69d5f71e4aca}, !- Handle
  Schedule Rule 4,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6ae9d7ba-62bd-402a-9692-ae8c1ca0ca1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ae9d7ba-62bd-402a-9692-ae8c1ca0ca1f}, !- Handle
  Schedule Day 17,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d6e1ab-eaff-4aeb-a98e-a374805b2117}, !- Handle
  Schedule Rule 5,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2863f99d-f7c0-4998-b4b7-b048509f3cf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2863f99d-f7c0-4998-b4b7-b048509f3cf0}, !- Handle
  Schedule Day 18,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {190d2a3f-da31-4c9e-bb68-3eda915c1562}, !- Handle
  Schedule Rule 6,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d6bfcf4f-b968-43bc-aa71-396ba16a93e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6bfcf4f-b968-43bc-aa71-396ba16a93e5}, !- Handle
  Schedule Day 19,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6eae8e58-7b4c-4117-9732-7200db707dfb}, !- Handle
  Schedule Rule 7,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9843950b-6423-4af3-b172-281c06841071}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9843950b-6423-4af3-b172-281c06841071}, !- Handle
  Schedule Day 20,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a5e56c41-6f44-4a12-bec9-b2c41f1c5c6d}, !- Handle
  Schedule Rule 8,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f31d0ff-82ee-4d71-b26d-5a1998f3490b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f31d0ff-82ee-4d71-b26d-5a1998f3490b}, !- Handle
  Schedule Day 21,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9bebc7d6-a147-4093-9b7a-dd555890d1a2}, !- Handle
  Schedule Rule 9,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {33a11e19-f0e0-40d7-8a7f-b3bc2a65168e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33a11e19-f0e0-40d7-8a7f-b3bc2a65168e}, !- Handle
  Schedule Day 22,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {17b8b869-76f1-4ecd-8ca3-8e9ccad8d64e}, !- Handle
  Schedule Rule 10,                       !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {368ae39b-54ae-4bc3-bfe6-a0d0e8775bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {368ae39b-54ae-4bc3-bfe6-a0d0e8775bcb}, !- Handle
  Schedule Day 23,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c6e1e042-eba8-41a7-ba26-39692ddf8f76}, !- Handle
  Schedule Rule 11,                       !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f12197c-bc97-4ed8-af61-10a3ea05d1fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f12197c-bc97-4ed8-af61-10a3ea05d1fc}, !- Handle
  Schedule Day 24,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Handle
  Natural Ventilation,                    !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  {701b98ec-b53a-458d-8d1b-1f700b756935}, !- Default Day Schedule Name
  {3bc2ee31-75d3-4169-88f5-87ded03bef2f}, !- Summer Design Day Schedule Name
  {6fd4fbdc-1e55-4c51-8c6b-1a2b2c434891}, !- Winter Design Day Schedule Name
  {92c4ab7f-308b-462d-81a9-f0685338ffb1}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Handle
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {701b98ec-b53a-458d-8d1b-1f700b756935}, !- Handle
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7;                                    !- Value Until Time 3

OS:Schedule:Day,
  {3bc2ee31-75d3-4169-88f5-87ded03bef2f}, !- Handle
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fd4fbdc-1e55-4c51-8c6b-1a2b2c434891}, !- Handle
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c4ab7f-308b-462d-81a9-f0685338ffb1}, !- Handle
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {96525915-17fb-4302-a089-a49b3ff81c03}, !- Handle
  Schedule Rule 44,                       !- Name
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d03a0da1-4f36-497c-bc50-2edc55f554fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d03a0da1-4f36-497c-bc50-2edc55f554fe}, !- Handle
  Schedule Day 44,                        !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {486601bd-6201-4ef2-aea1-f5c7325e8f50}, !- Handle
  Schedule Rule 45,                       !- Name
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c19a86d-a54e-4e47-bc2e-b61b8ef6ac22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  15,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c19a86d-a54e-4e47-bc2e-b61b8ef6ac22}, !- Handle
  Schedule Day 45,                        !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ShadingSurfaceGroup,
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {2e603f49-e49f-4ce7-8398-daa423f42ec0}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2c6fc57-fdbc-4009-a73d-9724145c5e0a}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 9.8,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.8;                              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60e7d620-8595-42f6-a29b-94a24aa3c6ab}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, 0, 9.8,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 9.8,                              !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71f46f05-8ef0-489f-aa2f-3cb5cafccaba}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -16.87, 9.8,                         !- X,Y,Z Vertex 1 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 2 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 3 {m}
  16, -16.87, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fba1af2d-bdc7-4090-8e3d-8a0332d23dd2}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 9.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f38c62b-ab30-4be0-a9bd-ae1d6d4d58f3}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 9.8;                             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {b4571c8a-5964-40ef-af8f-9bd32a79f8a2}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.1, 0,                             !- X,Y,Z Vertex 1 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 2 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -16, 12.1, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e7f4d38-5ff8-409c-92e1-190fe5a15800}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.88764567812905e-15, 8.48,         !- X,Y,Z Vertex 1 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, 12.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.1, 8.48;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26192867-8035-4757-a6ba-6b2f25f6690f}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.88764567812905e-15, 8.48,         !- X,Y,Z Vertex 1 {m}
  0, 12.1, 8.48,                          !- X,Y,Z Vertex 2 {m}
  -16, 12.1, 8.48,                        !- X,Y,Z Vertex 3 {m}
  -16, -2.88764567812905e-15, 8.48;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bddf728a-7c1c-40a5-8038-78ea0a6417c6}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16, -2.88764567812905e-15, 8.48,       !- X,Y,Z Vertex 1 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.88764567812905e-15, 8.48;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1fcac3e8-ee45-4bbe-8c2f-4f9a1d6e56ed}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.1, 8.48,                          !- X,Y,Z Vertex 1 {m}
  0, 12.1, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, 12.1, 0,                           !- X,Y,Z Vertex 3 {m}
  -16, 12.1, 8.48;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0263d0b-e017-4cb9-98cc-72669afda1d1}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16, 12.1, 8.48,                        !- X,Y,Z Vertex 1 {m}
  -16, 12.1, 0,                           !- X,Y,Z Vertex 2 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -16, -2.88764567812905e-15, 8.48;       !- X,Y,Z Vertex 4 {m}

