  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19acbff1-5a2a-4c12-8a3b-ed68738da2db}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d3cdf970-501e-41a1-9657-8c9973a656f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3b97b4e-aef7-455b-a4cd-bd06bd7626b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6661ce9c-97b2-4cae-bf97-0100ed3dd8f8}, !- Zone Air Inlet Port List
  {cd9c3945-a3a0-4fb8-a6d8-cc8315467077}, !- Zone Air Exhaust Port List
  {dc9b67cf-bc7d-4f01-8aaf-f63ce18f22d3}, !- Zone Air Node Name
  {8dc6c9f0-bd32-4b01-b872-46ee222594f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6306691-8bc1-4227-acf2-38d94192cba6}, !- Group Rendering Name
  {a91676e9-c392-43ab-bc23-db4288abd0f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9125f691-d6a2-42e5-a003-f8c82c35c27f}, !- Handle
  Node 22,                                !- Name
  {dc9b67cf-bc7d-4f01-8aaf-f63ce18f22d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc9b67cf-bc7d-4f01-8aaf-f63ce18f22d3}, !- Handle
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- Source Object
  11,                                     !- Outlet Port
  {9125f691-d6a2-42e5-a003-f8c82c35c27f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6661ce9c-97b2-4cae-bf97-0100ed3dd8f8}, !- Handle
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- HVAC Component
  {ef706f04-e73f-4cdc-827f-76fde674fae3}; !- Port 1

OS:PortList,
  {cd9c3945-a3a0-4fb8-a6d8-cc8315467077}, !- Handle
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- HVAC Component
  {f91f4999-b8b6-4a71-95ee-75ba715c99af}; !- Port 1

OS:PortList,
  {8dc6c9f0-bd32-4b01-b872-46ee222594f1}, !- Handle
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}; !- HVAC Component

OS:Sizing:Zone,
  {02523a49-f397-4734-90f9-c7a24b7a10d3}, !- Handle
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fec3df41-d42d-4fa4-88bc-fb420c490637}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {120f157f-23fe-442f-8f35-8f3fa2f87b2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5f8750a-5a8e-4c17-ac65-582e4f3f4ca7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88066d03-8c76-4bd7-9f07-8f5f40a684ba}, !- Zone Air Inlet Port List
  {2df46722-c2e0-4096-8607-b2d12cf89a10}, !- Zone Air Exhaust Port List
  {befd9a54-aa7d-4238-93c8-2202f6fe2255}, !- Zone Air Node Name
  {03761598-da84-4f21-8e43-29ba976b989f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f14ef763-47b1-4416-a156-b8d72d5c7ac2}, !- Group Rendering Name
  {bd3e67d7-704e-42e9-94b6-c5f9c4985b6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de8ee74c-da2c-4ae9-bd3a-ccff6cf013fd}, !- Handle
  Node 23,                                !- Name
  {befd9a54-aa7d-4238-93c8-2202f6fe2255}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {befd9a54-aa7d-4238-93c8-2202f6fe2255}, !- Handle
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- Source Object
  11,                                     !- Outlet Port
  {de8ee74c-da2c-4ae9-bd3a-ccff6cf013fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88066d03-8c76-4bd7-9f07-8f5f40a684ba}, !- Handle
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- HVAC Component
  {0acd2c68-b10c-48e9-a5a7-f9ec11028bbe}; !- Port 1

OS:PortList,
  {2df46722-c2e0-4096-8607-b2d12cf89a10}, !- Handle
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- HVAC Component
  {a1c7f897-675d-4486-bdce-332e36d80893}; !- Port 1

OS:PortList,
  {03761598-da84-4f21-8e43-29ba976b989f}, !- Handle
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}; !- HVAC Component

OS:Sizing:Zone,
  {65952a4f-5ce1-49d7-9482-788e4a4f66ef}, !- Handle
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b2ddd56e-fdb9-4c34-8fd5-ecde966dfa31}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {3b1a5857-9483-467b-8cc2-2e3e3dcb22ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f19f5a0-f54d-442c-a1ba-202d19ac427a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {95cfdfe6-6259-4ac3-897a-bb96a234fd23}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4b26f22-1e74-41c3-8c9f-7cfef1820913}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f928881-6fae-4892-8fef-0d788d647b7b}, !- Handle
  Rendering Color 9,                      !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ae10c17-ccd6-46b3-9e19-cacf87d0eb67}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08111f33-663b-4e82-b985-6eca4376ec71}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e773ad4f-6b43-468f-a992-6773f6df4048}, !- Handle
  Rendering Color 12,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d4608e7-4aa5-4df6-90a1-4808e192a91e}, !- Handle
  Rendering Color 13,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fe066d3-2dc1-45ad-bd5f-2bd831a31e5a}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc0c6bc4-3d7e-40d5-8d38-e08a1009fc41}, !- Handle
  Rendering Color 15,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {840941d8-cf27-49b0-9883-0f99ede344f2}, !- Handle
  Rendering Color 16,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb6ff453-be45-4c8c-8d8b-d816a6420930}, !- Handle
  Rendering Color 17,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fe6ef65-ea48-4e8d-83f6-0c8e73e59d68}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {590f9628-cb60-430c-8dee-5acf4329f463}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {01eed7fc-f0de-4ea0-8af0-3d8e61e8c1fe}, !- Handle
  Rendering Color 20,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {210050ec-c69a-46c3-8651-b9814035a92b}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8393b1d9-4e6c-4a86-b80c-a5a73fdc1e14}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a8c024b-0f2c-4881-b19c-ca017397ed04}, !- Handle
  Rendering Color 23,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7e915d28-2796-4730-bc8d-66ade0e522c2}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7518e698-9bd4-4905-a550-d98c81b13db9}, !- Handle
  Rendering Color 25,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f6aabd0-c3c0-42af-8d10-51ed91196ae9}, !- Handle
  Rendering Color 26,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd8abc6f-d1c6-4d15-a109-36d8145217b7}, !- Handle
  Rendering Color 27,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6306691-8bc1-4227-acf2-38d94192cba6}, !- Handle
  Rendering Color 28,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f14ef763-47b1-4416-a156-b8d72d5c7ac2}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b7a590f3-c963-4a6e-be3c-ce72478206b9}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b804b977-2787-4a65-aae8-31e278139b43}, !- Number of People Schedule Name
  {6a86f9b4-dc3e-4083-9282-def585f0ba4c}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Hot Water Equipment Schedule Name
  {3b1a4186-875e-4fd3-a6e5-0410021a5fbc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b804b977-2787-4a65-aae8-31e278139b43}, !- Handle
  MidriseApartment Apartment Occ 1,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {7a20ec7e-5ef0-475d-9e3d-06923953e963}, !- Default Day Schedule Name
  {f06f7636-c2fc-476f-b577-b87adcdc7130}, !- Summer Design Day Schedule Name
  {9ccfddeb-2a18-41f9-84c6-3f172383f2ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a20ec7e-5ef0-475d-9e3d-06923953e963}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {f06f7636-c2fc-476f-b577-b87adcdc7130}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {9ccfddeb-2a18-41f9-84c6-3f172383f2ac}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {6a86f9b4-dc3e-4083-9282-def585f0ba4c}, !- Handle
  MidriseApartment Activity 1,            !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  {f8cd5f68-2526-4abf-9998-7cb9767d3752}, !- Default Day Schedule Name
  {391e7af2-cf8d-4279-8b87-6779e5b39bff}, !- Summer Design Day Schedule Name
  {5b80d239-3508-4c8e-a2c0-70d4accf7ca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8cd5f68-2526-4abf-9998-7cb9767d3752}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {391e7af2-cf8d-4279-8b87-6779e5b39bff}, !- Handle
  MidriseApartment Activity Summer Design Day 1, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5b80d239-3508-4c8e-a2c0-70d4accf7ca2}, !- Handle
  MidriseApartment Activity Winter Design Day 1, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Handle
  MURB Appliances and lighting,           !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {eac8afb1-1e65-43aa-b79e-5b41139da053}, !- Default Day Schedule Name
  {b834e885-5a1b-4efb-bf8d-2959cb1b86c1}, !- Summer Design Day Schedule Name
  {e9ee3e7a-cf61-432e-ad63-b46d0b1f4a79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eac8afb1-1e65-43aa-b79e-5b41139da053}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b834e885-5a1b-4efb-bf8d-2959cb1b86c1}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e9ee3e7a-cf61-432e-ad63-b46d0b1f4a79}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {640ea8d3-eb0d-45f9-b306-6569fdf64836}, !- Handle
  MURB Friday,                            !- Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de099a42-b2ec-48f4-9db5-d2237fd1a5ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {033bba6c-3496-4013-a7e0-9692bbcc7bba}, !- Handle
  MURB Weekday,                           !- Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a37de32-a49f-46b5-9091-eb16f5570fd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {0aed6377-395d-417a-9d8d-b39c27aa95d5}, !- Handle
  MURB Weekend,                           !- Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0628772f-005d-4756-844d-abed53ef8c76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {de099a42-b2ec-48f4-9db5-d2237fd1a5ec}, !- Handle
  MURB Friday schedule,                   !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {5a37de32-a49f-46b5-9091-eb16f5570fd7}, !- Handle
  MURB Weekday,                           !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {0628772f-005d-4756-844d-abed53ef8c76}, !- Handle
  MURB Weekend schedule,                  !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {b0465be7-2b7c-4757-8f38-1ffb16526b01}, !- Default Day Schedule Name
  {87888f89-74ee-479c-8b07-b0a04d252701}, !- Summer Design Day Schedule Name
  {e2cb9446-0128-4390-8af6-f4b4944ba5b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0465be7-2b7c-4757-8f38-1ffb16526b01}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {87888f89-74ee-479c-8b07-b0a04d252701}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e2cb9446-0128-4390-8af6-f4b4944ba5b2}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {deb1731b-092c-41d8-aa8a-cd8539f0e76b}, !- Handle
  Friday 1,                               !- Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14f8f490-40f1-488a-8b98-a95d390a5647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {e04ff713-59a5-4866-b03c-f71efde4aa4f}, !- Handle
  Schedule Rule 447,                      !- Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f849de45-a7f4-4745-b9b8-d2b4c3ef1d76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {7c6e7973-95ad-4a70-8d54-90213b4c861b}, !- Handle
  Weekend 1,                              !- Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a3c1ac0-b330-49e9-b234-20bbc635c3aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {14f8f490-40f1-488a-8b98-a95d390a5647}, !- Handle
  Friday 2,                               !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {f849de45-a7f4-4745-b9b8-d2b4c3ef1d76}, !- Handle
  Weekday 2,                              !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8a3c1ac0-b330-49e9-b234-20bbc635c3aa}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {3b1a4186-875e-4fd3-a6e5-0410021a5fbc}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {57908a95-43d3-4b5a-b3b1-6b8fb8b1c58b}, !- Default Day Schedule Name
  {6a9ff633-df6d-4890-b34f-62ad63531bb5}, !- Summer Design Day Schedule Name
  {8a1c276f-c279-4968-9f4b-2caa20730a27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57908a95-43d3-4b5a-b3b1-6b8fb8b1c58b}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a9ff633-df6d-4890-b34f-62ad63531bb5}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a1c276f-c279-4968-9f4b-2caa20730a27}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultScheduleSet,
  {642578e3-ed09-4140-9768-4c8d5a50e79d}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {334e837e-a751-4a49-8167-c95655f7e721}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6f269342-7b11-4bf9-aad3-e7e7c0aecd90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {334e837e-a751-4a49-8167-c95655f7e721}, !- Handle
  MidriseApartment Corridor Light 1,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {d17ec869-e92b-4b11-a42e-c4775794e08b}, !- Default Day Schedule Name
  {f1b0ed87-e1a1-460d-9717-5c3f06389995}, !- Summer Design Day Schedule Name
  {e1a60ab5-8b6f-4a03-9d8d-8f0e3ffead76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d17ec869-e92b-4b11-a42e-c4775794e08b}, !- Handle
  MidriseApartment Corridor Light Default, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1b0ed87-e1a1-460d-9717-5c3f06389995}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1a60ab5-8b6f-4a03-9d8d-8f0e3ffead76}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {1af27768-897d-4541-837d-51fd16c22c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1af27768-897d-4541-837d-51fd16c22c4f}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {6f269342-7b11-4bf9-aad3-e7e7c0aecd90}, !- Handle
  MidriseApartment Infil 2,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {14b4ba27-922e-45cd-93ae-cb8de4486d76}, !- Default Day Schedule Name
  {3f8f8b8c-aeb0-4123-b299-b22a414443b1}, !- Summer Design Day Schedule Name
  {044b7410-75cb-461c-a547-e90c21af83b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14b4ba27-922e-45cd-93ae-cb8de4486d76}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f8f8b8c-aeb0-4123-b299-b22a414443b1}, !- Handle
  MidriseApartment Infil Summer Design Day 2, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {044b7410-75cb-461c-a547-e90c21af83b9}, !- Handle
  MidriseApartment Infil Winter Design Day 2, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultConstructionSet,
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Handle
  Zone Pre1980 6A,                        !- Name
  {770eac0b-28ac-4f09-b5d4-3540e9481636}, !- Default Exterior Surface Constructions Name
  {279d085f-e91a-48f5-a62b-de18137f8455}, !- Default Interior Surface Constructions Name
  {b4f7eabf-198f-40fd-8de5-ae7d2a7ecd40}, !- Default Ground Contact Surface Constructions Name
  {86e86890-3a95-4cc6-9549-abe1e53596ef}, !- Default Exterior SubSurface Constructions Name
  {2713cdc3-21ca-4582-8a3b-37a08087f66c}, !- Default Interior SubSurface Constructions Name
  {50d9e10d-ca8c-45b8-ab27-2f5b5a1c6413}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {a0c6c9ff-aef4-49e3-9004-acc0d432fdcb}; !- Adiabatic Surface Construction Name

OS:Construction,
  {50d9e10d-ca8c-45b8-ab27-2f5b5a1c6413}, !- Handle
  Typical Interior Partition 4,           !- Name
  {0248e7cd-da5e-4d14-bb21-437a9bb3c30a}, !- Surface Rendering Name
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}; !- Layer 1

OS:StandardsInformation:Construction,
  {a52a43a8-c286-44df-80cc-390911d4cd5d}, !- Handle
  {50d9e10d-ca8c-45b8-ab27-2f5b5a1c6413}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b649c42-4320-4f49-80de-7e25e96d863b}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {a575cc8b-115b-4d13-a223-c6039a0ccea6}, !- Surface Rendering Name
  {1bc5e152-9032-4f03-bccd-67246a81961a}, !- Layer 1
  {1a3bf168-a06a-4f67-953a-1f4640fc5c3e}; !- Layer 2

OS:StandardsInformation:Construction,
  {b46282f9-5d30-4ebc-a0a2-c35391bc577c}, !- Handle
  {1b649c42-4320-4f49-80de-7e25e96d863b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fd658f0a-a167-4336-ab43-8a3b176325e4}, !- Handle
  Generic Exterior Wall pre1980 6A,       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {d28af176-fd9f-467e-8287-304f6acfdb36}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2bc83c4d-7f7b-41e3-a89e-582eca3a23a8}, !- Handle
  {fd658f0a-a167-4336-ab43-8a3b176325e4}; !- Construction Name

OS:Construction,
  {a984a3b4-eeb5-478d-8d82-49828b499ebd}, !- Handle
  Typical IEAD Roof pre1980,              !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {d9bad89d-8c5f-44ee-91c9-4fe2cc9b986e}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b0d86602-b73c-4e8c-b7d5-c529d203b76e}, !- Handle
  {a984a3b4-eeb5-478d-8d82-49828b499ebd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {5b32a2ff-4adc-4dcc-b75c-7f9311754486}, !- Handle
  Typical Interior Floor,                 !- Name
  {f21a331b-b8cc-4301-aefc-c1bf81c8c8dd}, !- Surface Rendering Name
  {5342b08f-49be-43c4-940d-494d2896da79}, !- Layer 1
  {2a9b2764-672a-4f2f-8639-a34d71590ba3}; !- Layer 2

OS:StandardsInformation:Construction,
  {bbf29981-0d23-4510-9468-166544495ea1}, !- Handle
  {5b32a2ff-4adc-4dcc-b75c-7f9311754486}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {35279bef-4f1e-4f75-80cb-7b5df2b9819d}, !- Handle
  Typical Interior Wall,                  !- Name
  {e6bcb2ed-e869-4824-96af-45efb336a2d0}, !- Surface Rendering Name
  {bbc969c3-5843-47e8-967d-82dc18302b9a}, !- Layer 1
  {bbc969c3-5843-47e8-967d-82dc18302b9a}; !- Layer 2

OS:StandardsInformation:Construction,
  {cf2e94ab-a7de-4399-85c7-604a22aaddaf}, !- Handle
  {35279bef-4f1e-4f75-80cb-7b5df2b9819d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f39a1672-8c8c-4a09-bfe7-2236de555a2c}, !- Handle
  Typical Interior Ceiling,               !- Name
  {a8d88980-c7fd-4f5b-8da6-2c1d955914da}, !- Surface Rendering Name
  {2a9b2764-672a-4f2f-8639-a34d71590ba3}, !- Layer 1
  {5342b08f-49be-43c4-940d-494d2896da79}; !- Layer 2

OS:StandardsInformation:Construction,
  {14f4403b-4e30-4d1f-a365-42cbb674f5c5}, !- Handle
  {f39a1672-8c8c-4a09-bfe7-2236de555a2c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {22eafffa-b33f-45e6-942f-e078cfe4e44f}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {68247839-a4fe-4ddc-b82e-97dc8ee8afd2}, !- Surface Rendering Name
  {e9d24a23-24b2-4f4a-91b6-1f975b0893db}, !- Layer 1
  {d1828562-a93f-4dcc-8e83-803e429ffc7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {e71d4ad7-2532-41b4-ad03-9a936f60879e}, !- Handle
  {22eafffa-b33f-45e6-942f-e078cfe4e44f}; !- Construction Name

OS:Construction,
  {b3d2a744-05c5-49fa-b3fb-f9d6f6b409e5}, !- Handle
  Generic Ground Slab 6A pre1980,         !- Name
  {68247839-a4fe-4ddc-b82e-97dc8ee8afd2}, !- Surface Rendering Name
  {ca0db10c-8eb5-49cc-bb29-93c06ed95c96}, !- Layer 1
  {d1828562-a93f-4dcc-8e83-803e429ffc7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7f66db8-cec9-48f8-abbb-78afaf09bf84}, !- Handle
  {b3d2a744-05c5-49fa-b3fb-f9d6f6b409e5}; !- Construction Name

OS:Construction,
  {9e88979a-082f-4777-9923-baa95fb9b9f9}, !- Handle
  Customized Fenestration: u=3.36,        !- Name
  {d5e1ceb1-2f8d-48ad-af8f-237b0de8652a}, !- Surface Rendering Name
  {955bb742-66d7-4c7c-8de9-ea73c15c7411}; !- Layer 1

OS:StandardsInformation:Construction,
  {aac316fc-f84b-4b10-8759-db6cb51af40d}, !- Handle
  {9e88979a-082f-4777-9923-baa95fb9b9f9}; !- Construction Name

OS:Construction,
  {649c285a-77c9-4bcf-bafc-fe5c891e635e}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {75f0683b-6df2-4804-88d3-1da6b5cedc0c}, !- Surface Rendering Name
  {54e385f1-474e-4c74-bbce-1605d49d403d}, !- Layer 1
  {67b3dffe-44c3-4efa-967a-6bc6e7b7aed8}; !- Layer 2

OS:StandardsInformation:Construction,
  {78457802-3269-4e89-8cca-3574389b0dd5}, !- Handle
  {649c285a-77c9-4bcf-bafc-fe5c891e635e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a56461ff-4f7b-498a-b808-0338c444cbcf}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {ada00ab0-9f5c-418e-997a-8ab0bdb02547}, !- Surface Rendering Name
  {6d7db057-c8ac-47c9-9191-a1fb1f2944c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd1cf573-acc8-4766-b8c2-1865fe0be4bf}, !- Handle
  {a56461ff-4f7b-498a-b808-0338c444cbcf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {15bb83ba-e4f0-4472-b31c-256c39e1150b}, !- Handle
  Typical Overhead Door 1,                !- Name
  {0d31f692-eaf7-41ea-bfd4-f73ef3f08c81}, !- Surface Rendering Name
  {67b3dffe-44c3-4efa-967a-6bc6e7b7aed8}; !- Layer 1

OS:StandardsInformation:Construction,
  {a028f813-bf6f-4be1-8146-917b854f1ebf}, !- Handle
  {15bb83ba-e4f0-4472-b31c-256c39e1150b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Handle
  Typical Interior Window,                !- Name
  {b2298d1d-5629-4937-88a0-8515c182c944}, !- Surface Rendering Name
  {58d689c4-ff51-4177-b93c-4a68fd490026}; !- Layer 1

OS:StandardsInformation:Construction,
  {db5ee465-e09f-4f54-837e-448cf962f786}, !- Handle
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cdb28c48-1da4-4e3a-b52a-29a47aed2b0b}, !- Handle
  Typical Interior Door 4,                !- Name
  {af271563-05c7-4d29-b1a6-0c2b11338102}, !- Surface Rendering Name
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}; !- Layer 1

OS:StandardsInformation:Construction,
  {b1ea180c-9b30-420c-9b10-c6d41647c9ea}, !- Handle
  {cdb28c48-1da4-4e3a-b52a-29a47aed2b0b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {0248e7cd-da5e-4d14-bb21-437a9bb3c30a}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf7df863-9d92-49e0-b1ab-42848682033f}, !- Handle
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}; !- Material Name

OS:Rendering:Color,
  {a575cc8b-115b-4d13-a223-c6039a0ccea6}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {1bc5e152-9032-4f03-bccd-67246a81961a}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cfa4b729-b9e9-433a-be7b-1200290c73d0}, !- Handle
  {1bc5e152-9032-4f03-bccd-67246a81961a}; !- Material Name

OS:Material:NoMass,
  {1a3bf168-a06a-4f67-953a-1f4640fc5c3e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56cbed60-7c4b-48b1-8dac-58dc5a536717}, !- Handle
  {1a3bf168-a06a-4f67-953a-1f4640fc5c3e}; !- Material Name

OS:Rendering:Color,
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d6f3253-0c7d-4f62-bd0c-8198a7b079f6}, !- Handle
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}; !- Material Name

OS:Material,
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba59e5db-f6a0-4b3d-b836-343e9fd3e3f7}, !- Handle
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}; !- Material Name

OS:Material:NoMass,
  {d28af176-fd9f-467e-8287-304f6acfdb36}, !- Handle
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5edc3708-60b5-4b2d-8f3d-8de6bbe41e65}, !- Handle
  {d28af176-fd9f-467e-8287-304f6acfdb36}; !- Material Name

OS:Material,
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {beb60fa1-da35-49d3-ae04-31dca21eeeba}, !- Handle
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}; !- Material Name

OS:Material,
  {ab55cacb-99c7-4017-bcba-11350447bb56}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {394668ae-5f01-4d7f-a4cc-d3dcb9a2101f}, !- Handle
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Material Name

OS:Rendering:Color,
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c62e5af-1686-4215-ba00-000389f4bc81}, !- Handle
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}; !- Material Name

OS:Material:NoMass,
  {d9bad89d-8c5f-44ee-91c9-4fe2cc9b986e}, !- Handle
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dedb97e2-59df-4250-bf21-a7e6cac733bb}, !- Handle
  {d9bad89d-8c5f-44ee-91c9-4fe2cc9b986e}; !- Material Name

OS:Material,
  {f5409f87-8764-4281-955a-f3c04a9245a6}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {000233e2-a376-4dd2-8072-b7fc1af6420a}, !- Handle
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Material Name

OS:Rendering:Color,
  {f21a331b-b8cc-4301-aefc-c1bf81c8c8dd}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {5342b08f-49be-43c4-940d-494d2896da79}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9eed460b-a9a4-49e9-807d-663836259328}, !- Handle
  {5342b08f-49be-43c4-940d-494d2896da79}; !- Material Name

OS:Material:NoMass,
  {2a9b2764-672a-4f2f-8639-a34d71590ba3}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {679655b2-0518-4d2b-9ef4-5d58853a9185}, !- Handle
  {2a9b2764-672a-4f2f-8639-a34d71590ba3}; !- Material Name

OS:Rendering:Color,
  {e6bcb2ed-e869-4824-96af-45efb336a2d0}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {bbc969c3-5843-47e8-967d-82dc18302b9a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bee44b23-e64e-4d33-b086-96d12706a366}, !- Handle
  {bbc969c3-5843-47e8-967d-82dc18302b9a}; !- Material Name

OS:Rendering:Color,
  {a8d88980-c7fd-4f5b-8da6-2c1d955914da}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68247839-a4fe-4ddc-b82e-97dc8ee8afd2}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {e9d24a23-24b2-4f4a-91b6-1f975b0893db}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a4ac094-697a-4c9b-a4ac-863cf645a522}, !- Handle
  {e9d24a23-24b2-4f4a-91b6-1f975b0893db}; !- Material Name

OS:Material,
  {d1828562-a93f-4dcc-8e83-803e429ffc7d}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5295d512-66af-4a6e-8853-951b7679108f}, !- Handle
  {d1828562-a93f-4dcc-8e83-803e429ffc7d}; !- Material Name

OS:Material:NoMass,
  {ca0db10c-8eb5-49cc-bb29-93c06ed95c96}, !- Handle
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d30b258f-94d3-44a8-8984-5dbb0501bf0e}, !- Handle
  {ca0db10c-8eb5-49cc-bb29-93c06ed95c96}; !- Material Name

OS:Rendering:Color,
  {d5e1ceb1-2f8d-48ad-af8f-237b0de8652a}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {955bb742-66d7-4c7c-8de9-ea73c15c7411}, !- Handle
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {4a96b8f2-75b0-4f00-b82c-ef1658dcdc8f}, !- Handle
  {955bb742-66d7-4c7c-8de9-ea73c15c7411}; !- Material Name

OS:Rendering:Color,
  {75f0683b-6df2-4804-88d3-1da6b5cedc0c}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material,
  {54e385f1-474e-4c74-bbce-1605d49d403d}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ba4b179-7710-4bac-b664-a4f6b2d2eb23}, !- Handle
  {54e385f1-474e-4c74-bbce-1605d49d403d}; !- Material Name

OS:Material:NoMass,
  {67b3dffe-44c3-4efa-967a-6bc6e7b7aed8}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6a3929d-707d-411e-9943-f07169e740b4}, !- Handle
  {67b3dffe-44c3-4efa-967a-6bc6e7b7aed8}; !- Material Name

OS:Rendering:Color,
  {ada00ab0-9f5c-418e-997a-8ab0bdb02547}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {6d7db057-c8ac-47c9-9191-a1fb1f2944c3}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {adcdf71b-86bd-4104-9578-6442509ace96}, !- Handle
  {6d7db057-c8ac-47c9-9191-a1fb1f2944c3}; !- Material Name

OS:Rendering:Color,
  {0d31f692-eaf7-41ea-bfd4-f73ef3f08c81}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2298d1d-5629-4937-88a0-8515c182c944}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {58d689c4-ff51-4177-b93c-4a68fd490026}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {12a60342-acd9-47a6-bb20-71cff53956d7}, !- Handle
  {58d689c4-ff51-4177-b93c-4a68fd490026}; !- Material Name

OS:Rendering:Color,
  {af271563-05c7-4d29-b1a6-0c2b11338102}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {e22eda7e-80fa-4af7-a2e9-725134362ee8}, !- Handle
  Zone Pre1980 7A,                        !- Name
  {9a7a57eb-12c9-4956-b17a-30d2766f3aca}, !- Default Exterior Surface Constructions Name
  {6a9a2422-ae2b-4e04-8c1d-1f7f18b02f90}, !- Default Interior Surface Constructions Name
  {47451e52-2f03-4544-afbb-b672445bd69e}, !- Default Ground Contact Surface Constructions Name
  {88bed665-3e18-43cb-a4f1-5ce04c22df63}, !- Default Exterior SubSurface Constructions Name
  {d7a04e3a-bfc3-4548-9d91-6b76c739404c}, !- Default Interior SubSurface Constructions Name
  {50d9e10d-ca8c-45b8-ab27-2f5b5a1c6413}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9a7a57eb-12c9-4956-b17a-30d2766f3aca}, !- Handle
  Default Surface Constructions 1683,     !- Name
  {1b649c42-4320-4f49-80de-7e25e96d863b}, !- Floor Construction Name
  {8cf86221-e39a-4e38-94b0-fc17975e4ebc}, !- Wall Construction Name
  {a984a3b4-eeb5-478d-8d82-49828b499ebd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a9a2422-ae2b-4e04-8c1d-1f7f18b02f90}, !- Handle
  Default Surface Constructions 1684,     !- Name
  {5b32a2ff-4adc-4dcc-b75c-7f9311754486}, !- Floor Construction Name
  {35279bef-4f1e-4f75-80cb-7b5df2b9819d}, !- Wall Construction Name
  {f39a1672-8c8c-4a09-bfe7-2236de555a2c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {47451e52-2f03-4544-afbb-b672445bd69e}, !- Handle
  Default Surface Constructions 1685,     !- Name
  {b3d2a744-05c5-49fa-b3fb-f9d6f6b409e5}, !- Floor Construction Name
  {b3d2a744-05c5-49fa-b3fb-f9d6f6b409e5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {88bed665-3e18-43cb-a4f1-5ce04c22df63}, !- Handle
  Default Sub Surface Constructions 1120, !- Name
  {9e88979a-082f-4777-9923-baa95fb9b9f9}, !- Fixed Window Construction Name
  {9e88979a-082f-4777-9923-baa95fb9b9f9}, !- Operable Window Construction Name
  {649c285a-77c9-4bcf-bafc-fe5c891e635e}, !- Door Construction Name
  {a56461ff-4f7b-498a-b808-0338c444cbcf}, !- Glass Door Construction Name
  {15bb83ba-e4f0-4472-b31c-256c39e1150b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Tubular Daylight Dome Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d7a04e3a-bfc3-4548-9d91-6b76c739404c}, !- Handle
  Default Sub Surface Constructions 1121, !- Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Fixed Window Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Operable Window Construction Name
  {cdb28c48-1da4-4e3a-b52a-29a47aed2b0b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8cf86221-e39a-4e38-94b0-fc17975e4ebc}, !- Handle
  Generic Exterior Wall pre1980 7A,       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {b4544a3e-897c-4350-9949-b65d33ecc24f}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {0b6f5156-d4ed-4570-898d-271322e479ba}, !- Handle
  {8cf86221-e39a-4e38-94b0-fc17975e4ebc}; !- Construction Name

OS:Material:NoMass,
  {b4544a3e-897c-4350-9949-b65d33ecc24f}, !- Handle
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {987d3604-7452-4a49-b5a6-0c7e44352086}, !- Handle
  {b4544a3e-897c-4350-9949-b65d33ecc24f}; !- Material Name

OS:SpaceType,
  {9491f71a-5e52-4333-b97f-6e8a8ab02b10}, !- Handle
  MURB small,                             !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {70493d96-8ead-446f-a24f-656511852db1}, !- Default Schedule Set Name
  {4b656c24-7cff-4da3-9bfb-c838a3edf3fc}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {70493d96-8ead-446f-a24f-656511852db1}, !- Handle
  MidriseApartment Apartment Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {93ca3a1a-58fa-406a-9aa9-c5d87ee8933b}, !- Number of People Schedule Name
  {538cfdf5-84dc-4e7e-a9b0-f3c551fc9837}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Hot Water Equipment Schedule Name
  {8fc3dae5-f3d9-4645-bbf9-606043f19866}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {4b656c24-7cff-4da3-9bfb-c838a3edf3fc}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {93ca3a1a-58fa-406a-9aa9-c5d87ee8933b}, !- Handle
  MidriseApartment Apartment Occ 2,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {7f7ada3e-fc96-4010-a773-051160807c63}, !- Default Day Schedule Name
  {fb99ebc5-b6b8-4104-a6e4-9721d891b410}, !- Summer Design Day Schedule Name
  {d37d5a43-b74e-4e8d-a1cc-74315698b435}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f7ada3e-fc96-4010-a773-051160807c63}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {fb99ebc5-b6b8-4104-a6e4-9721d891b410}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {d37d5a43-b74e-4e8d-a1cc-74315698b435}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {538cfdf5-84dc-4e7e-a9b0-f3c551fc9837}, !- Handle
  MidriseApartment Activity 2,            !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  {1f59f069-aa53-413d-bee6-e3f33b3b6466}, !- Default Day Schedule Name
  {26b386c2-677a-45b6-b4ad-90e86bc08f57}, !- Summer Design Day Schedule Name
  {40e9705d-197e-4b3c-8c4a-bab85ab48ad2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f59f069-aa53-413d-bee6-e3f33b3b6466}, !- Handle
  MidriseApartment Activity Default 1,    !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {26b386c2-677a-45b6-b4ad-90e86bc08f57}, !- Handle
  MidriseApartment Activity Summer Design Day 2, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {40e9705d-197e-4b3c-8c4a-bab85ab48ad2}, !- Handle
  MidriseApartment Activity Winter Design Day 2, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fc3dae5-f3d9-4645-bbf9-606043f19866}, !- Handle
  MidriseApartment Infil 3,               !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {ab94cf0b-b367-4647-8444-31cb35282ccc}, !- Default Day Schedule Name
  {b89567ba-c225-4324-b418-af7d52a86312}, !- Summer Design Day Schedule Name
  {06e1cd47-d9e1-4a83-8baf-3dd3137a17d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab94cf0b-b367-4647-8444-31cb35282ccc}, !- Handle
  MidriseApartment Infil Default 2,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b89567ba-c225-4324-b418-af7d52a86312}, !- Handle
  MidriseApartment Infil Summer Design Day 3, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06e1cd47-d9e1-4a83-8baf-3dd3137a17d1}, !- Handle
  MidriseApartment Infil Winter Design Day 3, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {8b2b57f6-7779-42cb-8b90-452c0fc8b115}, !- Handle
  People 2,                               !- Name
  {0b150c7c-97a8-438f-af9f-b76db6ce1218}, !- People Definition Name
  {9491f71a-5e52-4333-b97f-6e8a8ab02b10}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0b150c7c-97a8-438f-af9f-b76db6ce1218}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a435d2cc-3ba0-4f49-a6e8-c61d9a72ede1}, !- Handle
  Electric Equipment 2,                   !- Name
  {84e8472f-1cb5-4519-8e75-f2fa2dc75333}, !- Electric Equipment Definition Name
  {9491f71a-5e52-4333-b97f-6e8a8ab02b10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {84e8472f-1cb5-4519-8e75-f2fa2dc75333}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceType,
  {53836db3-1b04-4a8a-8cdb-28a81b970ace}, !- Handle
  MURB lobby,                             !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {79645af0-deb7-486d-8e17-2163ee294087}, !- Default Schedule Set Name
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {79645af0-deb7-486d-8e17-2163ee294087}, !- Handle
  MidriseApartment Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {22730a55-74c4-47f4-a0a4-dad5d94e5dd8}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7e5740bf-7174-44f5-a1f5-6921020a7251}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {22730a55-74c4-47f4-a0a4-dad5d94e5dd8}, !- Handle
  MidriseApartment Corridor Light 2,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {72753e9f-9c12-4668-b0c2-ee7afad924b1}, !- Default Day Schedule Name
  {a51fe845-e0fe-4f01-9d5a-ef09e6eccf19}, !- Summer Design Day Schedule Name
  {8c40122f-4ad9-4b8e-8c7e-910e881dfae2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72753e9f-9c12-4668-b0c2-ee7afad924b1}, !- Handle
  MidriseApartment Corridor Light Default 1, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51fe845-e0fe-4f01-9d5a-ef09e6eccf19}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c40122f-4ad9-4b8e-8c7e-910e881dfae2}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e5740bf-7174-44f5-a1f5-6921020a7251}, !- Handle
  MidriseApartment Infil 4,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {49dbd890-65c1-4a96-a80d-a6f7ac0aa1cd}, !- Default Day Schedule Name
  {8013e776-83aa-4636-bda8-719fdc0ed835}, !- Summer Design Day Schedule Name
  {90cc8b5d-aa04-4e93-afa8-137a1a81fec1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49dbd890-65c1-4a96-a80d-a6f7ac0aa1cd}, !- Handle
  MidriseApartment Infil Default 3,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8013e776-83aa-4636-bda8-719fdc0ed835}, !- Handle
  MidriseApartment Infil Summer Design Day 4, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90cc8b5d-aa04-4e93-afa8-137a1a81fec1}, !- Handle
  MidriseApartment Infil Winter Design Day 4, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {180b2da1-a633-4ee3-a072-cf33eeaba8f7}, !- Handle
  Openspace,                              !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d50e66f7-698f-432a-a978-f5c224cb078c}; !- Group Rendering Name

OS:Rendering:Color,
  {d50e66f7-698f-432a-a978-f5c224cb078c}, !- Handle
  Rendering Color 30,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {231ffaf3-cda3-4614-b8fd-29a60f31ca16}, !- Handle
  MURB small 1,                           !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {0b016771-5ced-493a-9392-77296b79f833}, !- Default Schedule Set Name
  {4b656c24-7cff-4da3-9bfb-c838a3edf3fc}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {0b016771-5ced-493a-9392-77296b79f833}, !- Handle
  MidriseApartment Apartment Schedule Set 3, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {746bd010-89ab-4980-8675-b79095bd3bb3}, !- Number of People Schedule Name
  {c905d486-fd7b-4bf2-9bbd-16a20155ac57}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {bf6bc614-4a72-4f2b-a323-b7f2851a166a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Hot Water Equipment Schedule Name
  {91886f1c-de49-4f1e-b477-197c6811f3fc}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {746bd010-89ab-4980-8675-b79095bd3bb3}, !- Handle
  MidriseApartment Apartment Occ 3,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {ba3b6b4e-4dbc-4c14-88cb-b1770d130fc2}, !- Default Day Schedule Name
  {d7ca4bd6-5c85-4cad-957c-4785ade173d6}, !- Summer Design Day Schedule Name
  {c68f2609-72cd-4876-b88e-063aaa305594}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3b6b4e-4dbc-4c14-88cb-b1770d130fc2}, !- Handle
  MidriseApartment Apartment Occ Default 2, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {d7ca4bd6-5c85-4cad-957c-4785ade173d6}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {c68f2609-72cd-4876-b88e-063aaa305594}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {c905d486-fd7b-4bf2-9bbd-16a20155ac57}, !- Handle
  MidriseApartment Activity 3,            !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  {a92b7f1c-2d6e-4a28-a6be-c56e272a3504}, !- Default Day Schedule Name
  {41e474ea-3c08-4ab2-9e63-d1b24cf93ed8}, !- Summer Design Day Schedule Name
  {1b880758-4221-460d-bd82-d6fd008b9d8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a92b7f1c-2d6e-4a28-a6be-c56e272a3504}, !- Handle
  MidriseApartment Activity Default 2,    !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {41e474ea-3c08-4ab2-9e63-d1b24cf93ed8}, !- Handle
  MidriseApartment Activity Summer Design Day 3, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1b880758-4221-460d-bd82-d6fd008b9d8b}, !- Handle
  MidriseApartment Activity Winter Design Day 3, !- Name
  {782181bd-f2ae-4d46-855b-8b6f212d79b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91886f1c-de49-4f1e-b477-197c6811f3fc}, !- Handle
  MidriseApartment Infil 5,               !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {1778ea4b-f595-44aa-a4d2-c8c9e4061d62}, !- Default Day Schedule Name
  {efed7889-f85d-4502-a3fe-d3bef9109978}, !- Summer Design Day Schedule Name
  {c5d7acd1-935d-401d-bc98-239ec23d62a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1778ea4b-f595-44aa-a4d2-c8c9e4061d62}, !- Handle
  MidriseApartment Infil Default 4,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efed7889-f85d-4502-a3fe-d3bef9109978}, !- Handle
  MidriseApartment Infil Summer Design Day 5, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5d7acd1-935d-401d-bc98-239ec23d62a7}, !- Handle
  MidriseApartment Infil Winter Design Day 5, !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {a6b654e8-77ab-4fb7-8b3c-1e69f7dcb7f4}, !- Handle
  People 3,                               !- Name
  {0b150c7c-97a8-438f-af9f-b76db6ce1218}, !- People Definition Name
  {231ffaf3-cda3-4614-b8fd-29a60f31ca16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {b7b8ea95-cd80-4a4f-b295-f01288021a17}, !- Handle
  Electric Equipment 3,                   !- Name
  {84e8472f-1cb5-4519-8e75-f2fa2dc75333}, !- Electric Equipment Definition Name
  {231ffaf3-cda3-4614-b8fd-29a60f31ca16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {5c2ec1a9-01f5-4886-8270-74e7d5acd20b}, !- Handle
  MURB lobby 1,                           !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {c7167448-6e34-4417-8f06-d33b861dc106}, !- Default Schedule Set Name
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {c7167448-6e34-4417-8f06-d33b861dc106}, !- Handle
  MidriseApartment Corridor Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {17768f58-2264-4ed1-b149-3161e557c8ca}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bd876945-e403-4fd7-9724-fdfa6fbd1832}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {17768f58-2264-4ed1-b149-3161e557c8ca}, !- Handle
  MidriseApartment Corridor Light 3,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {27d651b0-8219-4dce-b119-f2469bab6fba}, !- Default Day Schedule Name
  {6b000b84-709a-44df-8348-f36ed9fd11f2}, !- Summer Design Day Schedule Name
  {d7ddee6a-e63a-4795-b692-e0eca535ce0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27d651b0-8219-4dce-b119-f2469bab6fba}, !- Handle
  MidriseApartment Corridor Light Default 2, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b000b84-709a-44df-8348-f36ed9fd11f2}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 3, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ddee6a-e63a-4795-b692-e0eca535ce0b}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 3, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd876945-e403-4fd7-9724-fdfa6fbd1832}, !- Handle
  MidriseApartment Infil 6,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {b4c3965a-eda9-455e-b44a-ccb629e71ee5}, !- Default Day Schedule Name
  {6b6f16d8-87b2-4c88-a4a6-53f56810f040}, !- Summer Design Day Schedule Name
  {68434ad3-ab71-4c20-a854-119095c6cbf1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4c3965a-eda9-455e-b44a-ccb629e71ee5}, !- Handle
  MidriseApartment Infil Default 5,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b6f16d8-87b2-4c88-a4a6-53f56810f040}, !- Handle
  MidriseApartment Infil Summer Design Day 6, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68434ad3-ab71-4c20-a854-119095c6cbf1}, !- Handle
  MidriseApartment Infil Winter Design Day 6, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {20a76b5e-32c6-4bf3-873e-08003ae81004}, !- Handle
  MURB lobby 2,                           !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {64cd31d0-9079-41bc-bca5-c377fdd74876}, !- Default Schedule Set Name
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {64cd31d0-9079-41bc-bca5-c377fdd74876}, !- Handle
  MidriseApartment Corridor Schedule Set 3, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {170f3ce8-c915-4333-b029-7094434cac80}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {59b2372c-30b0-4d34-8e70-60725b5599f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {170f3ce8-c915-4333-b029-7094434cac80}, !- Handle
  MidriseApartment Corridor Light 4,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {02087033-aae0-4f31-8f66-a524029f12da}, !- Default Day Schedule Name
  {4859a418-2931-40d1-b7bd-8396fb1354fb}, !- Summer Design Day Schedule Name
  {4ead97f5-d5ea-434a-b5eb-33bad3855556}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02087033-aae0-4f31-8f66-a524029f12da}, !- Handle
  MidriseApartment Corridor Light Default 3, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4859a418-2931-40d1-b7bd-8396fb1354fb}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 4, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ead97f5-d5ea-434a-b5eb-33bad3855556}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 4, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {59b2372c-30b0-4d34-8e70-60725b5599f1}, !- Handle
  MidriseApartment Infil 7,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {717c2f51-60bd-42fe-9c76-bb3ce9bce242}, !- Default Day Schedule Name
  {e243d875-7f5f-471d-aa59-7d3b4e9bb12e}, !- Summer Design Day Schedule Name
  {638c1e7f-173b-4418-99e8-e9af49baffed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {717c2f51-60bd-42fe-9c76-bb3ce9bce242}, !- Handle
  MidriseApartment Infil Default 6,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e243d875-7f5f-471d-aa59-7d3b4e9bb12e}, !- Handle
  MidriseApartment Infil Summer Design Day 7, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {638c1e7f-173b-4418-99e8-e9af49baffed}, !- Handle
  MidriseApartment Infil Winter Design Day 7, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {ef5fd802-3ed8-4a46-81ba-6a14c8dec857}, !- Handle
  MURB lobby 3,                           !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {ba825a68-a4b7-4798-90b7-889a1ae20f45}, !- Default Schedule Set Name
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {ba825a68-a4b7-4798-90b7-889a1ae20f45}, !- Handle
  MidriseApartment Corridor Schedule Set 4, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {3432ac60-6205-439d-994f-3c306182751a}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7e03be58-fc83-41be-bb17-71b4f619a532}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3432ac60-6205-439d-994f-3c306182751a}, !- Handle
  MidriseApartment Corridor Light 5,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {08777b37-f3ae-4550-b0a6-4d380b1ffbe5}, !- Default Day Schedule Name
  {49b3d1bd-6165-4105-a879-177dfd7f83e4}, !- Summer Design Day Schedule Name
  {58a67093-00ea-48e3-a4a1-25dbeece4e9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08777b37-f3ae-4550-b0a6-4d380b1ffbe5}, !- Handle
  MidriseApartment Corridor Light Default 4, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b3d1bd-6165-4105-a879-177dfd7f83e4}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 5, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58a67093-00ea-48e3-a4a1-25dbeece4e9b}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 5, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e03be58-fc83-41be-bb17-71b4f619a532}, !- Handle
  MidriseApartment Infil 8,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {2e912566-5912-4932-8b49-3b9ed8a99b7b}, !- Default Day Schedule Name
  {e224345f-5cd3-4042-9b52-71c17119e73a}, !- Summer Design Day Schedule Name
  {898552cc-2b51-4e22-928e-112f1291dcf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e912566-5912-4932-8b49-3b9ed8a99b7b}, !- Handle
  MidriseApartment Infil Default 7,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e224345f-5cd3-4042-9b52-71c17119e73a}, !- Handle
  MidriseApartment Infil Summer Design Day 8, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {898552cc-2b51-4e22-928e-112f1291dcf8}, !- Handle
  MidriseApartment Infil Winter Design Day 8, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceType,
  {bd8cbdf1-d660-44cf-bd82-964048e11c47}, !- Handle
  MURB lobby 4,                           !- Name
  {28a63068-92d4-4007-a7ed-64584f5e150a}, !- Default Construction Set Name
  {6ce75873-4909-4fad-a4a7-482f60c6efe2}, !- Default Schedule Set Name
  {95bf8405-cf92-43e0-8172-fdd25bd586af}, !- Group Rendering Name
  {6c66870a-0cc1-4549-8d77-b91f7877dd98}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {6ce75873-4909-4fad-a4a7-482f60c6efe2}, !- Handle
  MidriseApartment Corridor Schedule Set 5, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {edecd487-165c-4d63-9106-6fd616a26fd4}, !- Lighting Schedule Name
  {b903115d-ee4a-4da0-b62b-5196d419cff2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad65e45a-fd7c-42e6-bb64-218ee58921db}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {edecd487-165c-4d63-9106-6fd616a26fd4}, !- Handle
  MidriseApartment Corridor Light 6,      !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {6ae0e567-27e9-4a45-b39b-a8023cb9df0e}, !- Default Day Schedule Name
  {f9242f6f-1733-4c78-a151-a3bfb2983b84}, !- Summer Design Day Schedule Name
  {5714eddc-1351-4ba3-9897-c57198b75934}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ae0e567-27e9-4a45-b39b-a8023cb9df0e}, !- Handle
  MidriseApartment Corridor Light Default 5, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9242f6f-1733-4c78-a151-a3bfb2983b84}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 6, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5714eddc-1351-4ba3-9897-c57198b75934}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 6, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad65e45a-fd7c-42e6-bb64-218ee58921db}, !- Handle
  MidriseApartment Infil 9,               !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  {9d9134ed-91f0-4b2b-9902-e6ca15415536}, !- Default Day Schedule Name
  {fe38d533-acc4-4119-b59d-73671cdcb6e6}, !- Summer Design Day Schedule Name
  {c8bed620-bef4-45f7-aa8b-803e5030624a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d9134ed-91f0-4b2b-9902-e6ca15415536}, !- Handle
  MidriseApartment Infil Default 8,       !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe38d533-acc4-4119-b59d-73671cdcb6e6}, !- Handle
  MidriseApartment Infil Summer Design Day 9, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8bed620-bef4-45f7-aa8b-803e5030624a}, !- Handle
  MidriseApartment Infil Winter Design Day 9, !- Name
  {c2fad64e-709f-445f-96c5-28d8cb47af91}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultSurfaceConstructions,
  {770eac0b-28ac-4f09-b5d4-3540e9481636}, !- Handle
  Default Surface Constructions 1696,     !- Name
  {1b649c42-4320-4f49-80de-7e25e96d863b}, !- Floor Construction Name
  {fd658f0a-a167-4336-ab43-8a3b176325e4}, !- Wall Construction Name
  {a984a3b4-eeb5-478d-8d82-49828b499ebd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {279d085f-e91a-48f5-a62b-de18137f8455}, !- Handle
  Default Surface Constructions 1697,     !- Name
  {5b32a2ff-4adc-4dcc-b75c-7f9311754486}, !- Floor Construction Name
  {35279bef-4f1e-4f75-80cb-7b5df2b9819d}, !- Wall Construction Name
  {f39a1672-8c8c-4a09-bfe7-2236de555a2c}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b4f7eabf-198f-40fd-8de5-ae7d2a7ecd40}, !- Handle
  Default Surface Constructions 1698,     !- Name
  {22eafffa-b33f-45e6-942f-e078cfe4e44f}, !- Floor Construction Name
  {b3d2a744-05c5-49fa-b3fb-f9d6f6b409e5}, !- Wall Construction Name
  {0e631c87-a122-478a-8514-b8504fd67076}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {86e86890-3a95-4cc6-9549-abe1e53596ef}, !- Handle
  Default Sub Surface Constructions 1122, !- Name
  {9e88979a-082f-4777-9923-baa95fb9b9f9}, !- Fixed Window Construction Name
  {9e88979a-082f-4777-9923-baa95fb9b9f9}, !- Operable Window Construction Name
  {649c285a-77c9-4bcf-bafc-fe5c891e635e}, !- Door Construction Name
  {a56461ff-4f7b-498a-b808-0338c444cbcf}, !- Glass Door Construction Name
  {15bb83ba-e4f0-4472-b31c-256c39e1150b}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Tubular Daylight Dome Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2713cdc3-21ca-4582-8a3b-37a08087f66c}, !- Handle
  Default Sub Surface Constructions 1123, !- Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Fixed Window Construction Name
  {daf1b1c5-b846-44db-8ad3-2db2eedc4cce}, !- Operable Window Construction Name
  {cdb28c48-1da4-4e3a-b52a-29a47aed2b0b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0e631c87-a122-478a-8514-b8504fd67076}, !- Handle
  Generic Interior Ceiling,               !- Name
  {f74d8dbc-2c9c-4050-8f34-cc624e000eb4}, !- Surface Rendering Name
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 1
  {eb161778-37d5-4eb7-a539-f1dc94994669}, !- Layer 2
  {8619026b-ceff-4201-bfee-00ef0919cc98}; !- Layer 3

OS:Rendering:Color,
  {f74d8dbc-2c9c-4050-8f34-cc624e000eb4}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Material,
  {eb161778-37d5-4eb7-a539-f1dc94994669}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0366df8-91c8-4ad6-a971-bb525d79a005}, !- Handle
  {eb161778-37d5-4eb7-a539-f1dc94994669}; !- Material Name

OS:Material,
  {8619026b-ceff-4201-bfee-00ef0919cc98}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a72774f-38aa-4062-afda-d516deeee4f9}, !- Handle
  {8619026b-ceff-4201-bfee-00ef0919cc98}; !- Material Name

OS:StandardsInformation:Construction,
  {2e7e7aa6-9b17-4aaf-88e2-6954d8724e0b}, !- Handle
  {0e631c87-a122-478a-8514-b8504fd67076}; !- Construction Name

OS:Construction,
  {a0c6c9ff-aef4-49e3-9004-acc0d432fdcb}, !- Handle
  Generic Interior Floor,                 !- Name
  {450800ce-ff34-4120-bcf8-ce65717b28c0}, !- Surface Rendering Name
  {8619026b-ceff-4201-bfee-00ef0919cc98}, !- Layer 1
  {eb161778-37d5-4eb7-a539-f1dc94994669}, !- Layer 2
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}; !- Layer 3

OS:Rendering:Color,
  {450800ce-ff34-4120-bcf8-ce65717b28c0}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {4b83ef68-1127-4d8a-a947-5dc9d74d9aea}, !- Handle
  {a0c6c9ff-aef4-49e3-9004-acc0d432fdcb}; !- Construction Name

OS:WeatherFile,
  {527ca648-cfba-4fe0-b0cd-273ac0ac5f73}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  C:/Users/ORIOL~1.GAV/AppData/Local/Temp/osmodel-effd-9a54-e538-2b77-1721214101-0/resources/files/CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {0e09f0c3-8658-4fb9-97c8-88a5bec8ce94}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cb3bffd8-528d-4169-92b7-743b9df48395}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2d55865c-bc63-4910-a2e2-9edd2102317b}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {16e0c11c-d2a8-4ad6-b974-88d1b066627b}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7613a4df-a12b-46ef-94af-2f8d1e61af21}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ac3baa1-bfdf-462a-9863-0629bfdfb23a}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {094803ec-efac-4d1f-ad89-107d733a960c}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc9fcfca-2c86-492d-8a93-b38a9b689534}, !- Handle
  Elec Baseboard,                         !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {105a3132-7bd6-47c1-8e37-df34d51099a9}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {105a3132-7bd6-47c1-8e37-df34d51099a9}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51ca4f51-38d4-4b78-9841-37051405dc86}, !- Handle
  Elec Baseboard 1,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca1c9492-874a-4594-a1a2-be3722e10028}, !- Handle
  Elec Baseboard 2,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9029381e-f5c1-4f97-8581-b1369e73a9ef}, !- Handle
  Elec Baseboard 3,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85061c7c-d726-4d3f-acd1-6890b4f724fb}, !- Handle
  Elec Baseboard 4,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2661d6c2-7a0e-41ee-a0e8-841089cb0c0f}, !- Handle
  Elec Baseboard 5,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee7e529b-5b25-487d-8bf1-3d880a6f6598}, !- Handle
  Elec Baseboard 6,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8bfaf66-5914-49b1-bc57-6748f4e2799d}, !- Handle
  Elec Baseboard 7,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7392199-6ff7-4b34-a22e-e1a507250ebc}, !- Handle
  Elec Baseboard 8,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5509e854-8fcb-4ada-9c24-07b359275bd1}, !- Handle
  Elec Baseboard 9,                       !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f29428f-050d-4c81-b7f2-3d86d9dcec26}, !- Handle
  Elec Baseboard 10,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {565748c3-5116-43fa-8c21-b5de2281f21d}, !- Handle
  Elec Baseboard 11,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b0b9a2f5-1dd3-41c3-b647-586e974f2da0}, !- Handle
  Elec Baseboard 12,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b5f8750a-5a8e-4c17-ac65-582e4f3f4ca7}, !- Handle
  Elec Baseboard 13,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2f19f5a0-f54d-442c-a1ba-202d19ac427a}, !- Handle
  Elec Baseboard 14,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {504a233b-b473-4ecb-8ee4-84663f8f390b}, !- Handle
  Elec Baseboard 15,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3b97b4e-aef7-455b-a4cd-bd06bd7626b1}, !- Handle
  Elec Baseboard 16,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ce8fc3b7-4b2c-4970-a729-b8eeef67a817}, !- Handle
  Elec Baseboard 17,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5256db17-3df2-4146-88f1-7eacd8ee21fb}, !- Handle
  Elec Baseboard 18,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3344dab0-1a1f-44ff-b7eb-4723480da184}, !- Handle
  Elec Baseboard 19,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cd8cdc7-2f51-46be-9e41-3e3205e16929}, !- Handle
  Elec Baseboard 20,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1101f16d-0739-4714-9c4e-7749fc88a2c3}, !- Handle
  Elec Baseboard 21,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b48ac47-8c76-4e31-9413-701d226ad187}, !- Handle
  Elec Baseboard 22,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {53744f95-8c9c-4c80-ac64-7a630c563022}, !- Handle
  Cycling PTAC Fan Mode Always Zero,      !- Name
  {37d1a803-a542-4a0b-81e4-c695b74d8a2d}, !- Schedule Type Limits Name
  {3b7edc79-d9e4-42d5-9543-089122fa9aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b7edc79-d9e4-42d5-9543-089122fa9aa7}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {37d1a803-a542-4a0b-81e4-c695b74d8a2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {37d1a803-a542-4a0b-81e4-c695b74d8a2d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Output:JSON,
  {075ecd5d-f230-40a3-898f-4e86ab849b6d}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {2b0ed9df-4a59-4bcb-b7a6-14696833147c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {9bd0f731-3343-4427-9781-8518a01c5b6b}; !- Handle

OS:Construction,
  {3b993cf9-9545-46d6-9fa3-12ebe123b17c}, !- Handle
  Customized Fenestration: u=3.36 1,      !- Name
  {d5e1ceb1-2f8d-48ad-af8f-237b0de8652a}, !- Surface Rendering Name
  {955bb742-66d7-4c7c-8de9-ea73c15c7411}; !- Layer 1

OS:StandardsInformation:Construction,
  {506ef133-d264-4221-a438-6109cb464cae}, !- Handle
  {3b993cf9-9545-46d6-9fa3-12ebe123b17c}; !- Construction Name

OS:Construction,
  {7d90b7a3-4f55-4e1d-a48b-ef45591f5e2b}, !- Handle
  Customized Fenestration: u=3.36 2,      !- Name
  {d5e1ceb1-2f8d-48ad-af8f-237b0de8652a}, !- Surface Rendering Name
  {955bb742-66d7-4c7c-8de9-ea73c15c7411}; !- Layer 1

OS:StandardsInformation:Construction,
  {454237c5-1650-4d8f-953e-7cddeceece32}, !- Handle
  {7d90b7a3-4f55-4e1d-a48b-ef45591f5e2b}; !- Construction Name

OS:Construction,
  {0b1416f2-5925-4538-ae98-099143a6704b}, !- Handle
  Typical Interior Window 1,              !- Name
  {b2298d1d-5629-4937-88a0-8515c182c944}, !- Surface Rendering Name
  {58d689c4-ff51-4177-b93c-4a68fd490026}; !- Layer 1

OS:StandardsInformation:Construction,
  {ce401709-9ebf-4afc-98b1-025b107c5b3b}, !- Handle
  {0b1416f2-5925-4538-ae98-099143a6704b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0a0d2647-1b5e-4a52-a7b9-520cdd432528}, !- Handle
  Typical Interior Window 2,              !- Name
  {b2298d1d-5629-4937-88a0-8515c182c944}, !- Surface Rendering Name
  {58d689c4-ff51-4177-b93c-4a68fd490026}; !- Layer 1

OS:StandardsInformation:Construction,
  {17bd14d9-ee25-4c7f-be23-1464dcd3419e}, !- Handle
  {0a0d2647-1b5e-4a52-a7b9-520cdd432528}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f11e1f2c-864d-43ef-a9c3-239efb406fe4}, !- Handle
  Typical Interior Door 5,                !- Name
  {af271563-05c7-4d29-b1a6-0c2b11338102}, !- Surface Rendering Name
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}; !- Layer 1

OS:StandardsInformation:Construction,
  {ac7365cb-ba80-4c63-89b5-6b972e481524}, !- Handle
  {f11e1f2c-864d-43ef-a9c3-239efb406fe4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ee0ff884-f773-4a28-a9b3-fadd38cdb142}, !- Handle
  Typical Interior Door 6,                !- Name
  {af271563-05c7-4d29-b1a6-0c2b11338102}, !- Surface Rendering Name
  {5db6b428-7bd3-433f-ac2d-fa76c856ed31}; !- Layer 1

OS:StandardsInformation:Construction,
  {566d4cec-97b5-4509-a1d2-a8a823218fb6}, !- Handle
  {ee0ff884-f773-4a28-a9b3-fadd38cdb142}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Space,
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Handle
  Space 1,                                !- Name
  {9491f71a-5e52-4333-b97f-6e8a8ab02b10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {09bcd8ac-d438-472f-816e-01b2a17d24f6}, !- Building Story Name
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {ffb52c92-5c2b-43ca-a7af-b8711183eb80}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60daa1ad-cac1-418a-abf0-30176e2cc99c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {0bf9b164-9f70-492a-b9fd-a58af048b5e2}, !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.5, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ce5fa9-42d3-4bc6-afd8-ff79a5e46254}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {adf6fcb4-4152-495e-ac75-ac5999e4b1f8}, !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.5, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce53038f-8826-4bfa-906a-f50087738d45}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.5, 3.048,                          !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d8ec8f-fede-4caf-a841-421b1d8a2e50}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e247e6-f0ad-44bf-9fb0-f1033516373d}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 7.5, 3.048,          !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 7.5, 0,              !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {503fb940-96b0-43f3-88c0-d3196c927f06}, !- Zone Air Inlet Port List
  {58e04b0a-842b-47e0-ae82-257227b4acde}, !- Zone Air Exhaust Port List
  {20a17323-1ae2-436d-8784-0d3b0488526f}, !- Zone Air Node Name
  {79e1ddfb-e338-4e73-9a67-60c94410e96a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a5ff593-c950-4d52-b2a4-febb3d8c6ee9}, !- Group Rendering Name
  {b0d44bae-62d7-47de-823f-e15f9a519f95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7e6554c-9b5d-456c-a3c2-ca8360fcf29b}, !- Handle
  Node 70,                                !- Name
  {20a17323-1ae2-436d-8784-0d3b0488526f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20a17323-1ae2-436d-8784-0d3b0488526f}, !- Handle
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- Source Object
  11,                                     !- Outlet Port
  {e7e6554c-9b5d-456c-a3c2-ca8360fcf29b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {503fb940-96b0-43f3-88c0-d3196c927f06}, !- Handle
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- HVAC Component
  {869231e0-240d-4e85-adf9-f45e0aa260b4}; !- Port 1

OS:PortList,
  {58e04b0a-842b-47e0-ae82-257227b4acde}, !- Handle
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- HVAC Component
  {3f4ae2a3-41f7-4a72-9de9-a7db622366a1}; !- Port 1

OS:PortList,
  {79e1ddfb-e338-4e73-9a67-60c94410e96a}, !- Handle
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}; !- HVAC Component

OS:Sizing:Zone,
  {812d6622-99d6-4638-8c5f-0b3622dad405}, !- Handle
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bddca9bd-3c2f-4b28-a540-e1c5977b69ea}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {2f397c8f-72ab-4845-a6ea-f7e10af66ae6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f6ae35f-6982-4965-90b8-3b71a9c49b2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8685d3f0-e4b0-4665-8cbc-db28f698bd90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1a5ff593-c950-4d52-b2a4-febb3d8c6ee9}, !- Handle
  Rendering Color 31,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5eec52e0-7e0d-4b1c-89de-b27698ca3e69}, !- Handle
  Building Story Typical,                 !- Name
  31,                                     !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {43948186-9a6f-472e-b87a-0bd52eb90fef}; !- Group Rendering Name

OS:Rendering:Color,
  {43948186-9a6f-472e-b87a-0bd52eb90fef}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ca3100b5-b37a-4f2f-932d-f934c9e6971a}, !- Handle
  Building Story roof,                    !- Name
  15,                                     !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b5ca40ec-3bf3-4ee6-a94a-18152a8e713b}; !- Group Rendering Name

OS:Rendering:Color,
  {b5ca40ec-3bf3-4ee6-a94a-18152a8e713b}, !- Handle
  Rendering Color 33,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling 1,   !- Name
  {b0b7cbf6-28d8-4290-a8f7-f602bd2aa0cb}, !- Schedule Type Limits Name
  {bcab244b-984c-4c49-b7e0-3a8441ffcd32}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {b0b7cbf6-28d8-4290-a8f7-f602bd2aa0cb}, !- Handle
  Temperature 59,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bcab244b-984c-4c49-b7e0-3a8441ffcd32}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default 1, !- Name
  {600e7dd6-8910-4fbb-a02f-e698cdff1d3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {03fc4c83-7ac2-4b81-9fc1-bd52430435bd}, !- Handle
  Schedule Rule 424,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {857efb67-037b-4de8-a890-02cc2181c8dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {857efb67-037b-4de8-a890-02cc2181c8dd}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day 1, !- Name
  {ca6a6c10-67ff-4f6d-b8fa-e5586c07857c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ca6a6c10-67ff-4f6d-b8fa-e5586c07857c}, !- Handle
  Temperature 62,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {8d9cd896-9170-4f01-963a-bc99e069b3f4}, !- Handle
  Schedule Rule 389,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17ddc5fa-db88-4b59-a56d-5bfbf4d4f307}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17ddc5fa-db88-4b59-a56d-5bfbf4d4f307}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f8e64b93-7b7e-4cdb-9c5c-e7f7466392f5}, !- Handle
  Schedule Rule 388,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0d626b4-37b5-4b2d-b41c-dc30eb60ded5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0d626b4-37b5-4b2d-b41c-dc30eb60ded5}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {482b94e1-78a6-48fa-9bcc-03c7f186996e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {482b94e1-78a6-48fa-9bcc-03c7f186996e}, !- Handle
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {47bf0435-ceda-476a-8fe5-e696988504d2}, !- Handle
  Schedule Rule 423,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34cbc506-2752-4ead-b2f0-8f0c374e7fe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34cbc506-2752-4ead-b2f0-8f0c374e7fe1}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day 1, !- Name
  {3c50657b-6186-40cf-98e9-7f32b937d315}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3c50657b-6186-40cf-98e9-7f32b937d315}, !- Handle
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {0eb4f6fb-c347-4961-acee-0270a2adf1a0}, !- Handle
  Schedule Rule 387,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24cba328-486c-4e10-a7f3-f47174dc5614}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24cba328-486c-4e10-a7f3-f47174dc5614}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {c489fce8-839b-4cba-b0d3-11da5b729a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c489fce8-839b-4cba-b0d3-11da5b729a19}, !- Handle
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {59f9e8a1-ef2b-45db-abb3-c2547704385b}, !- Handle
  Schedule Rule 422,                      !- Name
  {c40a5162-c983-428e-9b42-99962c5bc221}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4c7f7b7-cc5e-41b1-8ae9-c3221240a8c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4c7f7b7-cc5e-41b1-8ae9-c3221240a8c8}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day 1, !- Name
  {b782e052-f842-4699-ae6b-5d9046535bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b782e052-f842-4699-ae6b-5d9046535bc8}, !- Handle
  Temperature 66,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {89bd7fb9-97d7-45b0-863a-83c658fdcf26}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {048e1dd0-9651-4ef9-b600-6ec6876a029a}, !- Schedule Type Limits Name
  {dd970722-2e70-458d-89d6-3a2557f41fce}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {048e1dd0-9651-4ef9-b600-6ec6876a029a}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dd970722-2e70-458d-89d6-3a2557f41fce}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {696324c3-ac0c-4c31-ad0b-ad3a9a8f2bf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:Schedule:Rule,
  {fceec9ec-742d-4477-b2e0-86bcb562dbd9}, !- Handle
  Schedule Rule 46,                       !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {887a96c7-4a1e-4acd-ada8-bf6399bbf338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {887a96c7-4a1e-4acd-ada8-bf6399bbf338}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {048e1dd0-9651-4ef9-b600-6ec6876a029a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {b0d44bae-62d7-47de-823f-e15f9a519f95}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {683d4a9b-96dc-4270-8784-a6ce14437325}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58847dda-f662-4d37-af1f-09e650de7b25}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {895c9401-a11a-4a86-8565-dcda81266306}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa695dc0-3e6e-4596-8a12-0714e77b0900}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a62cf317-8605-4b5f-8c36-390d248ecd08}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea35ea51-8082-42ea-94bd-632ac2d7f4aa}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d813cd16-0337-43a2-92de-708e00a0f460}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {626c59b8-6f05-4b94-8d0f-a1f1129e0cd7}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bc2a3dd-40e5-4392-a03c-18badbfb8d3d}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57e11f79-8344-4b52-9fa2-ab98d5fdfcc2}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c9216b-bec5-4989-9a8d-94da87050297}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8afd4021-ec3b-4780-b373-698129146b5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b0fa03f-0543-47ff-91fc-552d9b15609b}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {444ff240-e4d8-4e54-8591-bbc0bd696b73}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2f1fec1-ae95-4754-9b2c-adb688e5470f}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a91676e9-c392-43ab-bc23-db4288abd0f3}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd3e67d7-704e-42e9-94b6-c5f9c4985b6b}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {473d2ee9-bcde-4090-87c9-7b2ad732bdcc}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47194f8e-abc6-4453-b62a-0b5268638584}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9e4831a-f90a-4295-ada0-c004899ac319}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bc6b0d5-83bc-4619-b883-05de09252361}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {306bc0f6-e436-4ec9-8395-a41f09eb61c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {2395928a-bf36-4802-bc66-cd2e789c3df6}, !- Heating Setpoint Temperature Schedule Name
  {c40a5162-c983-428e-9b42-99962c5bc221}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1d8ca959-05a1-4f00-8bc4-56fd9174c6db}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {c4d5edf8-ee4a-4b5f-bffe-629fa5b04fa8}, !- Default Day Schedule Name
  {9a9f5f7c-78bc-42f9-b686-e57cc29bff12}, !- Summer Design Day Schedule Name
  {8a76ded5-320a-4fe2-bd6a-caa34d985f58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4d5edf8-ee4a-4b5f-bffe-629fa5b04fa8}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9a9f5f7c-78bc-42f9-b686-e57cc29bff12}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8a76ded5-320a-4fe2-bd6a-caa34d985f58}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c8ff1ef9-074f-46cf-97d2-5b51b870d87e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b96c6154-4897-4b1c-bf44-ad69d4222d5e}, !- Plant Side Inlet Node Name
  {db3a491e-35bd-4e1a-80f0-ab7b0d912eb1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2e67679e-b934-4ee0-a6b9-dbf4a245b8d9}, !- Demand Side Inlet Node Name
  {86bc1df1-1a5e-46c3-af34-4f971f73fcf6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c24f9bab-3954-4596-a399-5f8daaf57ee2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ba53962e-ad33-4ad6-9ca9-ae6b6841ce36}, !- Demand Mixer Name
  {38e4a824-3587-498a-9879-66112039e354}, !- Demand Splitter Name
  {ced36ccf-c028-4d0e-8eb9-750ab323e045}, !- Supply Mixer Name
  {923f116f-32e6-462d-9b0c-1a75c7d0d9da}; !- Supply Splitter Name

OS:Node,
  {f4d09158-3fee-4a88-8e7f-75f381e42112}, !- Handle
  Node 26,                                !- Name
  {b96c6154-4897-4b1c-bf44-ad69d4222d5e}, !- Inlet Port
  {7bc086af-189f-4acf-b2b7-30a73818f6ba}; !- Outlet Port

OS:Node,
  {c8ff1ef9-074f-46cf-97d2-5b51b870d87e}, !- Handle
  Node 27,                                !- Name
  {4f017703-59d3-4356-90aa-8b671fd8c158}, !- Inlet Port
  {db3a491e-35bd-4e1a-80f0-ab7b0d912eb1}; !- Outlet Port

OS:Node,
  {c9daacf6-d43f-4d53-99c7-2c89e4d5d65a}, !- Handle
  Node 28,                                !- Name
  {707a7e8f-bc22-44f8-8535-7cc324662589}, !- Inlet Port
  {1b8254e2-b048-4bf5-855e-77fc46598d0b}; !- Outlet Port

OS:Connector:Mixer,
  {ced36ccf-c028-4d0e-8eb9-750ab323e045}, !- Handle
  Connector Mixer 1,                      !- Name
  {4f017703-59d3-4356-90aa-8b671fd8c158}, !- Outlet Branch Name
  {73fe3771-b619-4e34-958e-58969aebf08f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {923f116f-32e6-462d-9b0c-1a75c7d0d9da}, !- Handle
  Connector Splitter 1,                   !- Name
  {e15ddbbe-c130-4a63-8225-82b34d85eccd}, !- Inlet Branch Name
  {707a7e8f-bc22-44f8-8535-7cc324662589}; !- Outlet Branch Name 1

OS:Connection,
  {b96c6154-4897-4b1c-bf44-ad69d4222d5e}, !- Handle
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Source Object
  14,                                     !- Outlet Port
  {f4d09158-3fee-4a88-8e7f-75f381e42112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707a7e8f-bc22-44f8-8535-7cc324662589}, !- Handle
  {923f116f-32e6-462d-9b0c-1a75c7d0d9da}, !- Source Object
  3,                                      !- Outlet Port
  {c9daacf6-d43f-4d53-99c7-2c89e4d5d65a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f017703-59d3-4356-90aa-8b671fd8c158}, !- Handle
  {ced36ccf-c028-4d0e-8eb9-750ab323e045}, !- Source Object
  2,                                      !- Outlet Port
  {c8ff1ef9-074f-46cf-97d2-5b51b870d87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3a491e-35bd-4e1a-80f0-ab7b0d912eb1}, !- Handle
  {c8ff1ef9-074f-46cf-97d2-5b51b870d87e}, !- Source Object
  3,                                      !- Outlet Port
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e238a33-6057-4472-9b27-1e3fb2fe87d7}, !- Handle
  Node 29,                                !- Name
  {2e67679e-b934-4ee0-a6b9-dbf4a245b8d9}, !- Inlet Port
  {030b443f-be48-4f72-bf2d-01f1ce6fe81d}; !- Outlet Port

OS:Node,
  {1e44c361-e7ed-4223-87d0-6afdeb327210}, !- Handle
  Node 30,                                !- Name
  {ccced09a-848f-468a-966e-41dc63f0ffb2}, !- Inlet Port
  {86bc1df1-1a5e-46c3-af34-4f971f73fcf6}; !- Outlet Port

OS:Node,
  {0cf395ac-a4a4-459e-887e-2495738dd26c}, !- Handle
  Node 31,                                !- Name
  {30ca5e3e-2ffa-4984-be20-33668c81b8a7}, !- Inlet Port
  {f190cb9c-5154-4e5f-ad6f-63a7f4d1801f}; !- Outlet Port

OS:Connector:Mixer,
  {ba53962e-ad33-4ad6-9ca9-ae6b6841ce36}, !- Handle
  Connector Mixer 2,                      !- Name
  {ccced09a-848f-468a-966e-41dc63f0ffb2}, !- Outlet Branch Name
  {bbfe807e-8d42-4ce7-862c-de3132190a8d}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {38e4a824-3587-498a-9879-66112039e354}, !- Handle
  Connector Splitter 2,                   !- Name
  {030b443f-be48-4f72-bf2d-01f1ce6fe81d}, !- Inlet Branch Name
  {30ca5e3e-2ffa-4984-be20-33668c81b8a7}; !- Outlet Branch Name 1

OS:Connection,
  {2e67679e-b934-4ee0-a6b9-dbf4a245b8d9}, !- Handle
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Source Object
  17,                                     !- Outlet Port
  {6e238a33-6057-4472-9b27-1e3fb2fe87d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b443f-be48-4f72-bf2d-01f1ce6fe81d}, !- Handle
  {6e238a33-6057-4472-9b27-1e3fb2fe87d7}, !- Source Object
  3,                                      !- Outlet Port
  {38e4a824-3587-498a-9879-66112039e354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ca5e3e-2ffa-4984-be20-33668c81b8a7}, !- Handle
  {38e4a824-3587-498a-9879-66112039e354}, !- Source Object
  3,                                      !- Outlet Port
  {0cf395ac-a4a4-459e-887e-2495738dd26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccced09a-848f-468a-966e-41dc63f0ffb2}, !- Handle
  {ba53962e-ad33-4ad6-9ca9-ae6b6841ce36}, !- Source Object
  2,                                      !- Outlet Port
  {1e44c361-e7ed-4223-87d0-6afdeb327210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86bc1df1-1a5e-46c3-af34-4f971f73fcf6}, !- Handle
  {1e44c361-e7ed-4223-87d0-6afdeb327210}, !- Source Object
  3,                                      !- Outlet Port
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f0c52785-178e-47ea-8006-e5ff349b352c}, !- Handle
  {b2879e9f-46ca-44a0-9196-fdf5ac5bff3e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c24f9bab-3954-4596-a399-5f8daaf57ee2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {0d533a94-d214-4d3d-ba12-23c83e2c665d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {1d8ca959-05a1-4f00-8bc4-56fd9174c6db}, !- Schedule Name
  {c8ff1ef9-074f-46cf-97d2-5b51b870d87e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8fea82bc-7b4f-45ba-8557-365a58653c82}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {7bc086af-189f-4acf-b2b7-30a73818f6ba}, !- Inlet Node Name
  {27ab73f2-bd65-4fc8-acca-44f67edff877}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {88a6169f-59ca-44fc-8303-fb41d799ac56}, !- Handle
  Node 32,                                !- Name
  {27ab73f2-bd65-4fc8-acca-44f67edff877}, !- Inlet Port
  {e15ddbbe-c130-4a63-8225-82b34d85eccd}; !- Outlet Port

OS:Connection,
  {7bc086af-189f-4acf-b2b7-30a73818f6ba}, !- Handle
  {f4d09158-3fee-4a88-8e7f-75f381e42112}, !- Source Object
  3,                                      !- Outlet Port
  {8fea82bc-7b4f-45ba-8557-365a58653c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ab73f2-bd65-4fc8-acca-44f67edff877}, !- Handle
  {8fea82bc-7b4f-45ba-8557-365a58653c82}, !- Source Object
  3,                                      !- Outlet Port
  {88a6169f-59ca-44fc-8303-fb41d799ac56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15ddbbe-c130-4a63-8225-82b34d85eccd}, !- Handle
  {88a6169f-59ca-44fc-8303-fb41d799ac56}, !- Source Object
  3,                                      !- Outlet Port
  {923f116f-32e6-462d-9b0c-1a75c7d0d9da}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8b9e8723-ac14-4bea-8212-f93d94f4f7cd}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {1d8ca959-05a1-4f00-8bc4-56fd9174c6db}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e7eba071-83dd-41f8-9f26-bb19abca08e1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1b8254e2-b048-4bf5-855e-77fc46598d0b}, !- Use Side Inlet Node Name
  {e25cf5a7-71f0-465f-a864-a3ab26ffdc99}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {eecd47a3-9c3b-45c3-98cd-5b935e52893d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {5ae3589f-1b09-44bb-856a-a8756db74186}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ae3589f-1b09-44bb-856a-a8756db74186}, !- Handle
  Schedule Day 9,                         !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2eb28ba-de7d-4759-bba0-9198b2750dec}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {d79afcec-8424-4801-a93e-ed457fbe5418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d79afcec-8424-4801-a93e-ed457fbe5418}, !- Handle
  Schedule Day 12,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {be9db021-5abb-42d4-a7f7-799b2c726e82}, !- Handle
  {8b9e8723-ac14-4bea-8212-f93d94f4f7cd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {33d65062-2d32-4d08-acb5-a889f5c215a6}, !- Handle
  Node 33,                                !- Name
  {e25cf5a7-71f0-465f-a864-a3ab26ffdc99}, !- Inlet Port
  {73fe3771-b619-4e34-958e-58969aebf08f}; !- Outlet Port

OS:Connection,
  {1b8254e2-b048-4bf5-855e-77fc46598d0b}, !- Handle
  {c9daacf6-d43f-4d53-99c7-2c89e4d5d65a}, !- Source Object
  3,                                      !- Outlet Port
  {8b9e8723-ac14-4bea-8212-f93d94f4f7cd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e25cf5a7-71f0-465f-a864-a3ab26ffdc99}, !- Handle
  {8b9e8723-ac14-4bea-8212-f93d94f4f7cd}, !- Source Object
  32,                                     !- Outlet Port
  {33d65062-2d32-4d08-acb5-a889f5c215a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fe3771-b619-4e34-958e-58969aebf08f}, !- Handle
  {33d65062-2d32-4d08-acb5-a889f5c215a6}, !- Source Object
  3,                                      !- Outlet Port
  {ced36ccf-c028-4d0e-8eb9-750ab323e045}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e7eba071-83dd-41f8-9f26-bb19abca08e1}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {73e952bf-c8b6-44b7-a50d-3e1311364b4f}, !- Default Day Schedule Name
  {6729eef0-811e-40f7-854f-455160d1901b}, !- Summer Design Day Schedule Name
  {7ce160b9-9b9b-4acc-a5ba-dc48854a2aa0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73e952bf-c8b6-44b7-a50d-3e1311364b4f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6729eef0-811e-40f7-854f-455160d1901b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7ce160b9-9b9b-4acc-a5ba-dc48854a2aa0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {c54d79a9-ff95-4b73-ad45-fc4dcb88c6a8}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  {6bbce508-5182-4c74-a5cf-731bf0de3103}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bbce508-5182-4c74-a5cf-731bf0de3103}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {328759bb-71bf-456d-8642-bae851aff46d}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.00018,                                !- Peak Flow Rate {m3/s}
  {1d8ca959-05a1-4f00-8bc4-56fd9174c6db}, !- Target Temperature Schedule Name
  {890432d8-4bf3-4cb7-b84f-640f0b9d305a}, !- Sensible Fraction Schedule Name
  {feeae462-da53-4786-9fba-a5e5107ede26}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {890432d8-4bf3-4cb7-b84f-640f0b9d305a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {04de2762-a849-47d3-952e-839c90a54ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04de2762-a849-47d3-952e-839c90a54ce6}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {feeae462-da53-4786-9fba-a5e5107ede26}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {03c82f71-d70e-4718-a9fb-0b8291729f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03c82f71-d70e-4718-a9fb-0b8291729f1d}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d844736-cfcb-4470-83a5-da1b4c8bf8aa}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {328759bb-71bf-456d-8642-bae851aff46d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c54d79a9-ff95-4b73-ad45-fc4dcb88c6a8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0171021f-2c76-4f51-8940-92653e39b518}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {f190cb9c-5154-4e5f-ad6f-63a7f4d1801f}, !- Inlet Node Name
  {c908a7b4-7dda-43f6-92a2-3e77348601cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {c2668bef-ea43-4f12-984a-3a226284f0f7}, !- Hot Water Supply Temperature Schedule Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d844736-cfcb-4470-83a5-da1b4c8bf8aa}; !- Water Use Equipment Name 1

OS:Node,
  {e4737da1-a2db-47c2-8579-d01455946cae}, !- Handle
  Node 34,                                !- Name
  {c908a7b4-7dda-43f6-92a2-3e77348601cb}, !- Inlet Port
  {bbfe807e-8d42-4ce7-862c-de3132190a8d}; !- Outlet Port

OS:Connection,
  {f190cb9c-5154-4e5f-ad6f-63a7f4d1801f}, !- Handle
  {0cf395ac-a4a4-459e-887e-2495738dd26c}, !- Source Object
  3,                                      !- Outlet Port
  {0171021f-2c76-4f51-8940-92653e39b518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c908a7b4-7dda-43f6-92a2-3e77348601cb}, !- Handle
  {0171021f-2c76-4f51-8940-92653e39b518}, !- Source Object
  3,                                      !- Outlet Port
  {e4737da1-a2db-47c2-8579-d01455946cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfe807e-8d42-4ce7-862c-de3132190a8d}, !- Handle
  {e4737da1-a2db-47c2-8579-d01455946cae}, !- Source Object
  3,                                      !- Outlet Port
  {ba53962e-ad33-4ad6-9ca9-ae6b6841ce36}, !- Target Object
  3;                                      !- Inlet Port

OS:Output:Variable,
  {ea2738da-170c-4f8c-90cc-3486e678c5ad}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2084753a-31c0-4462-baf0-cc5b18dcd629}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9613f809-4ce1-4c57-a453-0c7744a5db4b}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8f6ae35f-6982-4965-90b8-3b71a9c49b2d}, !- Handle
  Elec Baseboard 23,                      !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2955f65a-4c1d-4578-acd9-04cf83a47d7f}, !- Handle
  PTHP,                                   !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {00d75647-102b-4863-963b-571f0b456d16}, !- Air Inlet Node Name
  {310d1b58-71e0-488c-a69b-220e50a41267}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cefbbf31-b730-407e-991d-c1966f37f8fb}, !- Supply Air Fan Name
  {5d7e0083-cba5-42a8-b4fc-bb984c496a54}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ddc58f24-3203-4b6c-b836-b667f5644bc3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {eb0ecb6a-ce70-4d20-ab1a-6b04d3577bb1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {cefbbf31-b730-407e-991d-c1966f37f8fb}, ! Handle
  PTHP CV Fan,                            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5d7e0083-cba5-42a8-b4fc-bb984c496a54}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {ddc58f24-3203-4b6c-b836-b667f5644bc3}, !- Handle
  PTHP 1 Spd DX Clg Coil,                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9e921820-9c44-431d-8915-a37767325fe9}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {eb0ecb6a-ce70-4d20-ab1a-6b04d3577bb1}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9689f951-7f3b-447b-89aa-756f40140d9a}, !- Handle
  Node 24,                                !- Name
  {d136d577-3530-48aa-a961-7a62d057be54}, !- Inlet Port
  {00d75647-102b-4863-963b-571f0b456d16}; !- Outlet Port

OS:Connection,
  {d136d577-3530-48aa-a961-7a62d057be54}, !- Handle
  {1355f8d1-769d-49e9-8dad-975e03cd5e3b}, !- Source Object
  2,                                      !- Outlet Port
  {9689f951-7f3b-447b-89aa-756f40140d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d75647-102b-4863-963b-571f0b456d16}, !- Handle
  {9689f951-7f3b-447b-89aa-756f40140d9a}, !- Source Object
  3,                                      !- Outlet Port
  {2955f65a-4c1d-4578-acd9-04cf83a47d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {999eeaf2-1240-454c-9667-fb048ad420d4}, !- Handle
  Node 25,                                !- Name
  {310d1b58-71e0-488c-a69b-220e50a41267}, !- Inlet Port
  {3592f2c9-6624-4ad7-afa7-263aec2b627a}; !- Outlet Port

OS:Connection,
  {3592f2c9-6624-4ad7-afa7-263aec2b627a}, !- Handle
  {999eeaf2-1240-454c-9667-fb048ad420d4}, !- Source Object
  3,                                      !- Outlet Port
  {08f67465-3c96-4c09-936d-a3112e94c33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310d1b58-71e0-488c-a69b-220e50a41267}, !- Handle
  {2955f65a-4c1d-4578-acd9-04cf83a47d7f}, !- Source Object
  4,                                      !- Outlet Port
  {999eeaf2-1240-454c-9667-fb048ad420d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2d769c57-3bd4-4da8-b768-dbe895162b15}, !- Handle
  PTHP 1,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {f47c6a57-348d-4f35-b168-d342862698e6}, !- Air Inlet Node Name
  {42f7362f-2991-4f74-a6ef-1341acba5e54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb9ed9f9-de04-4517-bd50-c0d7cd7ab6cb}, !- Supply Air Fan Name
  {0e869f61-deb8-40e6-b341-41623357098b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2c31f047-7d9f-4927-95c1-02f1f5a086f9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fc5292c1-98c2-40c8-a140-8cebb48096f5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bb9ed9f9-de04-4517-bd50-c0d7cd7ab6cb}, ! Handle
  PTHP CV Fan 1,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0e869f61-deb8-40e6-b341-41623357098b}, !- Handle
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2c31f047-7d9f-4927-95c1-02f1f5a086f9}, !- Handle
  PTHP 1 Spd DX Clg Coil 1,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fc5292c1-98c2-40c8-a140-8cebb48096f5}, ! Handle
  PTHP Elec Htg Backup Coil 1,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {09e93c1b-30d6-4e76-a71c-ba9d63e52fcb}, !- Handle
  Node 35,                                !- Name
  {51168ac5-ab19-4c4e-bc14-011014a9877d}, !- Inlet Port
  {f47c6a57-348d-4f35-b168-d342862698e6}; !- Outlet Port

OS:Connection,
  {51168ac5-ab19-4c4e-bc14-011014a9877d}, !- Handle
  {a8bd4801-662d-45bd-8c5c-9fb375e36857}, !- Source Object
  2,                                      !- Outlet Port
  {09e93c1b-30d6-4e76-a71c-ba9d63e52fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47c6a57-348d-4f35-b168-d342862698e6}, !- Handle
  {09e93c1b-30d6-4e76-a71c-ba9d63e52fcb}, !- Source Object
  3,                                      !- Outlet Port
  {2d769c57-3bd4-4da8-b768-dbe895162b15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc1213b5-79a1-4edf-becf-d3c3c297bce7}, !- Handle
  Node 36,                                !- Name
  {42f7362f-2991-4f74-a6ef-1341acba5e54}, !- Inlet Port
  {3987815d-d48a-419c-b974-2f3c6e49e85a}; !- Outlet Port

OS:Connection,
  {3987815d-d48a-419c-b974-2f3c6e49e85a}, !- Handle
  {fc1213b5-79a1-4edf-becf-d3c3c297bce7}, !- Source Object
  3,                                      !- Outlet Port
  {7e281a26-05d4-4f43-a60e-84413d818fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f7362f-2991-4f74-a6ef-1341acba5e54}, !- Handle
  {2d769c57-3bd4-4da8-b768-dbe895162b15}, !- Source Object
  4,                                      !- Outlet Port
  {fc1213b5-79a1-4edf-becf-d3c3c297bce7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8685d3f0-e4b0-4665-8cbc-db28f698bd90}, !- Handle
  PTHP 2,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {0920623f-c58e-44c6-951e-a6f275828ab8}, !- Air Inlet Node Name
  {97691b3c-5cf4-40e9-8c94-6c66f1b94fc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f56a584-e2be-4c92-b65d-d1a84dee071b}, !- Supply Air Fan Name
  {fb10057a-d0ed-4759-a881-07730eb9d603}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {eaaf568d-8871-4467-a64a-64b2bfffb4bf}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {675b4568-141d-4c4e-9a52-1fa056d1f9f8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9f56a584-e2be-4c92-b65d-d1a84dee071b}, ! Handle
  PTHP CV Fan 2,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fb10057a-d0ed-4759-a881-07730eb9d603}, !- Handle
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {eaaf568d-8871-4467-a64a-64b2bfffb4bf}, !- Handle
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {675b4568-141d-4c4e-9a52-1fa056d1f9f8}, ! Handle
  PTHP Elec Htg Backup Coil 2,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0ec6acc4-9791-434a-8904-3109ef47d3e7}, !- Handle
  Node 37,                                !- Name
  {3f4ae2a3-41f7-4a72-9de9-a7db622366a1}, !- Inlet Port
  {0920623f-c58e-44c6-951e-a6f275828ab8}; !- Outlet Port

OS:Connection,
  {3f4ae2a3-41f7-4a72-9de9-a7db622366a1}, !- Handle
  {58e04b0a-842b-47e0-ae82-257227b4acde}, !- Source Object
  2,                                      !- Outlet Port
  {0ec6acc4-9791-434a-8904-3109ef47d3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0920623f-c58e-44c6-951e-a6f275828ab8}, !- Handle
  {0ec6acc4-9791-434a-8904-3109ef47d3e7}, !- Source Object
  3,                                      !- Outlet Port
  {8685d3f0-e4b0-4665-8cbc-db28f698bd90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a254e84e-1aa1-4f7d-a187-6cda0cc17c9b}, !- Handle
  Node 38,                                !- Name
  {97691b3c-5cf4-40e9-8c94-6c66f1b94fc6}, !- Inlet Port
  {869231e0-240d-4e85-adf9-f45e0aa260b4}; !- Outlet Port

OS:Connection,
  {869231e0-240d-4e85-adf9-f45e0aa260b4}, !- Handle
  {a254e84e-1aa1-4f7d-a187-6cda0cc17c9b}, !- Source Object
  3,                                      !- Outlet Port
  {503fb940-96b0-43f3-88c0-d3196c927f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97691b3c-5cf4-40e9-8c94-6c66f1b94fc6}, !- Handle
  {8685d3f0-e4b0-4665-8cbc-db28f698bd90}, !- Source Object
  4,                                      !- Outlet Port
  {a254e84e-1aa1-4f7d-a187-6cda0cc17c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0a3e61ff-8545-41dd-8686-f0bd8421654e}, !- Handle
  PTHP 3,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {034cb327-16ab-4184-9613-134258c542a9}, !- Air Inlet Node Name
  {2393f55a-76cb-4b28-a29b-83c14973f314}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {37077159-ba4f-4b13-b9e3-af42beae1a51}, !- Supply Air Fan Name
  {a4be924a-640f-4947-9491-18e267514e62}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {600a1813-e9e7-4da4-b0ce-297927c00bd3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2c3de1cd-0066-4ffe-ba20-db70cb811f07}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {37077159-ba4f-4b13-b9e3-af42beae1a51}, ! Handle
  PTHP CV Fan 3,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {a4be924a-640f-4947-9491-18e267514e62}, !- Handle
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {600a1813-e9e7-4da4-b0ce-297927c00bd3}, !- Handle
  PTHP 1 Spd DX Clg Coil 3,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2c3de1cd-0066-4ffe-ba20-db70cb811f07}, ! Handle
  PTHP Elec Htg Backup Coil 3,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a7343236-2297-47c7-ae5d-2a0fe3e19d05}, !- Handle
  Node 39,                                !- Name
  {a59ab85f-be36-4695-a6c4-ec3ed27be54f}, !- Inlet Port
  {034cb327-16ab-4184-9613-134258c542a9}; !- Outlet Port

OS:Connection,
  {a59ab85f-be36-4695-a6c4-ec3ed27be54f}, !- Handle
  {5fd1a309-8b20-483b-888d-d842c36c431f}, !- Source Object
  2,                                      !- Outlet Port
  {a7343236-2297-47c7-ae5d-2a0fe3e19d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034cb327-16ab-4184-9613-134258c542a9}, !- Handle
  {a7343236-2297-47c7-ae5d-2a0fe3e19d05}, !- Source Object
  3,                                      !- Outlet Port
  {0a3e61ff-8545-41dd-8686-f0bd8421654e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d5fb9e3-9564-4562-852d-0291b1c6cd82}, !- Handle
  Node 40,                                !- Name
  {2393f55a-76cb-4b28-a29b-83c14973f314}, !- Inlet Port
  {d2f8411c-32ee-4e86-8be6-aab0a360afa0}; !- Outlet Port

OS:Connection,
  {d2f8411c-32ee-4e86-8be6-aab0a360afa0}, !- Handle
  {4d5fb9e3-9564-4562-852d-0291b1c6cd82}, !- Source Object
  3,                                      !- Outlet Port
  {87620783-fe7d-42df-af1c-ce40f1861509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2393f55a-76cb-4b28-a29b-83c14973f314}, !- Handle
  {0a3e61ff-8545-41dd-8686-f0bd8421654e}, !- Source Object
  4,                                      !- Outlet Port
  {4d5fb9e3-9564-4562-852d-0291b1c6cd82}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6b680cf9-5040-4488-814d-c02840c656df}, !- Handle
  PTHP 4,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {dcc7b37e-b518-40cd-94e5-0664e27718fb}, !- Air Inlet Node Name
  {dce968ce-e199-4ad1-bca5-5d25f75448e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d84a3578-9771-4072-b75f-6c8bdffed874}, !- Supply Air Fan Name
  {bda65fcb-21b3-4fa1-9207-54bf0af9bb4c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8572d496-0190-409b-a21c-e9ed6e2213db}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {56a9c7af-63fb-4d99-9148-e2bc6fb5c52d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d84a3578-9771-4072-b75f-6c8bdffed874}, ! Handle
  PTHP CV Fan 4,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {bda65fcb-21b3-4fa1-9207-54bf0af9bb4c}, !- Handle
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8572d496-0190-409b-a21c-e9ed6e2213db}, !- Handle
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {56a9c7af-63fb-4d99-9148-e2bc6fb5c52d}, ! Handle
  PTHP Elec Htg Backup Coil 4,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3518216a-3ec1-4be4-9180-6c9158642c1f}, !- Handle
  Node 41,                                !- Name
  {86b5d521-e40f-4cc3-83be-b802a200807d}, !- Inlet Port
  {dcc7b37e-b518-40cd-94e5-0664e27718fb}; !- Outlet Port

OS:Connection,
  {86b5d521-e40f-4cc3-83be-b802a200807d}, !- Handle
  {33045c97-37f7-4ed0-8e89-2a275b652d14}, !- Source Object
  2,                                      !- Outlet Port
  {3518216a-3ec1-4be4-9180-6c9158642c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc7b37e-b518-40cd-94e5-0664e27718fb}, !- Handle
  {3518216a-3ec1-4be4-9180-6c9158642c1f}, !- Source Object
  3,                                      !- Outlet Port
  {6b680cf9-5040-4488-814d-c02840c656df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8f656019-16f0-4966-bf2b-141bc42e7796}, !- Handle
  Node 42,                                !- Name
  {dce968ce-e199-4ad1-bca5-5d25f75448e9}, !- Inlet Port
  {54cb7c0f-3abc-4f30-aa42-5fa3c2b520fa}; !- Outlet Port

OS:Connection,
  {54cb7c0f-3abc-4f30-aa42-5fa3c2b520fa}, !- Handle
  {8f656019-16f0-4966-bf2b-141bc42e7796}, !- Source Object
  3,                                      !- Outlet Port
  {951628f2-356c-44ed-b000-2e46a4361383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce968ce-e199-4ad1-bca5-5d25f75448e9}, !- Handle
  {6b680cf9-5040-4488-814d-c02840c656df}, !- Source Object
  4,                                      !- Outlet Port
  {8f656019-16f0-4966-bf2b-141bc42e7796}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ff252dde-4822-49bb-b11b-6b93c80151a7}, !- Handle
  PTHP 5,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {9d5c4696-30f2-4f10-aaed-6266ecbcffab}, !- Air Inlet Node Name
  {da4f9217-969d-4c94-8ed5-6aba941710c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24ddca2e-5296-4e2c-a0bf-29e56a59a0e7}, !- Supply Air Fan Name
  {ce9d51ce-a8f3-4fb3-b160-ffd1d64246d9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1dd9ec20-c0b9-48d2-8f38-dbe359756d38}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {950529c3-7b40-4153-97c9-957682646887}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {24ddca2e-5296-4e2c-a0bf-29e56a59a0e7}, ! Handle
  PTHP CV Fan 5,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ce9d51ce-a8f3-4fb3-b160-ffd1d64246d9}, !- Handle
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1dd9ec20-c0b9-48d2-8f38-dbe359756d38}, !- Handle
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {950529c3-7b40-4153-97c9-957682646887}, ! Handle
  PTHP Elec Htg Backup Coil 5,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Handle
  Node 43,                                !- Name
  {3c93e30b-1be5-4a39-87e7-37bd8b97d620}, !- Inlet Port
  {9d5c4696-30f2-4f10-aaed-6266ecbcffab}; !- Outlet Port

OS:Connection,
  {3c93e30b-1be5-4a39-87e7-37bd8b97d620}, !- Handle
  {f113ba71-dc0f-46c3-a630-f03a7bb59eed}, !- Source Object
  2,                                      !- Outlet Port
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5c4696-30f2-4f10-aaed-6266ecbcffab}, !- Handle
  {312d8e79-57cd-401f-9b66-9c02803d4334}, !- Source Object
  3,                                      !- Outlet Port
  {ff252dde-4822-49bb-b11b-6b93c80151a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Handle
  Node 44,                                !- Name
  {da4f9217-969d-4c94-8ed5-6aba941710c5}, !- Inlet Port
  {7be9198e-b9b1-4e03-921a-4af72415c657}; !- Outlet Port

OS:Connection,
  {7be9198e-b9b1-4e03-921a-4af72415c657}, !- Handle
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Source Object
  3,                                      !- Outlet Port
  {fcc4d3c2-b319-45d0-aff2-57755da10d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4f9217-969d-4c94-8ed5-6aba941710c5}, !- Handle
  {ff252dde-4822-49bb-b11b-6b93c80151a7}, !- Source Object
  4,                                      !- Outlet Port
  {cdd91f6e-0a99-4ae1-84a5-fc572f93982c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Handle
  PTHP 6,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}, !- Air Inlet Node Name
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39adfd30-19b2-4154-af63-df9419062454}, !- Supply Air Fan Name
  {cfb35c8d-9ef4-46c8-8758-09f38a36fd10}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fd8190c7-a368-40ec-b322-5054d1ba0519}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c7ef27b4-5f48-4b1c-8bbd-206490e68838}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {39adfd30-19b2-4154-af63-df9419062454}, ! Handle
  PTHP CV Fan 6,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {cfb35c8d-9ef4-46c8-8758-09f38a36fd10}, !- Handle
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fd8190c7-a368-40ec-b322-5054d1ba0519}, !- Handle
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c7ef27b4-5f48-4b1c-8bbd-206490e68838}, ! Handle
  PTHP Elec Htg Backup Coil 6,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Handle
  Node 45,                                !- Name
  {4a4755c4-040f-4647-a964-75d6b716fbe4}, !- Inlet Port
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}; !- Outlet Port

OS:Connection,
  {4a4755c4-040f-4647-a964-75d6b716fbe4}, !- Handle
  {7027f4ae-25af-47fe-8c88-9ee6b1c01d9c}, !- Source Object
  2,                                      !- Outlet Port
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd77853e-22aa-4998-b4d5-2d3b9b0148de}, !- Handle
  {9d405774-3fce-4520-a454-98db55fc5341}, !- Source Object
  3,                                      !- Outlet Port
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Handle
  Node 46,                                !- Name
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Inlet Port
  {812921c3-c6b7-49b3-8f85-7c50826554b9}; !- Outlet Port

OS:Connection,
  {812921c3-c6b7-49b3-8f85-7c50826554b9}, !- Handle
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Source Object
  3,                                      !- Outlet Port
  {4b5dd80c-6a09-459d-8ba9-875c9819348d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4fe5d8-dbab-4515-9b10-986b83c13816}, !- Handle
  {f167f9ee-06c3-4462-be3a-88072c8b8854}, !- Source Object
  4,                                      !- Outlet Port
  {024cf8d4-2291-4f03-baa3-5398017076d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Handle
  PTHP 7,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {50bee58b-9c42-4869-abeb-313141071298}, !- Air Inlet Node Name
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9c3a6661-b5ac-4a39-b6cc-a4083b21786d}, !- Supply Air Fan Name
  {3cf19c8e-8f03-4c12-be64-3b6d5b883b62}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d22c7fb7-4152-4460-acb7-9a4c3bfb4a36}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4d62b98c-83f6-4f7e-a8d9-74a098d48ab0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9c3a6661-b5ac-4a39-b6cc-a4083b21786d}, ! Handle
  PTHP CV Fan 7,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3cf19c8e-8f03-4c12-be64-3b6d5b883b62}, !- Handle
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d22c7fb7-4152-4460-acb7-9a4c3bfb4a36}, !- Handle
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4d62b98c-83f6-4f7e-a8d9-74a098d48ab0}, ! Handle
  PTHP Elec Htg Backup Coil 7,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Handle
  Node 47,                                !- Name
  {dfd1e59c-776f-4ef4-8072-190218311c08}, !- Inlet Port
  {50bee58b-9c42-4869-abeb-313141071298}; !- Outlet Port

OS:Connection,
  {dfd1e59c-776f-4ef4-8072-190218311c08}, !- Handle
  {19867117-7b57-49e0-9df0-0b064a681613}, !- Source Object
  2,                                      !- Outlet Port
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bee58b-9c42-4869-abeb-313141071298}, !- Handle
  {6486e2dd-5666-4331-8a62-8101486c234d}, !- Source Object
  3,                                      !- Outlet Port
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Handle
  Node 48,                                !- Name
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Inlet Port
  {6de8cf87-a758-4f36-b599-a0962e40eb71}; !- Outlet Port

OS:Connection,
  {6de8cf87-a758-4f36-b599-a0962e40eb71}, !- Handle
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Source Object
  3,                                      !- Outlet Port
  {4560a6e1-5297-4167-b2e0-c1bcf94532c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42e9943-3bee-41c0-a889-463bfe151e7c}, !- Handle
  {6c1e79fe-588c-44f7-9273-be79392107c6}, !- Source Object
  4,                                      !- Outlet Port
  {9d2c699b-3192-4189-9d43-f85cd84cfb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Handle
  PTHP 8,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}, !- Air Inlet Node Name
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9c7c6c3-631a-49bc-a79c-2151cc6f3889}, !- Supply Air Fan Name
  {879e13b3-71d1-44bb-a543-856be16d7f74}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d524c76f-1112-4792-917b-2b605460c473}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b23f1b4c-ef84-4409-81c3-f5e29921849a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c9c7c6c3-631a-49bc-a79c-2151cc6f3889}, ! Handle
  PTHP CV Fan 8,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {879e13b3-71d1-44bb-a543-856be16d7f74}, !- Handle
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d524c76f-1112-4792-917b-2b605460c473}, !- Handle
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b23f1b4c-ef84-4409-81c3-f5e29921849a}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Handle
  Node 49,                                !- Name
  {c5c0a7eb-a8b0-4b55-857d-234b0fd3f6b8}, !- Inlet Port
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}; !- Outlet Port

OS:Connection,
  {c5c0a7eb-a8b0-4b55-857d-234b0fd3f6b8}, !- Handle
  {5e047c8e-c8cf-4c95-b89a-d0f909900ef1}, !- Source Object
  2,                                      !- Outlet Port
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f77c4ff-951c-449d-9e60-96f50bef08a7}, !- Handle
  {6e5cb267-73f6-449c-896a-c48e36e5082a}, !- Source Object
  3,                                      !- Outlet Port
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Handle
  Node 50,                                !- Name
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Inlet Port
  {afd28d42-68f5-4c45-a31c-f17aa39b079c}; !- Outlet Port

OS:Connection,
  {afd28d42-68f5-4c45-a31c-f17aa39b079c}, !- Handle
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Source Object
  3,                                      !- Outlet Port
  {7d687a16-05a0-4ffa-b568-a45e9b8b5a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf92f388-b4b2-474d-8767-44b345b1bcda}, !- Handle
  {5055320d-8921-40df-8c2f-3c832e363284}, !- Source Object
  4,                                      !- Outlet Port
  {0c3d2e8c-8798-4117-9a1f-b82d2bbd0ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Handle
  PTHP 9,                                 !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}, !- Air Inlet Node Name
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76a612c3-25dc-473f-9c4a-24004fbbf7ed}, !- Supply Air Fan Name
  {554f956a-8a37-4426-b78e-e7d5582b6bee}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8ae52a15-7e75-49c8-bc3f-415aaf81598c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a6a90108-1482-490e-a73b-ae7beba9a97b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {76a612c3-25dc-473f-9c4a-24004fbbf7ed}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {554f956a-8a37-4426-b78e-e7d5582b6bee}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8ae52a15-7e75-49c8-bc3f-415aaf81598c}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a6a90108-1482-490e-a73b-ae7beba9a97b}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Handle
  Node 51,                                !- Name
  {3679e13c-d819-45e2-958d-2c5e63c2eee7}, !- Inlet Port
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}; !- Outlet Port

OS:Connection,
  {3679e13c-d819-45e2-958d-2c5e63c2eee7}, !- Handle
  {b07418ff-d5b8-44bd-be42-567267bf74c2}, !- Source Object
  2,                                      !- Outlet Port
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d198eb6-b3b7-454e-8acd-742d639e3e54}, !- Handle
  {04d565a3-8ee2-434d-8d08-edcc8596c14c}, !- Source Object
  3,                                      !- Outlet Port
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Handle
  Node 52,                                !- Name
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Inlet Port
  {cc04ac14-ab6d-4870-8824-e81fbb5e7418}; !- Outlet Port

OS:Connection,
  {cc04ac14-ab6d-4870-8824-e81fbb5e7418}, !- Handle
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Source Object
  3,                                      !- Outlet Port
  {01972ab2-1b31-4f2f-bf74-ae15efdbd502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7802dae-cba4-45a8-934f-7736045adc57}, !- Handle
  {93813e53-71fb-42c4-b31f-6ff17e7edd31}, !- Source Object
  4,                                      !- Outlet Port
  {e3fd213c-8f3a-466d-be6d-580694b8cd65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Handle
  PTHP 11,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}, !- Air Inlet Node Name
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0d8ef2d-f439-4af1-be72-0bb14e7277d5}, !- Supply Air Fan Name
  {83f331f9-7df0-40b6-9753-f865044a56e5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c9228f71-7c43-47e6-b4e8-2b7229664d5f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8e11aff4-f09f-430f-8c7d-cefc2947f44d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b0d8ef2d-f439-4af1-be72-0bb14e7277d5}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {83f331f9-7df0-40b6-9753-f865044a56e5}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c9228f71-7c43-47e6-b4e8-2b7229664d5f}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8e11aff4-f09f-430f-8c7d-cefc2947f44d}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Handle
  Node 55,                                !- Name
  {89c7c68b-f543-4104-a6e9-47ba2e7427a2}, !- Inlet Port
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}; !- Outlet Port

OS:Connection,
  {89c7c68b-f543-4104-a6e9-47ba2e7427a2}, !- Handle
  {fc10585a-f238-47c7-8c79-fdabc27608d9}, !- Source Object
  2,                                      !- Outlet Port
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b276a7e-5053-450f-aff0-46b0ed3fbc15}, !- Handle
  {89ad2f5c-5a80-4f84-b613-08272d38c15d}, !- Source Object
  3,                                      !- Outlet Port
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Handle
  Node 56,                                !- Name
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Inlet Port
  {f5f69cba-f2ff-497e-b615-143740f46b81}; !- Outlet Port

OS:Connection,
  {f5f69cba-f2ff-497e-b615-143740f46b81}, !- Handle
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Source Object
  3,                                      !- Outlet Port
  {7ed4c857-39f4-48a2-a6ae-042699f335f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a504b-ece4-4702-8d5f-493ce68c1811}, !- Handle
  {10c3f85a-fb70-48f8-839a-90f54126133a}, !- Source Object
  4,                                      !- Outlet Port
  {c7277667-f6d1-4e44-9451-d1eacf7893ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Handle
  PTHP 12,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5c55f3df-a93b-47b7-be58-76f415880796}, !- Air Inlet Node Name
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d8fd60b-67d0-44c7-80b6-fa7f8b8d3714}, !- Supply Air Fan Name
  {962a7490-857b-40fb-a3b8-e8d11e118f57}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e362ec7a-2f9b-4208-8484-d556548bbbc5}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e83714e5-b1e6-44a9-9ea4-0c49779a1bb1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d8fd60b-67d0-44c7-80b6-fa7f8b8d3714}, ! Handle
  PTHP CV Fan 12,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {962a7490-857b-40fb-a3b8-e8d11e118f57}, !- Handle
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e362ec7a-2f9b-4208-8484-d556548bbbc5}, !- Handle
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e83714e5-b1e6-44a9-9ea4-0c49779a1bb1}, ! Handle
  PTHP Elec Htg Backup Coil 12,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Handle
  Node 57,                                !- Name
  {c3b9e0ff-9bc4-4d6c-b88c-c8de96e6a847}, !- Inlet Port
  {5c55f3df-a93b-47b7-be58-76f415880796}; !- Outlet Port

OS:Connection,
  {c3b9e0ff-9bc4-4d6c-b88c-c8de96e6a847}, !- Handle
  {49ab3897-ac5f-4b3f-931b-316fce9f2688}, !- Source Object
  2,                                      !- Outlet Port
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c55f3df-a93b-47b7-be58-76f415880796}, !- Handle
  {c8ae0186-6130-468d-a02f-33955fb44bc2}, !- Source Object
  3,                                      !- Outlet Port
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Handle
  Node 58,                                !- Name
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Inlet Port
  {626807dd-d758-4038-96c0-58f9775466d3}; !- Outlet Port

OS:Connection,
  {626807dd-d758-4038-96c0-58f9775466d3}, !- Handle
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Source Object
  3,                                      !- Outlet Port
  {1460115b-c2cf-431b-b182-63d556e07b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b079110d-8853-4df7-aa21-ba7f5aaaa8bc}, !- Handle
  {0acc74ad-dd6f-4771-a41e-30b03d7327c5}, !- Source Object
  4,                                      !- Outlet Port
  {f2d0c6bf-b00c-4df3-9e5c-9d5d47f5ca45}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Handle
  PTHP 13,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}, !- Air Inlet Node Name
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60000bb7-6619-493f-9129-d0240c2afbb9}, !- Supply Air Fan Name
  {887e4c9f-b88e-43ab-b420-f45cba134cc5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {97fa79c6-2a5f-43f4-84b2-79512b3a8c80}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {587e40dc-e88c-42f4-87c4-4c6ebb54cc1b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {60000bb7-6619-493f-9129-d0240c2afbb9}, ! Handle
  PTHP CV Fan 13,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
