  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {887e4c9f-b88e-43ab-b420-f45cba134cc5}, !- Handle
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {97fa79c6-2a5f-43f4-84b2-79512b3a8c80}, !- Handle
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {587e40dc-e88c-42f4-87c4-4c6ebb54cc1b}, ! Handle
  PTHP Elec Htg Backup Coil 13,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Handle
  Node 59,                                !- Name
  {98e7eeb6-bfe5-4616-84b5-508b28bb2dee}, !- Inlet Port
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}; !- Outlet Port

OS:Connection,
  {98e7eeb6-bfe5-4616-84b5-508b28bb2dee}, !- Handle
  {01b0f6bf-13b7-44f8-af10-f1beb4d76494}, !- Source Object
  2,                                      !- Outlet Port
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ae0ee6-5891-4f70-bbfc-c0c980d71950}, !- Handle
  {2925d6b0-5880-4cc8-bcb5-fca19ce695d9}, !- Source Object
  3,                                      !- Outlet Port
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Handle
  Node 60,                                !- Name
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Inlet Port
  {51124553-0339-4ce8-a350-b2b1472dfe85}; !- Outlet Port

OS:Connection,
  {51124553-0339-4ce8-a350-b2b1472dfe85}, !- Handle
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Source Object
  3,                                      !- Outlet Port
  {686be18c-e91d-4d72-a15e-934042bd938f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5a71b5-49e6-48f3-a800-a5840c3a0479}, !- Handle
  {0d84e18d-f594-4a52-80ea-66832068f32e}, !- Source Object
  4,                                      !- Outlet Port
  {44c8fe5b-6771-44f7-871e-c5befc39fd10}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Handle
  PTHP 14,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {2c625bfb-ac49-479f-8f19-a779009a89a2}, !- Air Inlet Node Name
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0333c990-fa55-4f39-85b8-d50541e7cff0}, !- Supply Air Fan Name
  {e1cca293-98fd-4d40-b9c3-6b9f864cecb8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7890f17b-2944-4d74-a5f5-38de2ceebe76}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3e26014f-9368-4ec7-ac96-d1fc3961803a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0333c990-fa55-4f39-85b8-d50541e7cff0}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e1cca293-98fd-4d40-b9c3-6b9f864cecb8}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7890f17b-2944-4d74-a5f5-38de2ceebe76}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3e26014f-9368-4ec7-ac96-d1fc3961803a}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Handle
  Node 61,                                !- Name
  {ad1466b4-d75c-40c5-9706-d57e4fe20b98}, !- Inlet Port
  {2c625bfb-ac49-479f-8f19-a779009a89a2}; !- Outlet Port

OS:Connection,
  {ad1466b4-d75c-40c5-9706-d57e4fe20b98}, !- Handle
  {ced3b52d-c57d-417f-b9b8-b8840c78faf2}, !- Source Object
  2,                                      !- Outlet Port
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c625bfb-ac49-479f-8f19-a779009a89a2}, !- Handle
  {657e03fd-b32b-4cbc-bdb0-dfefc1c6d76c}, !- Source Object
  3,                                      !- Outlet Port
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Handle
  Node 62,                                !- Name
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Inlet Port
  {14af0fd7-47db-4ff4-b862-193f174ccc14}; !- Outlet Port

OS:Connection,
  {14af0fd7-47db-4ff4-b862-193f174ccc14}, !- Handle
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Source Object
  3,                                      !- Outlet Port
  {7e245cb7-f966-473f-9f7a-a1e6785506dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a81247f-603c-482c-93d6-20f0b34b8d6f}, !- Handle
  {edbd85f6-5245-47a8-b0c9-4a0e1c152daf}, !- Source Object
  4,                                      !- Outlet Port
  {66cef813-f33f-4c68-aa5d-d38391007951}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Handle
  PTHP 15,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}, !- Air Inlet Node Name
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5cd7517f-29e0-45f0-9948-a86727a5acf4}, !- Supply Air Fan Name
  {b172b3a0-7585-48e2-b96e-5bd364f41e15}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {940681fd-0509-4059-971b-0a37b71e5f90}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6b947074-ad86-49da-96a9-c8e8db401b51}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5cd7517f-29e0-45f0-9948-a86727a5acf4}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b172b3a0-7585-48e2-b96e-5bd364f41e15}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {940681fd-0509-4059-971b-0a37b71e5f90}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6b947074-ad86-49da-96a9-c8e8db401b51}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Handle
  Node 63,                                !- Name
  {b4c0bd8b-c74a-47b5-a0e9-08f2771d0be6}, !- Inlet Port
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}; !- Outlet Port

OS:Connection,
  {b4c0bd8b-c74a-47b5-a0e9-08f2771d0be6}, !- Handle
  {ba3bb61a-b8ca-4efe-8bc6-9ed6e30f62ba}, !- Source Object
  2,                                      !- Outlet Port
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5142ae6c-26b9-471a-a6e8-dbd05d7072bd}, !- Handle
  {6af9d950-4c6f-45f6-b49e-a700cc0f0d8c}, !- Source Object
  3,                                      !- Outlet Port
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Handle
  Node 64,                                !- Name
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Inlet Port
  {4cf35fa5-4517-4f30-ae7a-505923f9efbc}; !- Outlet Port

OS:Connection,
  {4cf35fa5-4517-4f30-ae7a-505923f9efbc}, !- Handle
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Source Object
  3,                                      !- Outlet Port
  {9ec7351c-206d-4de7-aace-bd9c0edb9fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd2e06a-f9bf-4910-ad82-938280833dc8}, !- Handle
  {40793b96-fda7-45d2-97b9-96c64bc119f7}, !- Source Object
  4,                                      !- Outlet Port
  {799f3ff2-f876-40d1-baad-84a6b7800489}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Handle
  PTHP 16,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}, !- Air Inlet Node Name
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d09c2bdb-f630-462e-a227-5cd75e7d6446}, !- Supply Air Fan Name
  {1378bf80-68d4-4172-b145-172e400cfca6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {806a6bf7-3b50-4348-84ff-6e7353a92e17}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f602a5d7-2baa-4b63-a3c5-1309bce2033f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d09c2bdb-f630-462e-a227-5cd75e7d6446}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1378bf80-68d4-4172-b145-172e400cfca6}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {806a6bf7-3b50-4348-84ff-6e7353a92e17}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f602a5d7-2baa-4b63-a3c5-1309bce2033f}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {997148de-1d97-43e0-be49-ed528658508e}, !- Handle
  Node 65,                                !- Name
  {ae92e4e4-cc9e-4b2c-92f1-95a091aca223}, !- Inlet Port
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}; !- Outlet Port

OS:Connection,
  {ae92e4e4-cc9e-4b2c-92f1-95a091aca223}, !- Handle
  {58a20a46-2ac7-4365-89c3-5d9fb054bc82}, !- Source Object
  2,                                      !- Outlet Port
  {997148de-1d97-43e0-be49-ed528658508e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b48f840-6845-4a9f-b9f8-9167c4711c24}, !- Handle
  {997148de-1d97-43e0-be49-ed528658508e}, !- Source Object
  3,                                      !- Outlet Port
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Handle
  Node 66,                                !- Name
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Inlet Port
  {0f9cc7fb-efdc-46d3-9f50-36c9882eb3bb}; !- Outlet Port

OS:Connection,
  {0f9cc7fb-efdc-46d3-9f50-36c9882eb3bb}, !- Handle
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Source Object
  3,                                      !- Outlet Port
  {ce8f0b37-6c98-47c6-b3a0-d48ee667803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d334211a-e181-4655-a6d8-400a017b938b}, !- Handle
  {4d23431e-8552-467c-aa58-3448b73a8ebe}, !- Source Object
  4,                                      !- Outlet Port
  {484735b5-f5dd-4c4a-b8c5-08eb982a4986}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Handle
  PTHP 17,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}, !- Air Inlet Node Name
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2cf400ed-ce70-4969-9bda-ce431a64b990}, !- Supply Air Fan Name
  {d40d1c74-d03a-4706-a70f-da62896c20f4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9b0e76b4-0925-4ccf-ab09-f34e1389edac}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {89b2e666-0772-41d2-bdae-5919c09d2860}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {2cf400ed-ce70-4969-9bda-ce431a64b990}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d40d1c74-d03a-4706-a70f-da62896c20f4}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b0e76b4-0925-4ccf-ab09-f34e1389edac}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {89b2e666-0772-41d2-bdae-5919c09d2860}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Handle
  Node 67,                                !- Name
  {f91f4999-b8b6-4a71-95ee-75ba715c99af}, !- Inlet Port
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}; !- Outlet Port

OS:Connection,
  {f91f4999-b8b6-4a71-95ee-75ba715c99af}, !- Handle
  {cd9c3945-a3a0-4fb8-a6d8-cc8315467077}, !- Source Object
  2,                                      !- Outlet Port
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68909cea-8a3c-4839-8b4b-7e4590c89f29}, !- Handle
  {348aacf6-0c8b-431b-8756-ed4c09f9aaf4}, !- Source Object
  3,                                      !- Outlet Port
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Handle
  Node 68,                                !- Name
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Inlet Port
  {ef706f04-e73f-4cdc-827f-76fde674fae3}; !- Outlet Port

OS:Connection,
  {ef706f04-e73f-4cdc-827f-76fde674fae3}, !- Handle
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Source Object
  3,                                      !- Outlet Port
  {6661ce9c-97b2-4cae-bf97-0100ed3dd8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67f3c15-ee48-4ff0-a409-1701776f20ea}, !- Handle
  {4707d67f-e722-43c8-9d29-4a288fe3b4dd}, !- Source Object
  4,                                      !- Outlet Port
  {d8e242b8-3a8a-4430-8da2-3c683ce75d07}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Handle
  PTHP 18,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}, !- Air Inlet Node Name
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b7a7ccbe-743e-4a36-b01a-56ba58012631}, !- Supply Air Fan Name
  {786ccddb-afe5-42b8-98ce-083f900ee05b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2c020b71-9f41-4c69-9743-c576815d75f9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {edef2a92-1005-4618-8b5b-a6041f182177}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b7a7ccbe-743e-4a36-b01a-56ba58012631}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {786ccddb-afe5-42b8-98ce-083f900ee05b}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2c020b71-9f41-4c69-9743-c576815d75f9}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {edef2a92-1005-4618-8b5b-a6041f182177}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Handle
  Node 69,                                !- Name
  {a1c7f897-675d-4486-bdce-332e36d80893}, !- Inlet Port
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}; !- Outlet Port

OS:Connection,
  {a1c7f897-675d-4486-bdce-332e36d80893}, !- Handle
  {2df46722-c2e0-4096-8607-b2d12cf89a10}, !- Source Object
  2,                                      !- Outlet Port
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {655e6c99-ec2f-481d-b2fe-77cb222240f1}, !- Handle
  {7f05a2bd-fd90-46e1-b450-af0f60d4d3ea}, !- Source Object
  3,                                      !- Outlet Port
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Handle
  Node 71,                                !- Name
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Inlet Port
  {0acd2c68-b10c-48e9-a5a7-f9ec11028bbe}; !- Outlet Port

OS:Connection,
  {0acd2c68-b10c-48e9-a5a7-f9ec11028bbe}, !- Handle
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Source Object
  3,                                      !- Outlet Port
  {88066d03-8c76-4bd7-9f07-8f5f40a684ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed022d6-df9b-4067-bf54-41211beb9ad2}, !- Handle
  {c882d3f2-d762-41c4-90fa-0c6b3fe76cfd}, !- Source Object
  4,                                      !- Outlet Port
  {b8d864aa-2abc-42a5-9ebb-c2aa8a06d27c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Handle
  PTHP 19,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {0959a693-f908-4afb-9702-ea7280a65579}, !- Air Inlet Node Name
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b22657ce-7810-47eb-a794-50a297611108}, !- Supply Air Fan Name
  {1296856d-746e-4af9-93e6-ab49c14ab29f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e346bd2a-4194-4a09-adb6-f72255fdf660}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3807b33f-92dc-46de-9221-b4648a0b7352}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b22657ce-7810-47eb-a794-50a297611108}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {1296856d-746e-4af9-93e6-ab49c14ab29f}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e346bd2a-4194-4a09-adb6-f72255fdf660}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3807b33f-92dc-46de-9221-b4648a0b7352}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Handle
  Node 72,                                !- Name
  {e9ea9ef5-663d-4780-8fd9-7336267850d7}, !- Inlet Port
  {0959a693-f908-4afb-9702-ea7280a65579}; !- Outlet Port

OS:Connection,
  {e9ea9ef5-663d-4780-8fd9-7336267850d7}, !- Handle
  {bdf07503-9152-4ac5-b60a-660fcb39c596}, !- Source Object
  2,                                      !- Outlet Port
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0959a693-f908-4afb-9702-ea7280a65579}, !- Handle
  {61094629-59d4-4538-aebf-ee500cb20346}, !- Source Object
  3,                                      !- Outlet Port
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Handle
  Node 73,                                !- Name
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Inlet Port
  {b74ac1b3-14db-4f2e-883d-a9c895f49392}; !- Outlet Port

OS:Connection,
  {b74ac1b3-14db-4f2e-883d-a9c895f49392}, !- Handle
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Source Object
  3,                                      !- Outlet Port
  {d806a3f4-1cfd-4da5-884e-d1009c3f1ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd2d82e-ec56-4596-aa41-dd0ff2647425}, !- Handle
  {5d75587e-2a97-45d2-a482-91c8b937eaa3}, !- Source Object
  4,                                      !- Outlet Port
  {39e0cfe5-7fcf-4458-bf2d-0eefefa6d221}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Handle
  PTHP 20,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}, !- Air Inlet Node Name
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df9adb66-82ed-4e88-83a4-aa0d35d56379}, !- Supply Air Fan Name
  {0806859e-83b5-4c50-9919-203574949b84}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cf339d66-c0fb-460e-a68d-08d52209d3f8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2e2fcdcc-d913-4d15-8a75-c8e7de0de9d2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {df9adb66-82ed-4e88-83a4-aa0d35d56379}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0806859e-83b5-4c50-9919-203574949b84}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cf339d66-c0fb-460e-a68d-08d52209d3f8}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2e2fcdcc-d913-4d15-8a75-c8e7de0de9d2}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Handle
  Node 74,                                !- Name
  {a7707f97-88f9-4576-9f37-1b3f935164d3}, !- Inlet Port
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}; !- Outlet Port

OS:Connection,
  {a7707f97-88f9-4576-9f37-1b3f935164d3}, !- Handle
  {a0a14324-2b54-4faa-85fb-3da1162170c5}, !- Source Object
  2,                                      !- Outlet Port
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1095a39e-8d55-4fad-8b4c-a023fcb98070}, !- Handle
  {b6b94ef6-ac1a-45f3-983c-4653db9ee1ba}, !- Source Object
  3,                                      !- Outlet Port
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Handle
  Node 75,                                !- Name
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Inlet Port
  {5d4f54e8-ce47-4da5-91d8-ab1ef0703e3b}; !- Outlet Port

OS:Connection,
  {5d4f54e8-ce47-4da5-91d8-ab1ef0703e3b}, !- Handle
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Source Object
  3,                                      !- Outlet Port
  {3f5345ef-1a44-49a5-a3bf-5c223be0dff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6300449d-67fb-40cd-b8b5-4a3d2e4e8e68}, !- Handle
  {ea57b35b-2d38-4916-9b09-5b34073578b4}, !- Source Object
  4,                                      !- Outlet Port
  {d7d1c340-de79-4e8f-aed6-a6ec78a45fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Handle
  PTHP 21,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {23c67a4a-bfc9-42a1-b385-969576fa386d}, !- Air Inlet Node Name
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f5c1f5f-6858-4cf7-81c7-602cdc545221}, !- Supply Air Fan Name
  {8248aa5e-85aa-431b-9ee4-350520d98f78}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {430d7d5b-1343-46bb-aa6d-f710c246d6ab}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a054f392-11b8-4e1d-a6b4-9a060e2e1683}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5f5c1f5f-6858-4cf7-81c7-602cdc545221}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8248aa5e-85aa-431b-9ee4-350520d98f78}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {430d7d5b-1343-46bb-aa6d-f710c246d6ab}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a054f392-11b8-4e1d-a6b4-9a060e2e1683}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Handle
  Node 76,                                !- Name
  {f3aaaa44-f2ae-48f9-b29d-6b504a0a40d6}, !- Inlet Port
  {23c67a4a-bfc9-42a1-b385-969576fa386d}; !- Outlet Port

OS:Connection,
  {f3aaaa44-f2ae-48f9-b29d-6b504a0a40d6}, !- Handle
  {62a27eef-7300-452c-835e-6f59cced348f}, !- Source Object
  2,                                      !- Outlet Port
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c67a4a-bfc9-42a1-b385-969576fa386d}, !- Handle
  {fdc8b878-2c8b-464e-957b-209fbb361b37}, !- Source Object
  3,                                      !- Outlet Port
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Handle
  Node 77,                                !- Name
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Inlet Port
  {55e3d303-9d80-4d53-a795-c9b487aba2ef}; !- Outlet Port

OS:Connection,
  {55e3d303-9d80-4d53-a795-c9b487aba2ef}, !- Handle
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Source Object
  3,                                      !- Outlet Port
  {f13a409f-95b0-4924-837d-6d1d317baa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d800ddf-5fe8-4610-a7cc-35f727432f17}, !- Handle
  {60130749-06b3-4103-9c08-dff5836cde62}, !- Source Object
  4,                                      !- Outlet Port
  {d5a66420-628c-4314-a58e-85330f829aab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Handle
  PTHP 22,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {5df49663-5d27-4f7c-af1f-92b45d148f01}, !- Air Inlet Node Name
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6e96f7e-548a-4e25-8056-ec8aa912ffdd}, !- Supply Air Fan Name
  {b48c5b0c-53e3-4359-9849-29aa36fa1c3a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0eb1ee8d-f23c-493e-a18f-1d4cda77f413}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {06b3cafb-5fd6-428c-b452-57826060d31f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f6e96f7e-548a-4e25-8056-ec8aa912ffdd}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b48c5b0c-53e3-4359-9849-29aa36fa1c3a}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0eb1ee8d-f23c-493e-a18f-1d4cda77f413}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {06b3cafb-5fd6-428c-b452-57826060d31f}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Handle
  Node 78,                                !- Name
  {8c28ee5d-e38d-485f-95a4-4dabe3c4b447}, !- Inlet Port
  {5df49663-5d27-4f7c-af1f-92b45d148f01}; !- Outlet Port

OS:Connection,
  {8c28ee5d-e38d-485f-95a4-4dabe3c4b447}, !- Handle
  {857e9594-b741-4819-a166-a89dc809ced8}, !- Source Object
  2,                                      !- Outlet Port
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df49663-5d27-4f7c-af1f-92b45d148f01}, !- Handle
  {04a4b5a5-efe0-43cd-b3d8-425dd024807b}, !- Source Object
  3,                                      !- Outlet Port
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Handle
  Node 79,                                !- Name
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Inlet Port
  {f669bd4c-8051-4219-acd0-4131972efdbe}; !- Outlet Port

OS:Connection,
  {f669bd4c-8051-4219-acd0-4131972efdbe}, !- Handle
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Source Object
  3,                                      !- Outlet Port
  {d3250e36-7e68-498b-a4ed-3e64eef6a221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0461a4cd-bc5a-4a98-b082-3094d29fdc70}, !- Handle
  {2d49c9ff-cbed-45cd-b5f6-47993d0a1311}, !- Source Object
  4,                                      !- Outlet Port
  {35c4b781-7d6f-4fe2-8112-552e5e290226}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Handle
  PTHP 23,                                !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}, !- Air Inlet Node Name
  {39686b5e-0129-401b-b445-f072e8231109}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ace0059-ca7c-407e-9780-b7b14e41c0d5}, !- Supply Air Fan Name
  {d8b0f571-49a7-472a-a378-06e59cff957b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fa376a68-31ed-464f-ae2a-5a8dc9810e8b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fec5e2a0-07cf-4a8e-9f40-3daddaa83bec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9ace0059-ca7c-407e-9780-b7b14e41c0d5}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {d8b0f571-49a7-472a-a378-06e59cff957b}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {220f2adc-8b3e-427d-8198-6aedf7b3f1fe}, !- Total Heating Capacity Function of Temperature Curve Name
  {80730bd4-1a16-401e-9dbc-4f8dca3ebe50}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {bc850d1f-9c78-43ad-b83a-1ef9fb6bd6eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {a4e8c942-d9eb-4cb5-8979-36e5c8e5efbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cea3cf68-5925-47b9-a0c7-6b367d72edf1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fa376a68-31ed-464f-ae2a-5a8dc9810e8b}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e921820-9c44-431d-8915-a37767325fe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea2844a1-d5c8-4d0d-8fad-1853b5b37d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ecf3752-9225-4dbe-aedc-3a6dfec84f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {cdaa4cc5-4230-4b0a-9a08-8a380320abd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a891b03b-d227-4b8a-965d-36fd3c83702f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fec5e2a0-07cf-4a8e-9f40-3daddaa83bec}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {a99c5889-241e-4838-97d7-9ec0cdbf7742}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Handle
  Node 80,                                !- Name
  {2fda5421-ffc9-4016-8981-d15bf7201a3d}, !- Inlet Port
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}; !- Outlet Port

OS:Connection,
  {2fda5421-ffc9-4016-8981-d15bf7201a3d}, !- Handle
  {9eaa1ba6-0228-4acf-ae09-876d7a1f8237}, !- Source Object
  2,                                      !- Outlet Port
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81fddbc-2587-4d82-bb1b-19ed9da85bb0}, !- Handle
  {1ac55b64-bf73-4ff9-a601-a2f267767c1b}, !- Source Object
  3,                                      !- Outlet Port
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Handle
  Node 81,                                !- Name
  {39686b5e-0129-401b-b445-f072e8231109}, !- Inlet Port
  {82fb956f-0fb7-454b-b2ee-28ae96271f67}; !- Outlet Port

OS:Connection,
  {82fb956f-0fb7-454b-b2ee-28ae96271f67}, !- Handle
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Source Object
  3,                                      !- Outlet Port
  {83c154d0-b8c6-4844-883b-78ab97a1106a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39686b5e-0129-401b-b445-f072e8231109}, !- Handle
  {d4f5a9a1-8158-4ba6-af87-bc69c9f2db59}, !- Source Object
  4,                                      !- Outlet Port
  {ad9e9d83-6e37-48b8-9e26-d62765a70704}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d857d94f-0beb-4590-9b64-a00a76a584fb}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {4094e45e-0063-4d30-9aa8-bb3ce478a70b}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {e32f332f-3627-4f21-891c-1b6920207562}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {aac3a6a9-2d7e-4af9-917c-25499172cae0}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {8052de5f-8ac4-45f5-af72-bccefd361e70}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {58d873a5-d0c0-4426-a5d4-5c0ce55fb0fa}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {7fda51b4-c747-48ae-a5d4-5c59819c3590}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {170437fd-7d73-4e8f-ba2a-b34e12011de6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {e6adac69-1662-401a-bbb3-5dec6fb4e2fd}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {56850564-b312-489a-bf1e-839541028e00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {a70be213-5349-4cd5-bf76-fa693d977c67}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {96c135f5-b58f-455b-b708-17f12c49bf11}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {19926b5a-e382-48f7-a3a3-9c94763b3ef4}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {15295cd2-eaaf-4813-8073-f10cf58115e2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {225e3c2c-9153-4476-ba7d-fb1e3d15ec67}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {7dce2baf-9f66-4565-bcf3-44b87d8a97c3}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4c6afbb5-d0ac-4233-b835-2fd8ce67768c}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9c22b860-fe83-47a3-871f-21dbb56f8d09}, !- Handle
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {5f3526df-81a7-4208-ada7-f41548044099}, !- Handle
  Temperature 68,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b299d981-ae1e-44e6-bf12-693b1a1a359c}, !- Handle
  Temperature 69,                         !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ba12c79a-3d4f-4acd-be34-f71ecce04a71}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {80528073-7738-45ff-ad30-e578fdbff78b}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Handle
  Cold water temperature,                 !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  {52150b6d-1d07-4cef-8ec5-1e0410da501c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52150b6d-1d07-4cef-8ec5-1e0410da501c}, !- Handle
  Schedule Day 13,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {90f86c87-88df-4c34-8033-dfaf13be756d}, !- Handle
  Schedule Rule 1,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e797a33a-0972-4468-ab33-c94ab59adb85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e797a33a-0972-4468-ab33-c94ab59adb85}, !- Handle
  Schedule Day 14,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1441d12c-7a3c-46ff-88f3-45ec28633de0}, !- Handle
  Schedule Rule 2,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {be5afd99-9f13-412f-a605-c19fe0247bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be5afd99-9f13-412f-a605-c19fe0247bbb}, !- Handle
  Schedule Day 15,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be24ea95-4035-4877-9ac5-fa5a2dc3c079}, !- Handle
  Schedule Rule 3,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {73dd7ae4-fb09-4299-bd03-2c4d109cd20a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73dd7ae4-fb09-4299-bd03-2c4d109cd20a}, !- Handle
  Schedule Day 16,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b293c7b2-43ee-47b5-aa35-69d5f71e4aca}, !- Handle
  Schedule Rule 4,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6ae9d7ba-62bd-402a-9692-ae8c1ca0ca1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ae9d7ba-62bd-402a-9692-ae8c1ca0ca1f}, !- Handle
  Schedule Day 17,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d6e1ab-eaff-4aeb-a98e-a374805b2117}, !- Handle
  Schedule Rule 5,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2863f99d-f7c0-4998-b4b7-b048509f3cf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2863f99d-f7c0-4998-b4b7-b048509f3cf0}, !- Handle
  Schedule Day 18,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {190d2a3f-da31-4c9e-bb68-3eda915c1562}, !- Handle
  Schedule Rule 6,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d6bfcf4f-b968-43bc-aa71-396ba16a93e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6bfcf4f-b968-43bc-aa71-396ba16a93e5}, !- Handle
  Schedule Day 19,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6eae8e58-7b4c-4117-9732-7200db707dfb}, !- Handle
  Schedule Rule 7,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9843950b-6423-4af3-b172-281c06841071}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9843950b-6423-4af3-b172-281c06841071}, !- Handle
  Schedule Day 20,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a5e56c41-6f44-4a12-bec9-b2c41f1c5c6d}, !- Handle
  Schedule Rule 8,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0f31d0ff-82ee-4d71-b26d-5a1998f3490b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f31d0ff-82ee-4d71-b26d-5a1998f3490b}, !- Handle
  Schedule Day 21,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9bebc7d6-a147-4093-9b7a-dd555890d1a2}, !- Handle
  Schedule Rule 9,                        !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {33a11e19-f0e0-40d7-8a7f-b3bc2a65168e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33a11e19-f0e0-40d7-8a7f-b3bc2a65168e}, !- Handle
  Schedule Day 22,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {17b8b869-76f1-4ecd-8ca3-8e9ccad8d64e}, !- Handle
  Schedule Rule 10,                       !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {368ae39b-54ae-4bc3-bfe6-a0d0e8775bcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {368ae39b-54ae-4bc3-bfe6-a0d0e8775bcb}, !- Handle
  Schedule Day 23,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c6e1e042-eba8-41a7-ba26-39692ddf8f76}, !- Handle
  Schedule Rule 11,                       !- Name
  {592514fb-f5e9-4847-ad11-f256728c2bcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f12197c-bc97-4ed8-af61-10a3ea05d1fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f12197c-bc97-4ed8-af61-10a3ea05d1fc}, !- Handle
  Schedule Day 24,                        !- Name
  {b8822bc7-f9f4-49d8-8cda-846a222d7a44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Handle
  Natural Ventilation,                    !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  {701b98ec-b53a-458d-8d1b-1f700b756935}, !- Default Day Schedule Name
  {3bc2ee31-75d3-4169-88f5-87ded03bef2f}, !- Summer Design Day Schedule Name
  {6fd4fbdc-1e55-4c51-8c6b-1a2b2c434891}, !- Winter Design Day Schedule Name
  {92c4ab7f-308b-462d-81a9-f0685338ffb1}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Handle
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {701b98ec-b53a-458d-8d1b-1f700b756935}, !- Handle
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7;                                    !- Value Until Time 3

OS:Schedule:Day,
  {3bc2ee31-75d3-4169-88f5-87ded03bef2f}, !- Handle
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fd4fbdc-1e55-4c51-8c6b-1a2b2c434891}, !- Handle
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c4ab7f-308b-462d-81a9-f0685338ffb1}, !- Handle
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {96525915-17fb-4302-a089-a49b3ff81c03}, !- Handle
  Schedule Rule 44,                       !- Name
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d03a0da1-4f36-497c-bc50-2edc55f554fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d03a0da1-4f36-497c-bc50-2edc55f554fe}, !- Handle
  Schedule Day 44,                        !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {486601bd-6201-4ef2-aea1-f5c7325e8f50}, !- Handle
  Schedule Rule 45,                       !- Name
  {9bb5eae9-1d37-48e8-8510-2e5713e26e3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c19a86d-a54e-4e47-bc2e-b61b8ef6ac22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  15,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c19a86d-a54e-4e47-bc2e-b61b8ef6ac22}, !- Handle
  Schedule Day 45,                        !- Name
  {a746f588-b45e-4c8f-aae7-196a69d8b4cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ShadingSurfaceGroup,
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {2e603f49-e49f-4ce7-8398-daa423f42ec0}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2c6fc57-fdbc-4009-a73d-9724145c5e0a}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, 0, 9.8,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9.8;                              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60e7d620-8595-42f6-a29b-94a24aa3c6ab}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, 0, 9.8,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 9.8,                              !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71f46f05-8ef0-489f-aa2f-3cb5cafccaba}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -16.87, 9.8,                         !- X,Y,Z Vertex 1 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 2 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 3 {m}
  16, -16.87, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fba1af2d-bdc7-4090-8e3d-8a0332d23dd2}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 9.8,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -16.87, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -16.87, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f38c62b-ab30-4be0-a9bd-ae1d6d4d58f3}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {fd40b572-a898-4027-b51e-488caa982dfb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16, -16.87, 9.8,                        !- X,Y,Z Vertex 1 {m}
  16, -16.87, 0,                          !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 9.8;                             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {b4571c8a-5964-40ef-af8f-9bd32a79f8a2}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.1, 0,                             !- X,Y,Z Vertex 1 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 2 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -16, 12.1, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e7f4d38-5ff8-409c-92e1-190fe5a15800}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.88764567812905e-15, 8.48,         !- X,Y,Z Vertex 1 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 2 {m}
  0, 12.1, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.1, 8.48;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26192867-8035-4757-a6ba-6b2f25f6690f}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.88764567812905e-15, 8.48,         !- X,Y,Z Vertex 1 {m}
  0, 12.1, 8.48,                          !- X,Y,Z Vertex 2 {m}
  -16, 12.1, 8.48,                        !- X,Y,Z Vertex 3 {m}
  -16, -2.88764567812905e-15, 8.48;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bddf728a-7c1c-40a5-8038-78ea0a6417c6}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16, -2.88764567812905e-15, 8.48,       !- X,Y,Z Vertex 1 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.88764567812905e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.88764567812905e-15, 8.48;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1fcac3e8-ee45-4bbe-8c2f-4f9a1d6e56ed}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.1, 8.48,                          !- X,Y,Z Vertex 1 {m}
  0, 12.1, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, 12.1, 0,                           !- X,Y,Z Vertex 3 {m}
  -16, 12.1, 8.48;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0263d0b-e017-4cb9-98cc-72669afda1d1}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {2da76086-3983-4992-8569-ec23091b3f0c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16, 12.1, 8.48,                        !- X,Y,Z Vertex 1 {m}
  -16, 12.1, 0,                           !- X,Y,Z Vertex 2 {m}
  -16, -2.88764567812905e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -16, -2.88764567812905e-15, 8.48;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81e3c5ea-6ade-4603-bd5b-2a679be320ab}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60daa1ad-cac1-418a-abf0-30176e2cc99c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 7.5, 1.68308444137455,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 7.5, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 7.5, 0.762,          !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6de7d3c6-7a67-4573-91ce-53f90566b12d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbda42b5-2d4d-4ef1-aa9c-a51fef00a062}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e5b9f9-5b44-4910-9c6e-8709e0da9d60}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89121843-74ad-41a5-ab9a-d89a93a0d806}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68308444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22ac64-4c27-4d0c-ae41-22c2042e554e}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b35fa5f-2756-4741-a4de-549916f9e72a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68263577296891;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {495b1654-a83d-4727-bba5-f19b09e7a25f}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f88ec8ab-58dd-430b-96da-1f3f2cdd333a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68308444137455;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e616331-0f79-4137-bd07-12c404f5b0a4}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {079c7ad5-e57d-4a8b-86a5-90881c4b9d4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {962ba07d-69d4-4434-8a4a-45c857426658}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d9ac4ee-a68e-42c7-9701-e71b559ecee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f10c7bc6-7fa4-4141-8e28-5012150afcad}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00ce5fa9-42d3-4bc6-afd8-ff79a5e46254}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.4746, 1.68263577296891;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be53cc5e-1dc8-4a1b-b74e-058f5c2ec180}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09bb5478-111d-4595-95b5-f54c1334fceb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0253999999999986, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0253999999999986, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.9746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.9746, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4810966d-7f72-4918-9f31-c9335c436b91}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8fe1c8a-8637-48a5-863d-b84e5dc74814}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.23901430174897e-18, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.23901430174897e-18, 0.762,   !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 1.43858382476277e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 1.43858382476277e-15, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2febf8a-0152-4efe-a0f2-d0e2809532af}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98357bf9-f122-4390-bad7-57d022020c8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.4746, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  0, -7.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fefdd817-5e1e-4a35-8c47-91198082cf7d}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22ef4d97-968e-470b-a5ce-15dd2acae6d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7.5, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7.5, 0.762,         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.5, 0.762,       !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e72cd197-a728-4198-975f-15153e59f2a6}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e8d50db-fd4e-4891-b653-a43a3a940cf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.4746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {799bcf7e-d91d-4c06-bf55-7bed745a6fa9}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c06330-0fa2-4b8c-83ef-195f24ffed4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {527ce360-5ca0-41f3-a549-2b82cea281b6}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f49526ea-1963-4cc8-bf64-d8e1fd96a2a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2246, 1.6828523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.2246, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6828523169241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c5dac7-01a6-4065-96ac-c405b3400002}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00d1c1e1-02db-4e15-9188-afede4ca4772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9746, -7.25, 1.68308444137455,       !- X,Y,Z Vertex 1 {m}
  -6.9746, -7.25, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.25, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.25, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bad6376b-02f2-4ed8-a294-30bcad77b285}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e5b55fd-4474-4b6d-bbf8-fb125ce63cbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7, -0.0254, 1.6828523169241,           !- X,Y,Z Vertex 1 {m}
  -7, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -7, -7.2246, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -7, -7.2246, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c0264f9-f27e-4456-8546-386143057f2a}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6393dbd-1a54-40d2-bc50-21eb42a47173}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -6.9746, 0, 1.68308444137455;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f3cd3d6-3dc9-4023-bb53-bab2b6f5e303}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52d835bc-1d43-444b-9e57-afd5c7b197ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {756fb289-ce8c-4034-a78a-0154d7b86090}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89c5b1e6-bfa2-46e1-ac2f-6e3f3ed6dd60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97459999999999, 7.5, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  6.97459999999999, 7.5, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d05eba0e-7f74-4e6e-8311-2388c8599c42}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae2eb927-fc0e-4c51-b6ee-5bb31979b221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99999999999999, 0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.4746, 0.762,        !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c773f0ad-2a28-4a9b-a053-7bac4e01dcf4}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98cdc6e6-b442-4a44-91ad-50fdbfa190d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.97459999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.97459999999999, 0, 1.68308444137455;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62cc7883-294e-4824-a0f5-951800dfb7c9}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41d8ec8f-fede-4caf-a841-421b1d8a2e50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, 0, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, 0, 0.762,            !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dda18c0c-13f0-433a-963f-faecfe56f1b4}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a27525e7-5097-48a6-9c60-45c35e160ac5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3a2fa0e-7dfd-45ec-a7d7-a0db46b20b88}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b09288a-0a95-4f4c-9752-912eb866d152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4542f94-9832-4947-b84d-ba78fc6d275c}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60c9088d-1626-4825-a255-f99a7347f0fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68263577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68263577296891;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed7205f1-0953-4370-b627-4908b6e83876}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba55be6a-6a0d-4b0b-8299-490685a439ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68308444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68308444137455;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c08fc53-ffcf-46e7-988e-aad82e70af3a}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {899a89f3-9450-48f0-88ae-60e7933ed866}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.70023106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.70023106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed712e2d-3636-4bb5-8430-f6d6db21a333}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cfdbe61-0486-44e2-8170-da07d5042622}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6828523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56733d63-0aae-48b1-b2d9-076bc9f0097b}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8545274a-f986-4539-bc72-eba7d7e3138e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6828523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a751620-68b8-4647-b555-c7186b5809de}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f2f6591-b3ec-4372-b23c-1f19ef113200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68263577296891;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66e3bdd3-8dcc-461b-8fe1-cbcf569f5242}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9e247e6-f0ad-44bf-9fb0-f1033516373d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, 7.4746, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 7.4746, 0.762,       !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {008d7d4b-09fb-47e5-8b78-7ef15aaf5d8a}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f896e019-0a2f-42bb-9282-1264d7098772}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6828523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6828523169241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c24ede5-bf8b-4a66-8ae5-2d4e4637b450}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd7f197c-4d19-4b10-bd0e-ddf1c259a079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68308444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58028b06-4715-478c-9ff9-7d28370f87e7}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70c1b01d-adb0-49b4-a3e3-19b1cc4ef2a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6828523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6828523169241;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44d39afe-241f-4533-b917-cc791146cd91}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ee5aab7-64bd-44de-a592-b0e0f3cbf418}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68308444137455;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36f05e5d-da6d-405e-b318-1683e71417fc}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b28e419b-72d8-46a3-bbae-05ed76ec3ad7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dab4b36a-912f-41bc-b0f1-041ccc37e54c}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85150469-91ff-404a-8f7f-bbbff39ef309}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68308444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c1c39cc-5e4b-43d6-8346-c26bcdd7fb9b}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b17f29e5-790c-48f0-957f-d3ff4f47d3fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7, 7.4746, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7, 7.4746, 1.68263577296891;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24b56728-9a8f-4122-89b6-eb305e98867c}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {429fdb5a-da9a-4aa4-8fb1-bae8706342a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68308444137455;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44569c6a-28eb-4e67-9287-89df64d6140d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {303a76f7-bf4f-467e-8021-f8cba935acf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9746, -7.25, 1.68308444137455,       !- X,Y,Z Vertex 1 {m}
  -6.9746, -7.25, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.25, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.25, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48b1806b-f94f-4b33-a746-044a18975591}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b10e28b4-98d7-45a2-95a3-4a60589495a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7, -0.0254, 1.6828523169241,           !- X,Y,Z Vertex 1 {m}
  -7, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -7, -7.2246, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -7, -7.2246, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c41b0b33-2f14-4de8-a90f-7c74dd7bf04f}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9be0122-a0c7-4fb3-ac95-e26099dadfbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.4746, 1.67961481604518,          !- X,Y,Z Vertex 1 {m}
  0, -14.4746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.67961481604518; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb686dc7-7a93-49d0-a1f2-ad1624d6f380}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c9d10c0-b978-4e0a-845f-a5ce7499f278}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d493106-1dd1-4eaf-80df-45506b8261f9}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d67a1528-0c5c-4564-84c7-e8eae2ae914c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.70023106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.70023106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921f065c-589d-4cd6-848f-8d951903ea53}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3dd0de5-4a74-4441-84b5-e75457864f5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -14.5, 1.67931246708299,      !- X,Y,Z Vertex 1 {m}
  -15.9746, -14.5, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -14.5, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -14.5, 1.67931246708299; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0e7541-1659-4362-982c-587a63e214c8}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d21c9d4-e7fd-471c-8b0c-2f8e25c6c8b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8517b456-2da2-4d5b-a1b5-2342e085bc4f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17ea1468-6dcb-4072-9578-609039763527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e4dc02d-3a73-429c-9f89-76098c9e145a}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bf40d7a-4bb9-409d-b975-49acba0f0511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.4746, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  0, -7.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61e8e9ad-5db1-45d6-a19f-70b734b5cbe3}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2b948b7-93d7-4538-a215-361be0d3c3f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16, 7.4746, 1.67851631950139,          !- X,Y,Z Vertex 1 {m}
  -16, 7.4746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -16, -14.4746, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -16, -14.4746, 1.67851631950139;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097c0a13-255b-4316-940a-7ce70744907a}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c3712a3-5c70-494d-a546-50a2d6ff26fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6828523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6828523169241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dae0cee5-e877-4860-96b7-b0c5cd2414c4}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {350f76ca-2f2f-4834-b306-693cb5ec413b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.02539999999999, 7.5, 1.68159057792875, !- X,Y,Z Vertex 1 {m}
  -7.02539999999999, 7.5, 0.762,          !- X,Y,Z Vertex 2 {m}
  -15.9746, 7.5, 0.762,                   !- X,Y,Z Vertex 3 {m}
  -15.9746, 7.5, 1.68159057792875;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {595ec46e-fa23-4715-aa7f-031455e2b7eb}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {060529d5-147d-471d-930a-86d40d821427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a46052f1-acc8-461e-944d-b9a9e2afd530}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbbe2762-6fdd-420d-9f41-78a7380c72ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.5, 1.68308444137455,          !- X,Y,Z Vertex 1 {m}
  6.9746, 7.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea8c3aca-b97e-477a-a459-834f7727768e}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d529adf-4509-4e1a-89d8-d07b1ebe7191}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97459999999999, 7.5, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  6.97459999999999, 7.5, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {119a3947-8311-49ef-9f38-184de050b30a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b343b37-3ae1-474d-bda7-6c94bc5da08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99999999999999, 0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.4746, 0.762,        !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eda7083-efde-4ee8-86c4-821aba57bc49}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c61f1196-6fdf-47c8-a9c5-cb29be379fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, 0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, 0.0254, 0.762,       !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, 7.4746, 0.762,       !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {004556ff-60c3-4b43-84ee-d7fad5b8050b}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a54c0284-e0e9-46b1-8604-f612d6664a9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.2246, 1.6828523169241,             !- X,Y,Z Vertex 1 {m}
  0, 7.2246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6828523169241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea63314f-114d-43ec-988e-a05121e03b34}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d6268ec-7ba0-4ea4-a436-bfe1f44d7028}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.9746, 7.25, 1.68308444137455,         !- X,Y,Z Vertex 1 {m}
  6.9746, 7.25, 0.762,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.25, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.25, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fed91af-2931-43ad-aa9e-84f539174778}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c202881-cde2-443a-ad66-be75e5b34b76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.0254, 1.6828523169241,             !- X,Y,Z Vertex 1 {m}
  7, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7, 7.2246, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7, 7.2246, 1.6828523169241;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e73cf5fa-0f8e-4ff0-b7a7-28fe39a451c7}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {298dd7bf-bccd-48d7-93e6-6f4cb2411172}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.9746, 0, 1.68308444137455;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74981476-3656-4bdb-ad03-cb7534882455}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9b8a4ca-f98f-420a-864e-f2458fec1d7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.4746, 1.68263577296891,            !- X,Y,Z Vertex 1 {m}
  0, 7.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {672e6217-b530-4ef6-b8f8-c758f416c167}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {508babfd-bcbb-4843-8aa6-a751439797af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.97459999999999, 7.5, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  6.97459999999999, 7.5, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 7.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc53c361-abcb-4f34-a182-a786396aa5a5}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33a4ee40-3c0b-4d6d-af3b-77c4e209b828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b082e760-2512-440d-a088-44b698f36a5a}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45cd3e1d-a606-49ac-808f-c830444c65b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99999999999999, 0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  6.99999999999999, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  6.99999999999999, 7.4746, 0.762,        !- X,Y,Z Vertex 3 {m}
  6.99999999999999, 7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aa11c7d-ceba-4961-a975-137affde3c23}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fef967ab-3c0f-4cdb-9a13-43cf048dfe3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68308444137455,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.97459999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.97459999999999, 0, 1.68308444137455;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69c46c7f-6be2-4776-a05f-c39ae7290721}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc30f09-2f71-4761-8c84-8fd7c50ebea0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.9746, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  0, -6.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62aee312-73b9-438e-b0f5-3612eaadeb6c}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fef2141e-ba1b-49fc-b1c4-562ea0d2812d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6678ef51-5aaa-423c-b85b-9fd5060db579}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d7a4467-7e69-4642-b8d8-3fc05ebbe1c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0253999999999986, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0253999999999986, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.9746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.9746, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfcf5687-2a8d-4d18-bbb7-6858c3a9e4a4}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {630bcb4b-4364-4ad7-835b-7e23f22d171a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.23901430174897e-18, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.23901430174897e-18, 0.762,   !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 1.43858382476277e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 1.43858382476277e-15, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bee93107-ac66-43c1-ad1d-d251ff01f054}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20bf82f8-5071-4565-87e1-941320a04625}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43ed2361-d3d0-4b17-a732-078571521e53}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da14b0de-c7d5-42d4-aa0c-b6048a3e4dde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -7.4746, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  2, -7.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  2, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  2, -0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dbc4e95-a1a9-403a-860a-5be6fe3e311b}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebdf7149-dfbb-4e77-ad10-c57dd41e244a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -14.9746, 1.68263577296891,          !- X,Y,Z Vertex 1 {m}
  2, -14.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -7.5254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  2, -7.5254, 1.68263577296891;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9ac68f1-4eca-47a1-a976-76b3b24a327c}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7fe5989-3d66-48c6-a580-a08b4de0ad35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -21.9746, 1.68308444137455,          !- X,Y,Z Vertex 1 {m}
  2, -21.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -15.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -15.0254, 1.68308444137455;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38143560-82d2-45dc-b0ba-fc7746dd2beb}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d63d501a-ffd5-40ad-a86c-45e872641445}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -22, 1.70023106915658,          !- X,Y,Z Vertex 1 {m}
  0.0254, -22, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -22, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -22, 1.70023106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d670ce34-37c9-4f9e-b184-262916474e93}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70631ab4-14db-47a6-92c0-6b6a77d54993}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.7754, 1.6828523169241,           !- X,Y,Z Vertex 1 {m}
  0, -14.7754, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -21.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -21.9746, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbedb93d-9493-4834-84ee-bcf23ed09fd7}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f844a7d2-2971-4c54-9719-0681c53034c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.5254, 1.6828523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.5254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -14.7246, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -14.7246, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b646795-b7c0-462c-a5f5-732b080329f3}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02bbedbc-e13b-4a49-a165-683d1db0fa8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -7.4746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, -7.4746, 1.68263577296891;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a1a58d9-2db6-489b-ac43-fb245b262460}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6716ee5-7f30-4e6d-854f-560a3fbfbe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.4746, 1.68263577296891,           !- X,Y,Z Vertex 1 {m}
  0, -7.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {741fd8b6-460c-44d8-a7da-9124eed259f2}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8523d1a6-5d6d-4187-9dff-8a0a5f1d20ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.97459999999999, -7.5, 1.68308444137455, !- X,Y,Z Vertex 1 {m}
  -6.97459999999999, -7.5, 0.762,         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.5, 0.762,       !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.5, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f9f0dc0-7af5-4363-88cb-c72fa91e56ff}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59a43fe7-ba9c-498a-abe5-121d0864d82e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.99999999999999, -0.0254, 1.68263577296891, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -0.0254, 0.762,      !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -7.4746, 0.762,      !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -7.4746, 1.68263577296891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16f3bf76-cea3-4a41-a068-b3e84f09dfd8}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e7c12e4-b94d-4453-95cb-81adae66d2a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.97459999999999, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  -6.97459999999999, 0, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c475cd6-8163-4cb1-86b1-b427a0119981}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2725768d-cbaf-45f0-8e51-2ff7198acca2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.2246, 1.6828523169241,            !- X,Y,Z Vertex 1 {m}
  0, -7.2246, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6828523169241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cdaeeee-e80e-49e2-a233-8880800c87bf}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfee138e-910f-4309-986b-030be056118a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.9746, -7.25, 1.68308444137455,       !- X,Y,Z Vertex 1 {m}
  -6.9746, -7.25, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -7.25, 0.762,      !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -7.25, 1.68308444137455; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {140f7da1-2706-4983-aa52-2752c3cd4cee}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30945449-0316-459f-9382-a0a79c38c507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7, -0.0254, 1.6828523169241,           !- X,Y,Z Vertex 1 {m}
  -7, -0.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -7, -7.2246, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -7, -7.2246, 1.6828523169241;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb85ab76-c5b1-41d3-a95d-8557c53846ba}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f62da536-02e0-4525-a749-a0dc53b29947}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68308444137455,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -6.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -6.9746, 0, 1.68308444137455;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {345367e6-714d-44b6-92cf-8f6ec7391f1e}, !- Handle
  {8eb7c8f5-d768-4fec-8f58-77a2c2b43ec1}; !- Object Name

OS:AdditionalProperties,
  {887d266d-0050-4d82-9815-df621af4caa7}, !- Handle
  {a033fbd2-be54-4c11-9243-c0f909aa6eb7}; !- Object Name

OS:AdditionalProperties,
  {50591b0b-518a-47fe-b0df-3c8e9c72d08f}, !- Handle
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}; !- Object Name

OS:AdditionalProperties,
  {e53cb230-207d-4698-94b4-c30d3e59c13c}, !- Handle
  {60daa1ad-cac1-418a-abf0-30176e2cc99c}; !- Object Name

OS:AdditionalProperties,
  {1672a081-7eb3-4fb5-9e61-0ee9d4687ffe}, !- Handle
  {baa37fd7-7454-4b17-b560-459a7b440370}; !- Object Name

OS:AdditionalProperties,
  {e93ec3fb-d62a-4ef1-881a-cc29284beb3c}, !- Handle
  {f99b7af8-a91f-48f5-9f79-6946202940d1}; !- Object Name

OS:AdditionalProperties,
  {c89c9404-e9f9-4dc0-b702-536f955690ba}, !- Handle
  {20ad1a0c-bc59-4af0-bf0c-f3025c12f2c5}; !- Object Name

OS:AdditionalProperties,
  {80f87094-1c17-4ab5-afab-08a20a0ed695}, !- Handle
  {b6043bd2-fb7b-44f0-ad3e-da18ce51bae4}; !- Object Name

OS:AdditionalProperties,
  {6934c5a4-0d45-4f84-990e-e4e280a76ab8}, !- Handle
  {dbda42b5-2d4d-4ef1-aa9c-a51fef00a062}; !- Object Name

OS:AdditionalProperties,
  {0084aa1e-26f0-4ac5-a36d-560a2baf2218}, !- Handle
  {89121843-74ad-41a5-ab9a-d89a93a0d806}; !- Object Name

OS:AdditionalProperties,
  {28b34640-1b88-44c9-89af-b377e76722ba}, !- Handle
  {4b35fa5f-2756-4741-a4de-549916f9e72a}; !- Object Name

OS:AdditionalProperties,
  {727b8990-9105-4d8d-96fb-df366920f2ed}, !- Handle
  {f88ec8ab-58dd-430b-96da-1f3f2cdd333a}; !- Object Name

OS:AdditionalProperties,
  {f505b4fa-e085-4aa7-9401-59a4000e38f5}, !- Handle
  {4d469cdb-5e2e-4432-a09d-b851481565b5}; !- Object Name

OS:AdditionalProperties,
  {2f0c7abc-d6b0-431c-883d-6c8b87680917}, !- Handle
  {3079ec80-aa32-4c35-ae88-2571f45abbc6}; !- Object Name

OS:AdditionalProperties,
  {d7a41404-be7b-4ca0-a0c1-6c992d737be9}, !- Handle
  {e1c63a98-f2f5-446d-bd72-e17f43edcda6}; !- Object Name

OS:AdditionalProperties,
  {3708d944-3da5-46fd-8715-3a1794b1cb71}, !- Handle
  {079c7ad5-e57d-4a8b-86a5-90881c4b9d4c}; !- Object Name

OS:AdditionalProperties,
  {dffa16b6-33d5-478b-8d9c-1f77a2837e51}, !- Handle
  {4d9ac4ee-a68e-42c7-9701-e71b559ecee6}; !- Object Name

OS:AdditionalProperties,
  {362747c4-c98c-4715-8f6a-b22e64376717}, !- Handle
  {00ce5fa9-42d3-4bc6-afd8-ff79a5e46254}; !- Object Name

OS:AdditionalProperties,
  {62a79e57-4a3f-4937-81c0-ed6fed16333b}, !- Handle
  {09bb5478-111d-4595-95b5-f54c1334fceb}; !- Object Name

OS:AdditionalProperties,
  {10ca13f2-4368-4b36-a65e-2ecef573c5c9}, !- Handle
  {c8fe1c8a-8637-48a5-863d-b84e5dc74814}; !- Object Name

OS:AdditionalProperties,
  {fbbd4dd1-4ea8-48e7-a517-3b2fed5278a9}, !- Handle
  {5178b227-ddb7-4e8b-a108-474dcc7036d8}; !- Object Name

OS:AdditionalProperties,
  {1a10bb31-f406-44db-bca8-edac3f0d6ce8}, !- Handle
  {543f6004-66ca-43e1-83b2-f6084c016266}; !- Object Name

OS:AdditionalProperties,
  {e34369ec-c387-4e55-9d9d-d4eed3fd29d8}, !- Handle
  {c565e8c3-2d91-4e8b-8cbc-c0deb9eab8b1}; !- Object Name

OS:AdditionalProperties,
  {84dbdbc9-03b8-496b-a3a1-890c39bfdc45}, !- Handle
  {98357bf9-f122-4390-bad7-57d022020c8d}; !- Object Name

OS:AdditionalProperties,
  {26f3f9fa-c04c-43f4-8be0-a74adc2ba17c}, !- Handle
  {22ef4d97-968e-470b-a5ce-15dd2acae6d2}; !- Object Name

OS:AdditionalProperties,
  {f1ac3df0-c7c7-4efa-832f-02160cf56913}, !- Handle
  {2e8d50db-fd4e-4891-b653-a43a3a940cf3}; !- Object Name

OS:AdditionalProperties,
  {5934f7bc-e19b-4b35-a368-26df8cb6cbba}, !- Handle
  {d7c06330-0fa2-4b8c-83ef-195f24ffed4a}; !- Object Name

OS:AdditionalProperties,
  {1f8e9ca1-d733-4796-8b98-54bb719df4cb}, !- Handle
  {6fbbfa54-2eee-41a0-9144-a75d963a50bb}; !- Object Name

OS:AdditionalProperties,
  {90fda2ba-df75-43a0-af4e-f7d441789e62}, !- Handle
  {b7b06262-ce2b-46e7-9967-5f3cdfaccd31}; !- Object Name

OS:AdditionalProperties,
  {95242074-ced3-4f48-a100-3f3702b95a90}, !- Handle
  {16a66dbf-cb4a-43b4-a511-62df922540b4}; !- Object Name

OS:AdditionalProperties,
  {66b12dbf-7a97-4217-94ea-017b10ab173c}, !- Handle
  {ce53038f-8826-4bfa-906a-f50087738d45}; !- Object Name

OS:AdditionalProperties,
  {fead4cd9-91b7-4378-9505-c11f485e14a3}, !- Handle
  {f49526ea-1963-4cc8-bf64-d8e1fd96a2a3}; !- Object Name

OS:AdditionalProperties,
  {a54dc9a6-8fbd-4c4e-b4be-a00f19e29e32}, !- Handle
  {00d1c1e1-02db-4e15-9188-afede4ca4772}; !- Object Name

OS:AdditionalProperties,
  {127cc236-57d9-4fa0-8ba3-cabe62fc6981}, !- Handle
  {8e5b55fd-4474-4b6d-bbf8-fb125ce63cbe}; !- Object Name

OS:AdditionalProperties,
  {77989758-4859-45c1-9862-195ec8bc75e3}, !- Handle
  {a6393dbd-1a54-40d2-bc50-21eb42a47173}; !- Object Name

OS:AdditionalProperties,
  {7d8b7efb-85bf-4585-bbb4-315cc51e2823}, !- Handle
  {eb368eda-d68d-4113-920b-ddf6f55108e0}; !- Object Name

OS:AdditionalProperties,
  {14dfa889-9511-4d8f-8edb-feaa68d5c8e1}, !- Handle
  {1188006c-48e6-4f1d-97af-41d20adf3b7e}; !- Object Name

OS:AdditionalProperties,
  {571a83ee-c9cd-4538-993e-beef172669e8}, !- Handle
  {bbc64d63-0fa5-4cfb-bc95-b4ce2057ec16}; !- Object Name

OS:AdditionalProperties,
  {91083e6a-4354-4e43-8912-dbd12a61f248}, !- Handle
  {52d835bc-1d43-444b-9e57-afd5c7b197ae}; !- Object Name

OS:AdditionalProperties,
  {82e8af4c-2d0d-4d05-b055-c6b40007cb48}, !- Handle
  {89c5b1e6-bfa2-46e1-ac2f-6e3f3ed6dd60}; !- Object Name

OS:AdditionalProperties,
  {3c51cb91-3dd3-4cd0-b6d8-136fc08f094d}, !- Handle
  {ae2eb927-fc0e-4c51-b6ee-5bb31979b221}; !- Object Name

OS:AdditionalProperties,
  {94a6f348-8b15-40b3-9c34-449f726143b7}, !- Handle
  {98cdc6e6-b442-4a44-91ad-50fdbfa190d8}; !- Object Name

OS:AdditionalProperties,
  {1db2f26f-4cae-43e1-9421-73d50a42fdbc}, !- Handle
  {41d8ec8f-fede-4caf-a841-421b1d8a2e50}; !- Object Name

OS:AdditionalProperties,
  {b97e7494-09ba-41de-b8a6-2c6cbf7182cc}, !- Handle
  {80bc9c8e-6282-463b-9582-d81410ca4006}; !- Object Name

OS:AdditionalProperties,
  {a2ac7c2c-544b-4447-b37e-55ec711cac79}, !- Handle
  {22c2eb96-6463-4729-bfab-c8faacccec62}; !- Object Name

OS:AdditionalProperties,
  {50e2a2ea-448e-4371-9ebd-433e4a260d36}, !- Handle
  {5ce8a2fd-c699-442a-9715-212341dd85b1}; !- Object Name

OS:AdditionalProperties,
  {281c38a9-3699-4bdb-912f-0fd387509fac}, !- Handle
  {a27525e7-5097-48a6-9c60-45c35e160ac5}; !- Object Name

OS:AdditionalProperties,
  {7b673343-3c90-457b-ba69-232dc4619162}, !- Handle
  {5b09288a-0a95-4f4c-9752-912eb866d152}; !- Object Name

OS:AdditionalProperties,
  {f9566998-5589-4994-9d22-86fd06d4b3b5}, !- Handle
  {60c9088d-1626-4825-a255-f99a7347f0fb}; !- Object Name

OS:AdditionalProperties,
  {ab4e2888-ff18-4a66-8cdc-cc0ff8439716}, !- Handle
  {ba55be6a-6a0d-4b0b-8299-490685a439ce}; !- Object Name

OS:AdditionalProperties,
  {45c814f7-4289-44fe-9967-0718611095d2}, !- Handle
  {899a89f3-9450-48f0-88ae-60e7933ed866}; !- Object Name

OS:AdditionalProperties,
  {76c9f314-3788-4673-bfd5-57134b6df0e3}, !- Handle
  {0cfdbe61-0486-44e2-8170-da07d5042622}; !- Object Name

OS:AdditionalProperties,
  {ce2b834d-6bac-43ee-a864-64159bcfed1c}, !- Handle
  {8545274a-f986-4539-bc72-eba7d7e3138e}; !- Object Name

OS:AdditionalProperties,
  {afba4e8c-fbe0-4b8c-8fd6-8d2a0ff7e6e8}, !- Handle
  {7f2f6591-b3ec-4372-b23c-1f19ef113200}; !- Object Name

OS:AdditionalProperties,
  {9a542d84-0a4f-4708-a27b-de59312d9b88}, !- Handle
  {f9e247e6-f0ad-44bf-9fb0-f1033516373d}; !- Object Name

OS:AdditionalProperties,
  {17195ec2-3efa-4bd8-8c67-b0969b0b3f26}, !- Handle
  {f69aea41-2fd0-4a75-be0b-02e7d7454e04}; !- Object Name

OS:AdditionalProperties,
  {6bb0037f-5a87-4d7d-ac7a-fceed162f65f}, !- Handle
  {9222d3b1-41df-4b39-859a-5dc877fe1efc}; !- Object Name

OS:AdditionalProperties,
  {9a390564-cf72-4f6c-baf1-40dbb0a26506}, !- Handle
  {0ad1de15-9ed6-48ec-9c29-970db51b03c9}; !- Object Name

OS:AdditionalProperties,
  {41a4b524-11b1-4cb2-b3c1-3c7097955aa2}, !- Handle
  {f896e019-0a2f-42bb-9282-1264d7098772}; !- Object Name

OS:AdditionalProperties,
  {3d19d199-1921-40bd-b65a-7d0124e753d0}, !- Handle
  {dd7f197c-4d19-4b10-bd0e-ddf1c259a079}; !- Object Name

OS:AdditionalProperties,
  {4c3388d9-d4b0-4e58-848e-e7fb40d573b4}, !- Handle
  {70c1b01d-adb0-49b4-a3e3-19b1cc4ef2a4}; !- Object Name

OS:AdditionalProperties,
  {e1aeec08-8243-40c9-bf0e-6b4d57593593}, !- Handle
  {7ee5aab7-64bd-44de-a592-b0e0f3cbf418}; !- Object Name

OS:AdditionalProperties,
  {46e32070-5d4c-453d-b319-a3bd447c8cba}, !- Handle
  {56b0075d-4b36-4356-904a-3cdfc4c9f7e4}; !- Object Name

OS:AdditionalProperties,
  {e8420075-bb23-4202-9c6a-73d681c64bf9}, !- Handle
  {247fd09d-74c2-4051-978e-802e41ef2f43}; !- Object Name

OS:AdditionalProperties,
  {c2102919-5ebd-4640-baa9-390f2e6f86ec}, !- Handle
  {1a9d2716-a900-4b7a-bf8f-33e296fb3f76}; !- Object Name

OS:AdditionalProperties,
  {3825d4e3-51f5-4a64-ada3-5e0a020c8734}, !- Handle
  {b28e419b-72d8-46a3-bbae-05ed76ec3ad7}; !- Object Name

OS:AdditionalProperties,
  {a34add22-4255-4594-8bd6-cdad1285d3d8}, !- Handle
  {85150469-91ff-404a-8f7f-bbbff39ef309}; !- Object Name

OS:AdditionalProperties,
  {11173ee0-23a4-4dd1-ac95-b0b99c64dfc9}, !- Handle
  {921ead05-64ea-4394-a4ff-e8ef334f527b}; !- Object Name

OS:AdditionalProperties,
  {7f197aa2-8f23-4e8f-9d03-84299a9dadd5}, !- Handle
  {54dfd78c-cdd8-442a-97a0-da7ee020630f}; !- Object Name

OS:AdditionalProperties,
  {75f821b7-1d2f-4106-87e9-ad98b5e7146e}, !- Handle
  {b17f29e5-790c-48f0-957f-d3ff4f47d3fe}; !- Object Name

OS:AdditionalProperties,
  {d5177f16-8af7-45c4-a5b6-32aa10b54272}, !- Handle
  {429fdb5a-da9a-4aa4-8fb1-bae8706342a6}; !- Object Name

OS:AdditionalProperties,
  {a8f88178-a3a3-4d10-a766-1c36e778298f}, !- Handle
  {67991ab1-9a91-4686-a125-72ce4dc96d75}; !- Object Name

OS:AdditionalProperties,
  {24faf3d1-74fd-4947-bbe8-17a752610e92}, !- Handle
  {3d0992e2-d6f5-41cc-9d51-603613a27286}; !- Object Name

OS:AdditionalProperties,
  {c0f55364-161c-4aab-b981-7abf77ac1a7a}, !- Handle
  {a4e8b579-6cc3-46f2-8636-7889084029f5}; !- Object Name

OS:AdditionalProperties,
  {41f2c44b-56c9-4fb6-b2c5-77cb10b10498}, !- Handle
  {303a76f7-bf4f-467e-8021-f8cba935acf4}; !- Object Name

OS:AdditionalProperties,
  {732fd799-7b45-4603-a594-34e5cd4f2fa5}, !- Handle
  {b10e28b4-98d7-45a2-95a3-4a60589495a2}; !- Object Name

OS:AdditionalProperties,
  {326cfa6e-2b3f-4bcf-b170-f6ee3a6d1b0d}, !- Handle
  {7e1a8716-87d8-470f-ba1f-b284b440628f}; !- Object Name

OS:AdditionalProperties,
  {ffbc9ff9-2a83-44a0-9daf-75b0343b55d4}, !- Handle
  {fc313d9d-2605-4b25-9571-b3688e6a0838}; !- Object Name

OS:AdditionalProperties,
  {b5640a57-9e39-46d8-af95-9de3251ee236}, !- Handle
  {a9be0122-a0c7-4fb3-ac95-e26099dadfbc}; !- Object Name

OS:AdditionalProperties,
  {745a2bab-f4bb-4569-b411-e3a862d848f6}, !- Handle
  {95f6e168-634c-431e-b34f-a4b3545a9b26}; !- Object Name

OS:AdditionalProperties,
  {81a29ad4-3ddf-4d57-97f4-21b4cab5fef1}, !- Handle
  {634425aa-4e43-474d-8127-64e0ac2b547c}; !- Object Name

OS:AdditionalProperties,
  {11d23b55-3376-4d0d-a6a2-3a8dfe5e6b75}, !- Handle
  {d043cc58-ff7b-4c20-91e4-20cbfbf2127e}; !- Object Name

OS:AdditionalProperties,
  {e635dc60-045a-4579-b67c-0d95cce0764e}, !- Handle
  {1c9d10c0-b978-4e0a-845f-a5ce7499f278}; !- Object Name

OS:AdditionalProperties,
  {aa3c4ba2-5d19-445f-afcd-cae0e0f374e5}, !- Handle
  {1881d654-8a30-4e62-99cf-3a747c202a49}; !- Object Name

OS:AdditionalProperties,
  {cc68a2ed-dad4-4033-9ef4-1d26e024fbbd}, !- Handle
  {2e9705cb-9f58-4da6-9690-af85b72b7a7a}; !- Object Name

OS:AdditionalProperties,
  {9a477ae0-fd1b-4dc4-8ebe-a3e69fa52585}, !- Handle
  {79c81707-7c0c-4b59-882a-97dc92df6f97}; !- Object Name

OS:AdditionalProperties,
  {0308d91a-eb7e-448a-9a74-d6e15a8bdfb6}, !- Handle
  {b414e8ca-7461-4ff0-be56-3722c260da0c}; !- Object Name

OS:AdditionalProperties,
  {0ff3e16e-aba5-45d2-bbb0-9423678d428f}, !- Handle
  {41522eed-ba5e-4d92-88d4-a03c95093dbd}; !- Object Name

OS:AdditionalProperties,
  {78e7ed50-3f06-4657-9b51-a3bbf7314081}, !- Handle
  {1c475e7d-c4d7-405b-b773-98d49e29f11b}; !- Object Name

OS:AdditionalProperties,
  {c1ee9fad-88e1-4f1c-a071-d0aa37ccc6cc}, !- Handle
  {d67a1528-0c5c-4564-84c7-e8eae2ae914c}; !- Object Name

OS:AdditionalProperties,
  {d0fc0786-171e-4e04-8ff7-efeae1b85076}, !- Handle
  {dda459d4-23af-4d24-af1a-ca793ef8654f}; !- Object Name

OS:AdditionalProperties,
  {a45c2aab-61f6-4374-9243-5cd25f173721}, !- Handle
  {4563fd82-f85c-4117-a3ca-8e12c8a48ee1}; !- Object Name

OS:AdditionalProperties,
  {32f916e6-e8d4-421e-863e-5f1c7d1db0c1}, !- Handle
  {b5f6ea32-74ee-4500-b27e-d0c963d8825d}; !- Object Name

OS:AdditionalProperties,
  {68b0b50e-3f05-463f-ab5d-5ff52dc458d1}, !- Handle
  {950abd55-5daf-4652-b459-eb3eff6eab86}; !- Object Name

OS:AdditionalProperties,
  {46c3e9c9-d479-48ca-b370-79884e127609}, !- Handle
  {f2429c4f-95f1-427f-8f27-d192120bf85b}; !- Object Name

OS:AdditionalProperties,
  {430a279c-70f4-4ab7-8531-388c0b407b19}, !- Handle
  {a914d55b-6198-4b41-9807-3c4345f799a0}; !- Object Name

OS:AdditionalProperties,
  {5cc78c60-9dc1-4980-b197-1eea709f71d6}, !- Handle
  {b3dd0de5-4a74-4441-84b5-e75457864f5e}; !- Object Name

OS:AdditionalProperties,
  {bc8bb3dd-a222-4056-965f-0cf1bf80003f}, !- Handle
  {e05e2597-d99f-475e-96e4-b4b52328da84}; !- Object Name

OS:AdditionalProperties,
  {ace44b75-888f-48e1-97e3-f9354df74e2f}, !- Handle
  {e45a6019-7639-47e8-91bc-54b11a0c8936}; !- Object Name

OS:AdditionalProperties,
  {db3eaf8c-9af9-4227-84e2-4f2e54f03ab3}, !- Handle
  {ed6371a9-5c4b-489c-b684-86dd491e735f}; !- Object Name

OS:AdditionalProperties,
  {a8c0f4a6-d6c7-42d0-b25c-684c0962c184}, !- Handle
  {5d21c9d4-e7fd-471c-8b0c-2f8e25c6c8b2}; !- Object Name

OS:AdditionalProperties,
  {14ecc182-d020-46cb-8e29-8d4a09d5285d}, !- Handle
  {17ea1468-6dcb-4072-9578-609039763527}; !- Object Name

OS:AdditionalProperties,
  {3de086b6-dc29-450c-b071-4b6499217a1b}, !- Handle
  {491cec15-d894-46e6-a8f8-9b7a9681464a}; !- Object Name

OS:AdditionalProperties,
  {5cf0ed2e-ff60-4049-8c0b-8e2fdc7fab98}, !- Handle
  {e98f5f7d-11a7-42fa-899d-ec326c9ce800}; !- Object Name

OS:AdditionalProperties,
  {b8bd2972-22a2-4961-86b7-df855ed67c2a}, !- Handle
  {366b0ba7-58eb-48c0-83d8-93e7ff48f55a}; !- Object Name

OS:AdditionalProperties,
  {903bd0a1-9c9a-4d27-ade9-9e0156f4f5c2}, !- Handle
  {b706ff80-9e36-478d-a7c8-73af4253770a}; !- Object Name

OS:AdditionalProperties,
  {2e5d9840-92f5-4ed6-919d-565136dee56a}, !- Handle
  {24f955b1-73d8-4a11-9d0a-385191dceee1}; !- Object Name

OS:AdditionalProperties,
  {ab96727f-a2da-488d-bd21-97a221618f90}, !- Handle
  {967f0b1e-b825-43b2-b586-630bf8b4e281}; !- Object Name

OS:AdditionalProperties,
  {f41397b9-61af-4ae5-aa21-6cb757187b00}, !- Handle
  {dfed896d-e565-4722-987b-3bf28597bcbb}; !- Object Name

OS:AdditionalProperties,
  {a5ec0e84-ffd7-4b6b-a860-5044e4d3dc73}, !- Handle
  {0bf40d7a-4bb9-409d-b975-49acba0f0511}; !- Object Name

OS:AdditionalProperties,
  {88082649-b2f1-4e28-8911-ac5e18b17633}, !- Handle
  {134c6b14-b010-4302-aef2-e11994ba31a2}; !- Object Name

OS:AdditionalProperties,
  {a61df9af-3486-41e9-b00b-ee7ecc5ababf}, !- Handle
  {460e4d8d-17e6-4b96-ae99-8fc9d223aab7}; !- Object Name

OS:AdditionalProperties,
  {b6849b9d-f4a8-4cb2-9794-2f6e7b41f46d}, !- Handle
  {a2b948b7-93d7-4538-a215-361be0d3c3f2}; !- Object Name

OS:AdditionalProperties,
  {fb9fbb18-564b-44f5-8da5-b47d602a94f4}, !- Handle
  {66e376df-0ec2-49a2-b00d-e769717a9f95}; !- Object Name

OS:AdditionalProperties,
  {8ab718d0-58ed-4337-b700-090c3b432adc}, !- Handle
  {c02eeb49-6679-42c6-ba42-5dd6ab0cd420}; !- Object Name

OS:AdditionalProperties,
  {004b8517-800f-4b90-a31c-f9f972f2de46}, !- Handle
  {9afa7e4f-edff-4c8f-8d24-15638c0fde92}; !- Object Name

OS:AdditionalProperties,
  {0b3cf90e-9b38-4841-980d-c25dabd9fac0}, !- Handle
  {48d8c156-dec9-48a7-9173-41b15d4dc018}; !- Object Name

OS:AdditionalProperties,
  {4d490fc2-7d93-42b1-9432-36f786f13d6e}, !- Handle
  {c0cd0d15-348d-46f1-8691-db5e5aa349d7}; !- Object Name

OS:AdditionalProperties,
  {4cfe44e9-2d5f-462e-b11a-fa097be23ea7}, !- Handle
  {9b04f557-9e9c-4096-b7e8-89c5cfa3c228}; !- Object Name

OS:AdditionalProperties,
  {2fd51fb2-e043-47c1-a9a9-cbca11be678c}, !- Handle
  {910df8fc-486b-4c0c-96ca-b6f79c2ca443}; !- Object Name

OS:AdditionalProperties,
  {84263489-a24b-47fe-a6ca-894ecc884fb9}, !- Handle
  {1c3712a3-5c70-494d-a546-50a2d6ff26fb}; !- Object Name

OS:AdditionalProperties,
  {59e5702d-1187-4494-9c8b-2fb054064b65}, !- Handle
  {ae5c9aa8-a59b-4cd8-b1ae-0a60db7042b5}; !- Object Name

OS:AdditionalProperties,
  {cd525a55-d34a-4f7f-9d6c-3816592a656e}, !- Handle
  {1bebc2a8-6e22-4096-b988-e038d3916f3c}; !- Object Name

OS:AdditionalProperties,
  {1c25ae8c-9f62-40ed-b667-8a0479e2f0ad}, !- Handle
  {c7072c3e-046f-4f7a-aa88-d5395644b526}; !- Object Name

OS:AdditionalProperties,
  {0a58d1c3-b0a9-4bef-9f9f-a309048f2d1b}, !- Handle
  {0a8b21a9-4da6-48d4-aeca-9f42e4c25a88}; !- Object Name

OS:AdditionalProperties,
  {cab29a66-7fbd-4486-8455-e2c878d57a93}, !- Handle
  {94ba98c9-2c4f-4204-beb1-44ff685ab5c7}; !- Object Name

OS:AdditionalProperties,
  {6a5339b3-066e-49c6-a25f-5c8d8a3246f1}, !- Handle
  {b1013563-3d61-4405-9b60-7936b4c5c29b}; !- Object Name

OS:AdditionalProperties,
  {44933598-506f-40d6-bfb9-7af88d2bbf66}, !- Handle
  {26a3d965-70df-4d41-bfac-ac5b1a79a03e}; !- Object Name

OS:AdditionalProperties,
  {ac51b34a-19ab-4b20-9f6e-bcaf6971071a}, !- Handle
  {d54ebede-62e9-4a03-a2f4-2bcb8de6f761}; !- Object Name

OS:AdditionalProperties,
  {2d022017-b1d5-4c24-906f-6e04de3b957d}, !- Handle
  {7f74a3eb-7a4b-4f68-af83-6f2b79cb72fe}; !- Object Name

OS:AdditionalProperties,
  {1df54dcd-9edb-4f48-8bd2-57859759e018}, !- Handle
  {350f76ca-2f2f-4834-b306-693cb5ec413b}; !- Object Name

OS:AdditionalProperties,
  {43cb16a1-aa11-4789-8d40-03ac058fe530}, !- Handle
  {060529d5-147d-471d-930a-86d40d821427}; !- Object Name

OS:AdditionalProperties,
  {ed06f687-57b2-4836-85a6-4eb324685cac}, !- Handle
  {cbbe2762-6fdd-420d-9f41-78a7380c72ba}; !- Object Name

OS:AdditionalProperties,
  {d5c7135c-84f4-4cf4-95f3-0006897819fe}, !- Handle
  {f277143a-772c-4247-8cb9-b4bd1f6b0110}; !- Object Name

OS:AdditionalProperties,
  {bbe46a20-ae96-4bb6-81e8-f54e8c9aaccc}, !- Handle
  {61cabdae-6f49-481e-8cf8-03c7c6d1b2e5}; !- Object Name

OS:AdditionalProperties,
  {12163e2b-d2f8-4504-9ad5-5f4005197b5b}, !- Handle
  {d87f566f-6748-4bd1-aefe-595e4f074291}; !- Object Name

OS:AdditionalProperties,
  {c14398de-a5bd-4629-9a33-d3db6a479bff}, !- Handle
  {d029196a-3612-4fa1-9dbc-a1dda30f17cf}; !- Object Name

OS:AdditionalProperties,
  {29ac8aa2-cd41-4752-b8e3-357a26522e51}, !- Handle
  {9b75ca5e-84b1-4865-948c-50f694da8a5d}; !- Object Name

OS:AdditionalProperties,
  {663fda01-d39d-44e1-b8fc-4dd47e9b3c13}, !- Handle
  {6edab61b-23e9-43c8-a956-bdcf2a85e993}; !- Object Name

OS:AdditionalProperties,
  {773dd97b-07a3-4574-b362-dd69dd3b528c}, !- Handle
  {e1eca790-264c-4ff6-8fd3-ea461ee8551d}; !- Object Name

OS:AdditionalProperties,
  {a82f106d-33f6-49a5-abdf-30af55a29be8}, !- Handle
  {e6ebb98e-d1f8-4544-b5ee-66b4643ad595}; !- Object Name

OS:AdditionalProperties,
  {a3405cf4-8553-46ff-982f-16ab1510b9e7}, !- Handle
  {0269e8c6-11c6-4ddb-9e0d-d81f5a78a889}; !- Object Name

OS:AdditionalProperties,
  {deb54b78-38ca-46c3-a564-d6832c6a640a}, !- Handle
  {3d529adf-4509-4e1a-89d8-d07b1ebe7191}; !- Object Name

OS:AdditionalProperties,
  {de13a52b-f302-4abb-9215-bd3e658f026e}, !- Handle
  {6b343b37-3ae1-474d-bda7-6c94bc5da08e}; !- Object Name

OS:AdditionalProperties,
  {e96a6186-efd6-4c93-8a81-d7d900d45524}, !- Handle
  {7a50cd5f-248d-4a8d-89ef-afc5de74467a}; !- Object Name

OS:AdditionalProperties,
  {252f85fe-7a84-4195-9540-1fa4ef760f54}, !- Handle
  {681aa7aa-33b7-4be0-8c96-dcaaa56fff12}; !- Object Name

OS:AdditionalProperties,
  {cb132787-50ad-4c31-a107-8cfa81236268}, !- Handle
  {c61f1196-6fdf-47c8-a9c5-cb29be379fc8}; !- Object Name

OS:AdditionalProperties,
  {a756ad91-b767-4590-8ca3-5177d85f6749}, !- Handle
  {f43ec607-a9c0-4969-9900-ff63b516edcd}; !- Object Name

OS:AdditionalProperties,
  {91e1cd3f-99e5-4821-82fe-edba202149f8}, !- Handle
  {b5b08315-f8c8-49bd-b988-39c39c76375c}; !- Object Name

OS:AdditionalProperties,
  {64b056b3-a47d-457a-8e8f-3f4bed78fa97}, !- Handle
  {a8fa616c-ce50-4e0a-a0d5-a8cfc0b18b0d}; !- Object Name

OS:AdditionalProperties,
  {4be016e0-4257-4bd5-baaf-dbe6da22e7c7}, !- Handle
  {a54c0284-e0e9-46b1-8604-f612d6664a9b}; !- Object Name

OS:AdditionalProperties,
  {a4d071de-32ac-4b5c-b792-8d94eac0fc10}, !- Handle
  {0d6268ec-7ba0-4ea4-a436-bfe1f44d7028}; !- Object Name

OS:AdditionalProperties,
  {49a48f1e-465a-400a-b52c-d3c3bb8020d0}, !- Handle
  {0c202881-cde2-443a-ad66-be75e5b34b76}; !- Object Name

OS:AdditionalProperties,
  {940ba3a7-fce9-4e28-93c9-dc88ffb1cb3e}, !- Handle
  {298dd7bf-bccd-48d7-93e6-6f4cb2411172}; !- Object Name

OS:AdditionalProperties,
  {ea160d92-292e-41fb-a196-20c1c8ca308c}, !- Handle
  {c4c9dfc2-dd88-4a4d-b694-37f228d8ded6}; !- Object Name

OS:AdditionalProperties,
  {176d0860-5275-49f0-aff2-1969ae7a1471}, !- Handle
  {c3ce3ab6-75d6-4f1a-a576-56f7e4336e5f}; !- Object Name

OS:AdditionalProperties,
  {04e6cfe8-a708-44e9-9bd1-313856ba254d}, !- Handle
  {a3d91dbd-b128-488c-ba15-1b0438687d17}; !- Object Name

OS:AdditionalProperties,
  {e96edc2a-7bfd-4141-8cda-dd6b79e6f178}, !- Handle
  {c9b8a4ca-f98f-420a-864e-f2458fec1d7b}; !- Object Name

OS:AdditionalProperties,
  {6998198d-e11e-4f3d-a1a9-1a606c0ad194}, !- Handle
  {508babfd-bcbb-4843-8aa6-a751439797af}; !- Object Name

OS:AdditionalProperties,
  {58ad0b19-80d1-4895-b4da-84d14f244b52}, !- Handle
  {33a4ee40-3c0b-4d6d-af3b-77c4e209b828}; !- Object Name

OS:AdditionalProperties,
  {54cfa01f-a572-4ef7-9745-8b6c324cea45}, !- Handle
  {45cd3e1d-a606-49ac-808f-c830444c65b5}; !- Object Name

OS:AdditionalProperties,
  {6447cd5d-4d8b-4eb8-9983-92cd7a01ec1a}, !- Handle
  {fef967ab-3c0f-4cdb-9a13-43cf048dfe3f}; !- Object Name

OS:AdditionalProperties,
  {d44eef0e-2929-4b9e-ac1f-5c0fcf06143e}, !- Handle
  {2af9abef-64a9-49eb-a3b6-6d2615796301}; !- Object Name

OS:AdditionalProperties,
  {9e1eba6f-f7f3-497f-8c83-233131ad5ee9}, !- Handle
  {1f2d5e18-953a-496c-ada6-487ca78370a8}; !- Object Name

OS:AdditionalProperties,
  {79b6bcca-426f-4e91-891d-f470c7be9811}, !- Handle
  {ff41d9c3-4750-47a8-a756-39061df2879d}; !- Object Name

OS:AdditionalProperties,
  {aceef53b-82f7-4034-a7f3-bfbe278e78b1}, !- Handle
  {ebc30f09-2f71-4761-8c84-8fd7c50ebea0}; !- Object Name

OS:AdditionalProperties,
  {a4d31a7b-5877-40df-9a0f-5fd5c7d87889}, !- Handle
  {fef2141e-ba1b-49fc-b1c4-562ea0d2812d}; !- Object Name

OS:AdditionalProperties,
  {3cbf55e6-a99c-4b3a-8250-7096a069b2ba}, !- Handle
  {8d7a4467-7e69-4642-b8d8-3fc05ebbe1c9}; !- Object Name

OS:AdditionalProperties,
  {468985ca-f010-4dda-8de9-61a2cd663315}, !- Handle
  {630bcb4b-4364-4ad7-835b-7e23f22d171a}; !- Object Name

OS:AdditionalProperties,
  {d61df04a-d5d1-4d47-a4ab-ec47b3a1e9a4}, !- Handle
  {8114e93a-daac-48b1-a76d-88b3e6c3bd40}; !- Object Name

OS:AdditionalProperties,
  {f39c5c34-43d8-4f21-8490-149364a5a9d1}, !- Handle
  {489d60f0-11ef-4189-bd6e-a8fcb7c0225f}; !- Object Name

OS:AdditionalProperties,
  {ed85cd26-6984-4ee9-bd09-3fe0173ecdab}, !- Handle
  {ff1610cc-a684-4221-bfa3-59913a3eb775}; !- Object Name

OS:AdditionalProperties,
  {9eaf9174-78ea-45c4-9b89-68a03b9b7ead}, !- Handle
  {d5369266-24f5-4301-83ca-a0db9c65eae9}; !- Object Name

OS:AdditionalProperties,
  {da8982d6-8f7a-428e-89d1-1d28d61cd5c3}, !- Handle
  {20bf82f8-5071-4565-87e1-941320a04625}; !- Object Name

OS:AdditionalProperties,
  {29437f89-8fd7-45b5-a619-c6a22c091863}, !- Handle
  {da14b0de-c7d5-42d4-aa0c-b6048a3e4dde}; !- Object Name

OS:AdditionalProperties,
  {654c5c73-87d6-407f-aec7-30526827e988}, !- Handle
  {ebdf7149-dfbb-4e77-ad10-c57dd41e244a}; !- Object Name

OS:AdditionalProperties,
  {66abf312-4474-4622-ba8e-59311e121fc1}, !- Handle
  {c7fe5989-3d66-48c6-a580-a08b4de0ad35}; !- Object Name

OS:AdditionalProperties,
  {565ef1e4-b467-483f-b548-92ec06d66a4f}, !- Handle
  {d63d501a-ffd5-40ad-a86c-45e872641445}; !- Object Name

OS:AdditionalProperties,
  {d625770b-3f9a-43ec-915e-9aed0b99fac0}, !- Handle
  {70631ab4-14db-47a6-92c0-6b6a77d54993}; !- Object Name

OS:AdditionalProperties,
  {3e586f70-a25f-4f9e-b47b-f641b4524969}, !- Handle
  {f844a7d2-2971-4c54-9719-0681c53034c7}; !- Object Name

OS:AdditionalProperties,
  {a9aa40ab-4061-4a88-bd67-3d02bf02096a}, !- Handle
  {02bbedbc-e13b-4a49-a165-683d1db0fa8e}; !- Object Name

OS:AdditionalProperties,
  {7ad76371-f7a1-431c-838b-fa851069201c}, !- Handle
  {57d55d9a-0055-4cdb-99ef-4ecb7ef79cf9}; !- Object Name

OS:AdditionalProperties,
  {89d6c1b6-d91a-4bf3-a465-194710d613be}, !- Handle
  {18aedf02-0e2d-45ca-bd7c-fe002734ea12}; !- Object Name

OS:AdditionalProperties,
  {c0a26d50-b91e-4200-b0ad-33fdd30d623f}, !- Handle
  {59ccc062-2caf-4fe7-bcc3-b2d637cb795f}; !- Object Name

OS:AdditionalProperties,
  {4096a130-6e88-4af4-86c8-2289b1c7d83f}, !- Handle
  {ffb52c92-5c2b-43ca-a7af-b8711183eb80}; !- Object Name

OS:AdditionalProperties,
  {11504ded-d50c-4558-a11b-7dc5e5fdc2ed}, !- Handle
  {b6716ee5-7f30-4e6d-854f-560a3fbfbe71}; !- Object Name

OS:AdditionalProperties,
  {f5c28afa-8f26-4b97-9131-84e21f7827b5}, !- Handle
  {8523d1a6-5d6d-4187-9dff-8a0a5f1d20ae}; !- Object Name

OS:AdditionalProperties,
  {e42a3344-8a5f-4ecd-8a66-4aa8323ffc28}, !- Handle
  {59a43fe7-ba9c-498a-abe5-121d0864d82e}; !- Object Name

OS:AdditionalProperties,
  {51616386-dcdc-47da-8e8b-ce3d21300002}, !- Handle
  {9e7c12e4-b94d-4453-95cb-81adae66d2a7}; !- Object Name

OS:AdditionalProperties,
  {5f075842-8f74-4bc6-b16d-899559725d4f}, !- Handle
  {4367de75-e5c0-402f-9e58-29dba449ffc2}; !- Object Name

OS:AdditionalProperties,
  {89484ab3-0607-441d-a8e8-6939f12d91ef}, !- Handle
  {f01813cd-f91d-47ba-a022-2d63fa22bf09}; !- Object Name

OS:AdditionalProperties,
  {07e78505-47c6-4494-bf76-350ed4c7d243}, !- Handle
  {2725768d-cbaf-45f0-8e51-2ff7198acca2}; !- Object Name

OS:AdditionalProperties,
  {18134952-0884-4e4e-acd8-c1ffa7973bde}, !- Handle
  {cfee138e-910f-4309-986b-030be056118a}; !- Object Name

OS:AdditionalProperties,
  {05b6e5ff-4fca-44c4-a67f-d7a6983eaf3a}, !- Handle
  {30945449-0316-459f-9382-a0a79c38c507}; !- Object Name

OS:AdditionalProperties,
  {57ace621-a170-4606-b3aa-821825d93680}, !- Handle
  {f62da536-02e0-4525-a749-a0dc53b29947}; !- Object Name

OS:Construction,
  {0bf9b164-9f70-492a-b9fd-a58af048b5e2}, !- Handle
  Surface 10 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {8a3c3f8f-6767-4f70-82d4-0c3aa1acb723}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2bfa4f2f-0859-4703-8460-32072179153d}, !- Handle
  {0bf9b164-9f70-492a-b9fd-a58af048b5e2}; !- Construction Name

OS:Material:NoMass,
  {8a3c3f8f-6767-4f70-82d4-0c3aa1acb723}, !- Handle
  Surface 10 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.632804729035382,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e79d92c3-f2fd-43fb-8989-f3222a2d9299}, !- Handle
  {8a3c3f8f-6767-4f70-82d4-0c3aa1acb723}; !- Material Name

OS:Construction,
  {fc2bee18-d3d8-436c-a4fd-7f668b0bb0df}, !- Handle
  Surface 102 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {28a56891-1cff-4676-a668-299e3c55f8c7}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {3d9e3d7f-2745-45fa-845e-aa420923a78f}, !- Handle
  {fc2bee18-d3d8-436c-a4fd-7f668b0bb0df}; !- Construction Name

OS:Material:NoMass,
  {28a56891-1cff-4676-a668-299e3c55f8c7}, !- Handle
  Surface 102 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.609430955983055,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dab61a74-ab27-4dbf-8d93-38fcded27668}, !- Handle
  {28a56891-1cff-4676-a668-299e3c55f8c7}; !- Material Name

OS:Construction,
  {d1d072ba-156d-4b52-930f-125f2d8458dc}, !- Handle
  Surface 103 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {47bd1f47-4aba-4b88-beeb-670cf9a9c67a}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {0206ff37-765a-4411-8389-97e0bd6f2d05}, !- Handle
  {d1d072ba-156d-4b52-930f-125f2d8458dc}; !- Construction Name

OS:Material:NoMass,
  {47bd1f47-4aba-4b88-beeb-670cf9a9c67a}, !- Handle
  Surface 103 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {421a785d-6dc8-4b23-a2eb-273aac3bfb3f}, !- Handle
  {47bd1f47-4aba-4b88-beeb-670cf9a9c67a}; !- Material Name

OS:Construction,
  {7f5f86fe-0054-4735-b292-452b6e3e072c}, !- Handle
  Surface 104 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {414e797c-1ebe-4ad7-96ba-ec1c9539c569}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {969611a8-9db9-4181-8f59-98262ec1c53b}, !- Handle
  {7f5f86fe-0054-4735-b292-452b6e3e072c}; !- Construction Name

OS:Material:NoMass,
  {414e797c-1ebe-4ad7-96ba-ec1c9539c569}, !- Handle
  Surface 104 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cedf5672-5fd2-4572-8590-3ffbb486cbf0}, !- Handle
  {414e797c-1ebe-4ad7-96ba-ec1c9539c569}; !- Material Name

OS:Construction,
  {be312c95-621b-4ad3-a6ab-015aca88944c}, !- Handle
  Surface 105 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {09a8189d-bbd0-4b00-80e9-3475018a24b2}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {235712ad-b691-4e79-b934-b729289498d5}, !- Handle
  {be312c95-621b-4ad3-a6ab-015aca88944c}; !- Construction Name

OS:Material:NoMass,
  {09a8189d-bbd0-4b00-80e9-3475018a24b2}, !- Handle
  Surface 105 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b5deee6-1969-4b0d-9390-857f717d65a2}, !- Handle
  {09a8189d-bbd0-4b00-80e9-3475018a24b2}; !- Material Name

OS:Construction,
  {09c92208-a546-4ead-979b-0f480141415d}, !- Handle
  Surface 108 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {a9a54db5-8cae-41ac-84a8-b263788790bd}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {b1369127-29be-4e58-a76c-e6003a53fd75}, !- Handle
  {09c92208-a546-4ead-979b-0f480141415d}; !- Construction Name

OS:Material:NoMass,
  {a9a54db5-8cae-41ac-84a8-b263788790bd}, !- Handle
  Surface 108 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.556399377059989,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2703d2c3-3af3-45ec-8ed5-f91b7a0eacb0}, !- Handle
  {a9a54db5-8cae-41ac-84a8-b263788790bd}; !- Material Name

OS:Construction,
  {08ffd169-76b1-44b0-9e78-aca1176fb074}, !- Handle
  Surface 109 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {fc0bdd3b-5d93-4484-aff4-7109cc86bdb8}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {88a2f9f0-747d-44cf-aa9e-da1c2c51cb1d}, !- Handle
  {08ffd169-76b1-44b0-9e78-aca1176fb074}; !- Construction Name

OS:Material:NoMass,
  {fc0bdd3b-5d93-4484-aff4-7109cc86bdb8}, !- Handle
  Surface 109 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.556399377059989,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a135d39-debd-47fe-9da8-660e08529c57}, !- Handle
  {fc0bdd3b-5d93-4484-aff4-7109cc86bdb8}; !- Material Name

OS:Construction,
  {adf6fcb4-4152-495e-ac75-ac5999e4b1f8}, !- Handle
  Surface 11 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {724a5a50-0da6-4693-a317-3ba8f3e33aa6}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {6e5b2f97-a071-41fb-8364-e99eff4760bd}, !- Handle
  {adf6fcb4-4152-495e-ac75-ac5999e4b1f8}; !- Construction Name

OS:Material:NoMass,
  {724a5a50-0da6-4693-a317-3ba8f3e33aa6}, !- Handle
  Surface 11 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.636711003475534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5feca275-7ebd-429d-b858-f8dbe1661318}, !- Handle
  {724a5a50-0da6-4693-a317-3ba8f3e33aa6}; !- Material Name

OS:Construction,
  {652557d4-d750-44d4-9a67-d0ab0cca8c4b}, !- Handle
  Surface 110 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {881c6b12-c79d-4d4d-81b5-0d58e84c22ae}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {00179cd8-f4d4-4e7f-bdfe-cedcdbbf198b}, !- Handle
  {652557d4-d750-44d4-9a67-d0ab0cca8c4b}; !- Construction Name

OS:Material:NoMass,
  {881c6b12-c79d-4d4d-81b5-0d58e84c22ae}, !- Handle
  Surface 110 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1025fba7-9366-40b1-8920-3f71129b0176}, !- Handle
  {881c6b12-c79d-4d4d-81b5-0d58e84c22ae}; !- Material Name

OS:Construction,
  {80b4ae44-8b9f-4f79-bb63-df2d218bc62b}, !- Handle
  Surface 111 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {92024ae0-b1bc-4004-8d0b-01ef318edfad}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7a699b43-83bd-4623-87c9-31848c8034d4}, !- Handle
  {80b4ae44-8b9f-4f79-bb63-df2d218bc62b}; !- Construction Name

OS:Material:NoMass,
  {92024ae0-b1bc-4004-8d0b-01ef318edfad}, !- Handle
  Surface 111 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {18e5dab0-0002-4985-a88e-7a14991275df}, !- Handle
  {92024ae0-b1bc-4004-8d0b-01ef318edfad}; !- Material Name

OS:Construction,
  {b6c0f7fe-bf6c-4cf3-ae6f-b7bca0df30fd}, !- Handle
  Surface 112 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {580afec3-3048-4406-bbe0-b1244d33a06b}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {945508a2-1dbc-4d8a-a209-818904cfb55d}, !- Handle
  {b6c0f7fe-bf6c-4cf3-ae6f-b7bca0df30fd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {580afec3-3048-4406-bbe0-b1244d33a06b}, !- Handle
  Surface 112 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.98287474207251,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cfe03a6a-0bf4-447e-b348-3ac8b1f13daa}, !- Handle
  {580afec3-3048-4406-bbe0-b1244d33a06b}; !- Material Name

OS:Construction,
  {a7978e12-c969-4775-a368-d05f1df20e35}, !- Handle
  Surface 114 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {b6a6325c-86ea-4082-b0e1-308ccaac5c9b}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7bdf3380-f74b-4354-ae76-c54847a6f6fa}, !- Handle
  {a7978e12-c969-4775-a368-d05f1df20e35}; !- Construction Name

OS:Material:NoMass,
  {b6a6325c-86ea-4082-b0e1-308ccaac5c9b}, !- Handle
  Surface 114 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.585952588397097,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4681dc4-7600-4747-99de-9add9f68c9e7}, !- Handle
  {b6a6325c-86ea-4082-b0e1-308ccaac5c9b}; !- Material Name

OS:Construction,
  {e4640256-ff56-40d9-ae5c-989c9e8d2533}, !- Handle
  Surface 115 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {e1112973-f9b6-40a6-9dc5-f94267ec48ec}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {4ef94119-71aa-4b94-a656-5659fef505a8}, !- Handle
  {e4640256-ff56-40d9-ae5c-989c9e8d2533}; !- Construction Name

OS:Material:NoMass,
  {e1112973-f9b6-40a6-9dc5-f94267ec48ec}, !- Handle
  Surface 115 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04956338-34d9-4d8e-9eff-c943e54cc7ab}, !- Handle
  {e1112973-f9b6-40a6-9dc5-f94267ec48ec}; !- Material Name

OS:Construction,
  {a386a917-798c-4c4f-b7ac-7bf98c5fbe64}, !- Handle
  Surface 116 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {351e3a38-6b36-43ea-b8da-10de18968681}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {289495a5-b06e-4258-9df6-0b3cddaa8068}, !- Handle
  {a386a917-798c-4c4f-b7ac-7bf98c5fbe64}; !- Construction Name

OS:Material:NoMass,
  {351e3a38-6b36-43ea-b8da-10de18968681}, !- Handle
  Surface 116 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d705f7e3-2345-4d93-9138-3404c174e447}, !- Handle
  {351e3a38-6b36-43ea-b8da-10de18968681}; !- Material Name

OS:Construction,
  {a74fb1b0-a2ac-4196-9484-3b7b7fefd1af}, !- Handle
  Surface 117 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {00662644-5893-47f3-bc24-dec925abfbca}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {8c230caf-0d13-4787-8457-f9ee76cab592}, !- Handle
  {a74fb1b0-a2ac-4196-9484-3b7b7fefd1af}; !- Construction Name

OS:Material:NoMass,
  {00662644-5893-47f3-bc24-dec925abfbca}, !- Handle
  Surface 117 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8097fd08-577c-4c1e-9b2a-8eae0d4338f2}, !- Handle
  {00662644-5893-47f3-bc24-dec925abfbca}; !- Material Name

OS:Construction,
  {bfe14a87-ccff-438f-8429-b5711db8a973}, !- Handle
  Surface 118 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {01ee1cf3-3a53-4eeb-a532-cbc28d6f9ec6}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {0393a7fd-c400-44f4-9570-3ecac10f3c80}, !- Handle
  {bfe14a87-ccff-438f-8429-b5711db8a973}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {01ee1cf3-3a53-4eeb-a532-cbc28d6f9ec6}, !- Handle
  Surface 118 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.300189566709,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fc6c1881-bd35-4bee-bba7-149f77d20db3}, !- Handle
  {01ee1cf3-3a53-4eeb-a532-cbc28d6f9ec6}; !- Material Name

OS:Construction,
  {7b55d708-3b49-4e50-a848-4f15267f46cb}, !- Handle
  Surface 120 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {b33c8a2e-91fe-4080-ab60-3dbf4f217c78}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {03aceac5-e422-4411-8bf5-965c7495dbc3}, !- Handle
  {7b55d708-3b49-4e50-a848-4f15267f46cb}; !- Construction Name

OS:Material:NoMass,
  {b33c8a2e-91fe-4080-ab60-3dbf4f217c78}, !- Handle
  Surface 120 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b71ed7f-8102-4915-8814-ef18934e51bf}, !- Handle
  {b33c8a2e-91fe-4080-ab60-3dbf4f217c78}; !- Material Name

OS:Construction,
  {ebe81943-8cff-4a3f-8281-6268c8d28290}, !- Handle
  Surface 121 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {30d0414d-1ed0-43cf-8b28-ee97abd930b1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7e11ae3f-1d95-449f-b445-77bdef2993cd}, !- Handle
  {ebe81943-8cff-4a3f-8281-6268c8d28290}; !- Construction Name

OS:Material:NoMass,
  {30d0414d-1ed0-43cf-8b28-ee97abd930b1}, !- Handle
  Surface 121 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.556399377059989,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {80b8a767-fb23-42d1-8787-a53f5d9a9594}, !- Handle
  {30d0414d-1ed0-43cf-8b28-ee97abd930b1}; !- Material Name

OS:Construction,
  {c64adeb4-867d-4b69-8f50-4432002960f5}, !- Handle
  Surface 122 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {534caa88-66cd-4d6d-89c8-4219f82d6da2}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {40ca512f-dafa-4785-a46b-62aa42429c40}, !- Handle
  {c64adeb4-867d-4b69-8f50-4432002960f5}; !- Construction Name

OS:Material:NoMass,
  {534caa88-66cd-4d6d-89c8-4219f82d6da2}, !- Handle
  Surface 122 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.557956326092933,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb3b5a7b-6bf5-4b89-ba0a-3bbad9361006}, !- Handle
  {534caa88-66cd-4d6d-89c8-4219f82d6da2}; !- Material Name

OS:Construction,
  {1662a631-cd02-462b-af5a-ce8ecd4059b3}, !- Handle
  Surface 123 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f934cb38-0047-4dcd-905e-1bd05ed19fb8}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {c63b47e6-f162-4e45-8ba7-99d3f93e35f4}, !- Handle
  {1662a631-cd02-462b-af5a-ce8ecd4059b3}; !- Construction Name

OS:Material:NoMass,
  {f934cb38-0047-4dcd-905e-1bd05ed19fb8}, !- Handle
  Surface 123 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e14eb17d-7df1-41de-9f53-011284cd9d0f}, !- Handle
  {f934cb38-0047-4dcd-905e-1bd05ed19fb8}; !- Material Name

OS:Construction,
  {f552c78c-96ca-4601-842f-0fa40dec1b0f}, !- Handle
  Surface 124 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {76d1927d-a87e-4bbb-b1ee-b9e90cd553e0}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7496cfc-88a9-4956-b417-2f9c33d61943}, !- Handle
  {f552c78c-96ca-4601-842f-0fa40dec1b0f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {76d1927d-a87e-4bbb-b1ee-b9e90cd553e0}, !- Handle
  Surface 124 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.99235226542563,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1ee79d6a-0ae1-46ba-be63-30253b5f55a4}, !- Handle
  {76d1927d-a87e-4bbb-b1ee-b9e90cd553e0}; !- Material Name

OS:Construction,
  {5292d1e1-17c7-4d7e-8ddd-da1ae7152adc}, !- Handle
  Surface 126 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {5def7af8-722f-4b6e-933a-ef27e6b6aecd}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {b4b26e87-beb3-4ebf-9348-12b5c0594dc0}, !- Handle
  {5292d1e1-17c7-4d7e-8ddd-da1ae7152adc}; !- Construction Name

OS:Material:NoMass,
  {5def7af8-722f-4b6e-933a-ef27e6b6aecd}, !- Handle
  Surface 126 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bf3823b5-4af2-465a-837f-2c40de8446fd}, !- Handle
  {5def7af8-722f-4b6e-933a-ef27e6b6aecd}; !- Material Name

OS:Construction,
  {a16f2504-cc79-4fcb-ab7b-5efcf4614706}, !- Handle
  Surface 127 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {ccec32f4-4123-49eb-b6f7-fa71e6756c84}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {a02511fa-5fb5-4cab-9e6a-106cbb078cb8}, !- Handle
  {a16f2504-cc79-4fcb-ab7b-5efcf4614706}; !- Construction Name

OS:Material:NoMass,
  {ccec32f4-4123-49eb-b6f7-fa71e6756c84}, !- Handle
  Surface 127 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.556399377059989,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51a16fd5-f5a8-423d-9cab-790633f0966a}, !- Handle
  {ccec32f4-4123-49eb-b6f7-fa71e6756c84}; !- Material Name

OS:Construction,
  {6bcf96ae-a986-4d87-8fab-779459433ff9}, !- Handle
  Surface 128 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {32928597-3929-42df-8030-f04b0bfe4655}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {c8746997-79ee-46f0-a25f-12019a883c26}, !- Handle
  {6bcf96ae-a986-4d87-8fab-779459433ff9}; !- Construction Name

OS:Material:NoMass,
  {32928597-3929-42df-8030-f04b0bfe4655}, !- Handle
  Surface 128 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.559417055909651,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe7c3d03-a7c8-44c9-9ba2-a5d65c8b2a83}, !- Handle
  {32928597-3929-42df-8030-f04b0bfe4655}; !- Material Name

OS:Construction,
  {9cce6c00-624c-49f1-84ba-7728562c2d1b}, !- Handle
  Surface 129 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {4ba557da-a265-47e0-99e4-e481824943f0}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7d713146-2d30-41ef-98ac-0fb4dc3c8cce}, !- Handle
  {9cce6c00-624c-49f1-84ba-7728562c2d1b}; !- Construction Name

OS:Material:NoMass,
  {4ba557da-a265-47e0-99e4-e481824943f0}, !- Handle
  Surface 129 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {067ea4ff-3706-4473-8730-900915c0f472}, !- Handle
  {4ba557da-a265-47e0-99e4-e481824943f0}; !- Material Name

OS:Construction,
  {e1cbb8a2-b3fc-44b1-89cf-617dd75c8842}, !- Handle
  Surface 130 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {cbd23a66-dd78-4900-85ec-e66fc8524ab9}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {95610fcb-c84e-4f22-b033-ea1ac2554bb2}, !- Handle
  {e1cbb8a2-b3fc-44b1-89cf-617dd75c8842}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cbd23a66-dd78-4900-85ec-e66fc8524ab9}, !- Handle
  Surface 130 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.00128006079729,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5098e2d2-bf49-4cae-98eb-0d99ad115a42}, !- Handle
  {cbd23a66-dd78-4900-85ec-e66fc8524ab9}; !- Material Name

OS:Construction,
  {88109a27-b917-4aef-8179-e75e09807318}, !- Handle
  Surface 132 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {165c209c-2549-4d22-8cc6-e50a648e508d}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {706738d1-6b66-4c18-8b30-890beed1f5e0}, !- Handle
  {88109a27-b917-4aef-8179-e75e09807318}; !- Construction Name

OS:Material:NoMass,
  {165c209c-2549-4d22-8cc6-e50a648e508d}, !- Handle
  Surface 132 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.537567808079459,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de7a84fe-2c81-42f7-b0f6-97bb1d75aa43}, !- Handle
  {165c209c-2549-4d22-8cc6-e50a648e508d}; !- Material Name

OS:Construction,
  {bee181d7-076c-4908-b422-540ba49dc1b1}, !- Handle
  Surface 133 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {143ff78a-8cd0-4144-8f8f-c193a3c8d66a}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {a72a1436-a111-4fd9-8cb9-5b075dbc0b62}, !- Handle
  {bee181d7-076c-4908-b422-540ba49dc1b1}; !- Construction Name

OS:Material:NoMass,
  {143ff78a-8cd0-4144-8f8f-c193a3c8d66a}, !- Handle
  Surface 133 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {760ce52d-4dac-44eb-9da9-c1f2a310925a}, !- Handle
  {143ff78a-8cd0-4144-8f8f-c193a3c8d66a}; !- Material Name

OS:Construction,
  {ffe2fac0-754a-496e-bd13-7c6265aa5597}, !- Handle
  Surface 134 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {aa6b345d-50ae-4334-b3a9-a98598d18165}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {aac8ec81-86a1-42d4-8f58-d82da28bb3f3}, !- Handle
  {ffe2fac0-754a-496e-bd13-7c6265aa5597}; !- Construction Name

OS:Material:NoMass,
  {aa6b345d-50ae-4334-b3a9-a98598d18165}, !- Handle
  Surface 134 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4571d7bf-94fd-43bc-9bd6-561d7caf56b3}, !- Handle
  {aa6b345d-50ae-4334-b3a9-a98598d18165}; !- Material Name

OS:Construction,
  {0858032b-f33c-4a28-a504-9f01cb84fe52}, !- Handle
  Surface 135 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {2db4f835-a35f-4731-9697-7f8bda692b1f}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {bd3100ba-3164-4dda-8775-e556813c5566}, !- Handle
  {0858032b-f33c-4a28-a504-9f01cb84fe52}; !- Construction Name

OS:Material:NoMass,
  {2db4f835-a35f-4731-9697-7f8bda692b1f}, !- Handle
  Surface 135 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d5b1ef2-3c63-4038-b49c-def66d5675a3}, !- Handle
  {2db4f835-a35f-4731-9697-7f8bda692b1f}; !- Material Name

OS:Construction,
  {427264d8-41da-4a43-93db-de1ab153b98e}, !- Handle
  Surface 136 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {316e1684-6523-409a-9a4b-ad20f2bb78cc}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {63ba5f19-ef31-4a3d-a5d7-27bbdc6ed825}, !- Handle
  {427264d8-41da-4a43-93db-de1ab153b98e}; !- Construction Name

OS:Material:NoMass,
  {316e1684-6523-409a-9a4b-ad20f2bb78cc}, !- Handle
  Surface 136 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.537567808079458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca513ab1-0274-45a8-944e-c2105e31594d}, !- Handle
  {316e1684-6523-409a-9a4b-ad20f2bb78cc}; !- Material Name

OS:Construction,
  {4c83ad8b-3d37-48d7-a14c-e1ca867dc47a}, !- Handle
  Surface 137 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {c2ef544b-eb1a-4f83-a223-61b160201f19}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {ff2f2f03-3fc8-46b3-90bf-aededc11fd8c}, !- Handle
  {4c83ad8b-3d37-48d7-a14c-e1ca867dc47a}; !- Construction Name

OS:Material:NoMass,
  {c2ef544b-eb1a-4f83-a223-61b160201f19}, !- Handle
  Surface 137 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {556a1c2a-20f1-410b-bdad-13cae3ae3ac0}, !- Handle
  {c2ef544b-eb1a-4f83-a223-61b160201f19}; !- Material Name

OS:Construction,
  {e0870d5b-aab7-43b5-b8fd-f362ee7bfc3b}, !- Handle
  Surface 138 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {2a4827c8-0811-4092-a940-af2ed93b3c0d}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {81bf496d-7041-469d-97bd-c060f4019bb7}, !- Handle
  {e0870d5b-aab7-43b5-b8fd-f362ee7bfc3b}; !- Construction Name

OS:Material:NoMass,
  {2a4827c8-0811-4092-a940-af2ed93b3c0d}, !- Handle
  Surface 138 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2961332e-2064-4587-9dc0-99d1ce31ee89}, !- Handle
  {2a4827c8-0811-4092-a940-af2ed93b3c0d}; !- Material Name

OS:Construction,
  {e3bd1219-e7f8-4f01-ba36-1313ae238ba9}, !- Handle
  Surface 139 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f4f7f709-3fb0-41bb-a55e-c9696decce0e}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {1bd5740e-c4b0-489f-91ae-0e3fdf4859db}, !- Handle
  {e3bd1219-e7f8-4f01-ba36-1313ae238ba9}; !- Construction Name

OS:Material:NoMass,
  {f4f7f709-3fb0-41bb-a55e-c9696decce0e}, !- Handle
  Surface 139 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {86d94389-8b99-49f6-9448-bd0da430b28a}, !- Handle
  {f4f7f709-3fb0-41bb-a55e-c9696decce0e}; !- Material Name

OS:Construction,
  {25085a9f-6bf3-48a9-8509-d23dab9a4d82}, !- Handle
  Surface 140 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {aace6a96-b488-4134-9700-4451f1f1f3d9}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {9bbe884e-b46d-4351-bb58-6c28bc8137ba}, !- Handle
  {25085a9f-6bf3-48a9-8509-d23dab9a4d82}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {aace6a96-b488-4134-9700-4451f1f1f3d9}, !- Handle
  Surface 140 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.4423123115586,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b72a7887-ad9b-4a3a-8b42-c43fb67d3edd}, !- Handle
  {aace6a96-b488-4134-9700-4451f1f1f3d9}; !- Material Name

OS:Construction,
  {74eb6487-2069-40ca-9187-572d7d45ac6e}, !- Handle
  Surface 142 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {d46e9378-8b11-4a7c-9485-11a7df8b2f8b}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2b9fee21-88bf-42c8-b047-003a19254c1b}, !- Handle
  {74eb6487-2069-40ca-9187-572d7d45ac6e}; !- Construction Name

OS:Material:NoMass,
  {d46e9378-8b11-4a7c-9485-11a7df8b2f8b}, !- Handle
  Surface 142 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.585304937283385,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d1fe9f25-b7da-48dc-933e-81783a11cc68}, !- Handle
  {d46e9378-8b11-4a7c-9485-11a7df8b2f8b}; !- Material Name

OS:Construction,
  {aea2c50e-5a74-4784-90d9-b6bef43676f0}, !- Handle
  Surface 143 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {ea81a963-81d4-4171-8b91-66f19e5e30f0}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {5ea4197b-780f-4520-9f2e-a4c2255103b8}, !- Handle
  {aea2c50e-5a74-4784-90d9-b6bef43676f0}; !- Construction Name

OS:Material:NoMass,
  {ea81a963-81d4-4171-8b91-66f19e5e30f0}, !- Handle
  Surface 143 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {80842c65-6850-402a-a4bc-fe87310edabf}, !- Handle
  {ea81a963-81d4-4171-8b91-66f19e5e30f0}; !- Material Name

OS:Construction,
  {9edda873-38a4-4e93-a2c2-045a46f26f23}, !- Handle
  Surface 144 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f3be409c-14f3-4e59-9910-6d745ea83618}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7643ec9b-1c8e-4ae6-91e6-50c0e6bd5951}, !- Handle
  {9edda873-38a4-4e93-a2c2-045a46f26f23}; !- Construction Name

OS:Material:NoMass,
  {f3be409c-14f3-4e59-9910-6d745ea83618}, !- Handle
  Surface 144 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fad0f434-e4d8-4855-9b69-81620d206f0e}, !- Handle
  {f3be409c-14f3-4e59-9910-6d745ea83618}; !- Material Name

OS:Construction,
  {53d172b0-e31f-4833-8d37-54a205a52cb3}, !- Handle
  Surface 145 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {8896ade7-f337-428c-ada5-7198cd356fa4}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {dc06e3cf-8409-42c4-8565-fa2329ef12db}, !- Handle
  {53d172b0-e31f-4833-8d37-54a205a52cb3}; !- Construction Name

OS:Material:NoMass,
  {8896ade7-f337-428c-ada5-7198cd356fa4}, !- Handle
  Surface 145 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7ca2c81-fcb2-4e12-9403-acd694b02945}, !- Handle
  {8896ade7-f337-428c-ada5-7198cd356fa4}; !- Material Name

OS:Construction,
  {16a9dbc8-b124-445c-a622-dcbac2e1b33b}, !- Handle
  Surface 146 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {85a8d573-4ddf-48b1-9fa6-8a0055ba5fe0}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {22bc6f5f-6fb5-4e4f-8b71-e6ff4a3acf65}, !- Handle
  {16a9dbc8-b124-445c-a622-dcbac2e1b33b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {85a8d573-4ddf-48b1-9fa6-8a0055ba5fe0}, !- Handle
  Surface 146 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.300189566709,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0803dda0-6678-4f32-9e2f-58a8d53a8a76}, !- Handle
  {85a8d573-4ddf-48b1-9fa6-8a0055ba5fe0}; !- Material Name

OS:Construction,
  {ef0bf080-308c-4840-bcb7-4d79a9d61cf6}, !- Handle
  Surface 148 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {2da86d25-0c96-4bf1-8246-1475deffe870}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {fadce1e5-14bb-4ab2-8738-765737c9e73b}, !- Handle
  {ef0bf080-308c-4840-bcb7-4d79a9d61cf6}; !- Construction Name

OS:Material:NoMass,
  {2da86d25-0c96-4bf1-8246-1475deffe870}, !- Handle
  Surface 148 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.559417055909651,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33d9d47b-5560-46f8-b73e-e70e28879f25}, !- Handle
  {2da86d25-0c96-4bf1-8246-1475deffe870}; !- Material Name

OS:Construction,
  {d722d873-fdfc-43b9-a32f-6fa47dd7a736}, !- Handle
  Surface 149 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {d239a59f-8b1a-4eaf-a770-f2927daf9755}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {5a19a72c-da99-4e45-9c3d-20f9f21c967a}, !- Handle
  {d722d873-fdfc-43b9-a32f-6fa47dd7a736}; !- Construction Name

OS:Material:NoMass,
  {d239a59f-8b1a-4eaf-a770-f2927daf9755}, !- Handle
  Surface 149 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.556399377059989,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {606a5b38-b630-46f3-b654-78da707cf8d8}, !- Handle
  {d239a59f-8b1a-4eaf-a770-f2927daf9755}; !- Material Name

OS:Construction,
  {e1337b0d-5f9f-4e0f-b546-a69cf49ea2bb}, !- Handle
  Surface 150 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {18195182-8d5a-4468-a524-796f79edbc1e}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {90ec9a76-02b7-489d-a2c9-77c4b3b7adfd}, !- Handle
  {e1337b0d-5f9f-4e0f-b546-a69cf49ea2bb}; !- Construction Name

OS:Material:NoMass,
  {18195182-8d5a-4468-a524-796f79edbc1e}, !- Handle
  Surface 150 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5cbf670b-2832-4ec5-bd85-6ea5b0d64c94}, !- Handle
  {18195182-8d5a-4468-a524-796f79edbc1e}; !- Material Name

OS:Construction,
  {46bd73e2-4845-4848-b306-176120171c98}, !- Handle
  Surface 151 c tbd,                      !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {ac679110-1a9e-4fd6-87e0-1f32f60ffa2f}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {8a30c001-76cf-449e-b0a9-32d98dcfe550}, !- Handle
  {46bd73e2-4845-4848-b306-176120171c98}; !- Construction Name

OS:Material:NoMass,
  {ac679110-1a9e-4fd6-87e0-1f32f60ffa2f}, !- Handle
  Surface 151 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53083f2e-67af-46d1-8c20-0e5550c51c7f}, !- Handle
  {ac679110-1a9e-4fd6-87e0-1f32f60ffa2f}; !- Material Name

OS:Construction,
  {e144c045-3ca5-4c10-b826-b5d32361da93}, !- Handle
  Surface 152 c tbd,                      !- Name
  {2ac33192-f7c0-449f-a6d1-a6078a47b103}, !- Surface Rendering Name
  {9e9e9bd7-9909-44c4-a85a-00c2b4c35c53}, !- Layer 1
  {f322727d-e00b-4d38-8c69-0d6b56eba93e}, !- Layer 2
  {f5409f87-8764-4281-955a-f3c04a9245a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {61bf280a-8eea-4745-ae52-294083ced863}, !- Handle
  {e144c045-3ca5-4c10-b826-b5d32361da93}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f322727d-e00b-4d38-8c69-0d6b56eba93e}, !- Handle
  Surface 152 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.00128006079729,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87604646-6017-44ff-a967-3cc1fd04c33b}, !- Handle
  {f322727d-e00b-4d38-8c69-0d6b56eba93e}; !- Material Name

OS:Construction,
  {517faf3c-86e3-4b80-b530-02ffd3d1ed3b}, !- Handle
  Surface 17 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {a7035fbb-d6b3-4205-bfc1-c50a33473b4b}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {33668a37-fccd-4b4e-881d-a2af3ae6be69}, !- Handle
  {517faf3c-86e3-4b80-b530-02ffd3d1ed3b}; !- Construction Name

OS:Material:NoMass,
  {a7035fbb-d6b3-4205-bfc1-c50a33473b4b}, !- Handle
  Surface 17 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.846110577647534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6a5f2a5-f113-4e05-96b0-d3279d5a3e64}, !- Handle
  {a7035fbb-d6b3-4205-bfc1-c50a33473b4b}; !- Material Name

OS:Construction,
  {453d9959-73de-4628-bc9d-f68a4cb4fe76}, !- Handle
  Surface 18 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {2fa254f4-a34e-4654-9b32-021dcd69f63f}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {9004e3cb-6272-46ae-b84c-09815afd22a7}, !- Handle
  {453d9959-73de-4628-bc9d-f68a4cb4fe76}; !- Construction Name

OS:Material:NoMass,
  {2fa254f4-a34e-4654-9b32-021dcd69f63f}, !- Handle
  Surface 18 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.849716269538783,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a53605d-c037-4e2c-8824-f5ef11058fcf}, !- Handle
  {2fa254f4-a34e-4654-9b32-021dcd69f63f}; !- Material Name

OS:Construction,
  {93356fd2-6e4d-48f1-ad6a-668abdcc5317}, !- Handle
  Surface 2 c tbd,                        !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {9130607a-bdb9-416b-90e7-3d3f38ab922c}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {b3ead8f5-3536-45ad-b462-8f90d03a6e81}, !- Handle
  {93356fd2-6e4d-48f1-ad6a-668abdcc5317}; !- Construction Name

OS:Material:NoMass,
  {9130607a-bdb9-416b-90e7-3d3f38ab922c}, !- Handle
  Surface 2 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.664384999006983,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c6dc702-0722-4715-a9f2-da0a5f20f490}, !- Handle
  {9130607a-bdb9-416b-90e7-3d3f38ab922c}; !- Material Name

OS:Construction,
  {7fb0dd8d-adf2-4964-9723-ffbe3401427d}, !- Handle
  Surface 22 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {4c60d4e3-1fd5-485b-bb1f-13e14a93612e}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {094bcc18-4356-4970-a794-02d809fda279}, !- Handle
  {7fb0dd8d-adf2-4964-9723-ffbe3401427d}; !- Construction Name

OS:Material:NoMass,
  {4c60d4e3-1fd5-485b-bb1f-13e14a93612e}, !- Handle
  Surface 22 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.803316803257649,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3cd3563b-6710-410b-8100-83d718f3378b}, !- Handle
  {4c60d4e3-1fd5-485b-bb1f-13e14a93612e}; !- Material Name

OS:Construction,
  {08aae87f-730e-4952-9c46-2bda88e1086c}, !- Handle
  Surface 26 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {1e3f2996-2ff5-4208-9e1d-998cf69b08ad}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {dd7601a2-2cc6-4d81-9f14-15232607aaed}, !- Handle
  {08aae87f-730e-4952-9c46-2bda88e1086c}; !- Construction Name

OS:Material:NoMass,
  {1e3f2996-2ff5-4208-9e1d-998cf69b08ad}, !- Handle
  Surface 26 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.803316803257649,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f3564f4b-7053-4092-90eb-6ba68ba36217}, !- Handle
  {1e3f2996-2ff5-4208-9e1d-998cf69b08ad}; !- Material Name

OS:Construction,
  {216dd840-8b61-4f4f-84e1-f9149b031947}, !- Handle
  Surface 3 c tbd,                        !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {8939e6a0-72d8-4b12-b050-ead3753b372d}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {09d1d4f7-4315-4aa6-aa6a-5c2430650d0e}, !- Handle
  {216dd840-8b61-4f4f-84e1-f9149b031947}; !- Construction Name

OS:Material:NoMass,
  {8939e6a0-72d8-4b12-b050-ead3753b372d}, !- Handle
  Surface 3 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.65081425242104,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {805ac116-004d-49e3-8feb-dd07d34e2159}, !- Handle
  {8939e6a0-72d8-4b12-b050-ead3753b372d}; !- Material Name

OS:Construction,
  {dc0cd507-39e6-4c41-a63e-35a7d620460f}, !- Handle
  Surface 32 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {b041a66d-9373-4bf8-9b79-fa7de195e9b1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {29519e9f-e18c-4040-ad8e-798cfe390954}, !- Handle
  {dc0cd507-39e6-4c41-a63e-35a7d620460f}; !- Construction Name

OS:Material:NoMass,
  {b041a66d-9373-4bf8-9b79-fa7de195e9b1}, !- Handle
  Surface 32 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.846110577647534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9fa3b5d-cd30-4320-b376-c5e120e52a52}, !- Handle
  {b041a66d-9373-4bf8-9b79-fa7de195e9b1}; !- Material Name

OS:Construction,
  {4a6d96d8-90e8-4e2b-957c-71835e301d6a}, !- Handle
  Surface 33 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {6dcc5220-4f16-453a-b7f6-c14182a37126}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {227b5c26-8f78-4223-8490-edb487e4f3a3}, !- Handle
  {4a6d96d8-90e8-4e2b-957c-71835e301d6a}; !- Construction Name

OS:Material:NoMass,
  {6dcc5220-4f16-453a-b7f6-c14182a37126}, !- Handle
  Surface 33 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.846110577647534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {21846818-54d7-438e-95c6-73cc5c74c9e1}, !- Handle
  {6dcc5220-4f16-453a-b7f6-c14182a37126}; !- Material Name

OS:Construction,
  {f8270ee1-0408-4106-aae2-20b58758c08c}, !- Handle
  Surface 38 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {d6fa2120-5423-47b9-868b-e6b38d734458}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {fec2687c-13ef-4b32-adad-38317ef6ea2e}, !- Handle
  {f8270ee1-0408-4106-aae2-20b58758c08c}; !- Construction Name

OS:Material:NoMass,
  {d6fa2120-5423-47b9-868b-e6b38d734458}, !- Handle
  Surface 38 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.916396108271882,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57d53497-4885-4cc3-a3ec-5f127abba3b2}, !- Handle
  {d6fa2120-5423-47b9-868b-e6b38d734458}; !- Material Name

OS:Construction,
  {16f6e9b5-1bb8-40b7-8169-b023fc973702}, !- Handle
  Surface 4 c tbd,                        !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {5659d8bf-54ab-43dd-bf19-d8fc4f20ea06}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {9664da6e-1301-4f74-a9fb-1e74def5465c}, !- Handle
  {16f6e9b5-1bb8-40b7-8169-b023fc973702}; !- Construction Name

OS:Material:NoMass,
  {5659d8bf-54ab-43dd-bf19-d8fc4f20ea06}, !- Handle
  Surface 4 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.662734840554,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e84cd7f-8bf1-4762-83c6-f827abbe03c3}, !- Handle
  {5659d8bf-54ab-43dd-bf19-d8fc4f20ea06}; !- Material Name

OS:Construction,
  {af1c5a6e-648e-4556-9539-4799548dadf5}, !- Handle
  Surface 44 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {dfdbb71b-29dd-46ce-93ce-1e9f0be267a5}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7dcc8c3e-f319-4ff4-b614-e2363b27a1eb}, !- Handle
  {af1c5a6e-648e-4556-9539-4799548dadf5}; !- Construction Name

OS:Material:NoMass,
  {dfdbb71b-29dd-46ce-93ce-1e9f0be267a5}, !- Handle
  Surface 44 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.914812994914094,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {571de1db-c9dc-4a6e-8581-779c2d114b2e}, !- Handle
  {dfdbb71b-29dd-46ce-93ce-1e9f0be267a5}; !- Material Name

OS:Construction,
  {8083c909-bf10-460a-8f6a-04284edde2c3}, !- Handle
  Surface 5 c tbd,                        !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {bf374e0c-3a32-45f9-81ea-18a050fc6c41}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {700fd636-5c52-4add-8053-a6aeaf6ce71e}, !- Handle
  {8083c909-bf10-460a-8f6a-04284edde2c3}; !- Construction Name

OS:Material:NoMass,
  {bf374e0c-3a32-45f9-81ea-18a050fc6c41}, !- Handle
  Surface 5 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.64600939457118,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdc9db9b-3f3b-4f8e-96b3-d4f6cb8aa081}, !- Handle
  {bf374e0c-3a32-45f9-81ea-18a050fc6c41}; !- Material Name

OS:Construction,
  {ee473d90-df5b-4ab2-b651-8ebb20a68d36}, !- Handle
  Surface 50 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f1c9483a-03f9-4130-84de-0f24cd386056}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {a98921ae-3de1-44b8-9fe2-9a04607604f2}, !- Handle
  {ee473d90-df5b-4ab2-b651-8ebb20a68d36}; !- Construction Name

OS:Material:NoMass,
  {f1c9483a-03f9-4130-84de-0f24cd386056}, !- Handle
  Surface 50 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.853108710473843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a980c04-17eb-4b46-84ed-295147336650}, !- Handle
  {f1c9483a-03f9-4130-84de-0f24cd386056}; !- Material Name

OS:Construction,
  {8517b52c-f45d-4648-a523-6a39609a24f7}, !- Handle
  Surface 51 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {80c9b4ca-c0f2-4fe4-a379-c0c2b49ea07d}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {c224735d-0fe7-4ce6-b693-d9c7c9514635}, !- Handle
  {8517b52c-f45d-4648-a523-6a39609a24f7}; !- Construction Name

OS:Material:NoMass,
  {80c9b4ca-c0f2-4fe4-a379-c0c2b49ea07d}, !- Handle
  Surface 51 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.846110577647534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a8bf576-613b-48c1-b3d3-9b058e2b4bb5}, !- Handle
  {80c9b4ca-c0f2-4fe4-a379-c0c2b49ea07d}; !- Material Name

OS:Construction,
  {63d3033c-e920-4ef9-a28d-d9d6097c78f2}, !- Handle
  Surface 57 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {c2de90fb-aa8c-4206-bd12-b18fd6b56cb1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {7953ba84-f147-4fd1-b77f-073d73b5ce68}, !- Handle
  {63d3033c-e920-4ef9-a28d-d9d6097c78f2}; !- Construction Name

OS:Material:NoMass,
  {c2de90fb-aa8c-4206-bd12-b18fd6b56cb1}, !- Handle
  Surface 57 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.846110577647534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ad9caa8-31fb-43a2-8603-89dc01d0149d}, !- Handle
  {c2de90fb-aa8c-4206-bd12-b18fd6b56cb1}; !- Material Name

OS:Construction,
  {c4427cc3-8d6b-4b24-ba39-e88d53236bb9}, !- Handle
  Surface 58 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {8d85365b-787f-4b86-9563-f14bcf2d528b}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {c9875588-ddfb-4fb0-9ec9-aab588b5c69d}, !- Handle
  {c4427cc3-8d6b-4b24-ba39-e88d53236bb9}; !- Construction Name

OS:Material:NoMass,
  {8d85365b-787f-4b86-9563-f14bcf2d528b}, !- Handle
  Surface 58 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.853108710473843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69621c5b-c3a5-4f58-ada1-6caa40d589cc}, !- Handle
  {8d85365b-787f-4b86-9563-f14bcf2d528b}; !- Material Name

OS:Construction,
  {248406bc-ec60-4a50-8215-f3c2db2659b1}, !- Handle
  Surface 62 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {099defad-21ec-4b74-8597-a338755adbfe}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {bd6f8906-edaf-4da0-ba41-80aa45d3a457}, !- Handle
  {248406bc-ec60-4a50-8215-f3c2db2659b1}; !- Construction Name

OS:Material:NoMass,
  {099defad-21ec-4b74-8597-a338755adbfe}, !- Handle
  Surface 62 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.640282340091427,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d8839b5-0d0f-4e2b-900a-84b54a9d3bb8}, !- Handle
  {099defad-21ec-4b74-8597-a338755adbfe}; !- Material Name

OS:Construction,
  {cc57770c-cf23-42cf-8e28-8d6a63826d9e}, !- Handle
  Surface 63 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f316d77c-7033-4b61-965e-5c0adc543b96}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {a3a11912-59d2-44c0-ac6d-c40af8b82800}, !- Handle
  {cc57770c-cf23-42cf-8e28-8d6a63826d9e}; !- Construction Name

OS:Material:NoMass,
  {f316d77c-7033-4b61-965e-5c0adc543b96}, !- Handle
  Surface 63 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8328bf8c-ace0-4778-b90c-75ec6d32d858}, !- Handle
  {f316d77c-7033-4b61-965e-5c0adc543b96}; !- Material Name

OS:Construction,
  {6397cc6f-4aea-4e86-b9a7-270d89cbbf11}, !- Handle
  Surface 64 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {b49a9fee-0abf-4bf1-beda-17b2a547c173}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {fa4ba68c-a5bc-40fb-b006-e6afff437fd1}, !- Handle
  {6397cc6f-4aea-4e86-b9a7-270d89cbbf11}; !- Construction Name

OS:Material:NoMass,
  {b49a9fee-0abf-4bf1-beda-17b2a547c173}, !- Handle
  Surface 64 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4cb095d6-2879-478c-a478-192bfba91d8b}, !- Handle
  {b49a9fee-0abf-4bf1-beda-17b2a547c173}; !- Material Name

OS:Construction,
  {b7f8b9d4-43e0-4416-89d9-edcf169fd910}, !- Handle
  Surface 65 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f58caddd-a714-4f75-b507-1deaaea79e03}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {e541b42f-5618-468f-9642-17a1993c152b}, !- Handle
  {b7f8b9d4-43e0-4416-89d9-edcf169fd910}; !- Construction Name

OS:Material:NoMass,
  {f58caddd-a714-4f75-b507-1deaaea79e03}, !- Handle
  Surface 65 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24d7fc81-1eee-4c83-b5a9-e54f906b3deb}, !- Handle
  {f58caddd-a714-4f75-b507-1deaaea79e03}; !- Material Name

OS:Construction,
  {f27774ef-401f-47bf-b6e2-391992b1613d}, !- Handle
  Surface 68 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {852b2cf0-844b-493c-9a8e-195b0f8c1b58}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {df238516-c275-40e5-8f1b-7c3925f81919}, !- Handle
  {f27774ef-401f-47bf-b6e2-391992b1613d}; !- Construction Name

OS:Material:NoMass,
  {852b2cf0-844b-493c-9a8e-195b0f8c1b58}, !- Handle
  Surface 68 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afc63ccf-315b-4ecf-bc37-d789435f66d1}, !- Handle
  {852b2cf0-844b-493c-9a8e-195b0f8c1b58}; !- Material Name

OS:Construction,
  {fcdae0a7-0ec8-4663-98a0-b63355f4a581}, !- Handle
  Surface 69 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {3dc28926-b66f-4a49-af45-00a8df40a8e8}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {942e9939-3579-48df-b711-9523a339a4b6}, !- Handle
  {fcdae0a7-0ec8-4663-98a0-b63355f4a581}; !- Construction Name

OS:Material:NoMass,
  {3dc28926-b66f-4a49-af45-00a8df40a8e8}, !- Handle
  Surface 69 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd68e3bf-83e4-4ea2-9f7c-994f14f5e569}, !- Handle
  {3dc28926-b66f-4a49-af45-00a8df40a8e8}; !- Material Name

OS:Construction,
  {970ea671-d8c9-4ca4-bb00-7ef1bae78f86}, !- Handle
  Surface 70 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {6f56c465-75fb-4b59-a5ba-72f3cd41c92c}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2e946f03-cfe1-4b9f-8a13-0e53424f76cc}, !- Handle
  {970ea671-d8c9-4ca4-bb00-7ef1bae78f86}; !- Construction Name

OS:Material:NoMass,
  {6f56c465-75fb-4b59-a5ba-72f3cd41c92c}, !- Handle
  Surface 70 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.609430955983055,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c108a2e8-474c-4058-9b6b-09ba996685ef}, !- Handle
  {6f56c465-75fb-4b59-a5ba-72f3cd41c92c}; !- Material Name

OS:Construction,
  {aecfd0ec-ce67-4075-b1e4-f57aa5497a19}, !- Handle
  Surface 71 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {a362ba5f-bb35-4de1-9465-37f74eb5cee4}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {5453c5b7-16f1-47d7-99ae-b7a7a6ec70b0}, !- Handle
  {aecfd0ec-ce67-4075-b1e4-f57aa5497a19}; !- Construction Name

OS:Material:NoMass,
  {a362ba5f-bb35-4de1-9465-37f74eb5cee4}, !- Handle
  Surface 71 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4734b04-443f-42f7-8b31-f5cb73d63ffd}, !- Handle
  {a362ba5f-bb35-4de1-9465-37f74eb5cee4}; !- Material Name

OS:Construction,
  {b403b1e6-78d7-476b-b2fb-409c06e11f04}, !- Handle
  Surface 74 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {ac99c6e7-22b9-4b27-aad0-84ee5aa946a1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {dc3f48a6-1edb-4fab-85f8-6a4ae382efd5}, !- Handle
  {b403b1e6-78d7-476b-b2fb-409c06e11f04}; !- Construction Name

OS:Material:NoMass,
  {ac99c6e7-22b9-4b27-aad0-84ee5aa946a1}, !- Handle
  Surface 74 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59a9ea71-1352-473a-ab61-68f0c29dc138}, !- Handle
  {ac99c6e7-22b9-4b27-aad0-84ee5aa946a1}; !- Material Name

OS:Construction,
  {59a7ce3a-e2a8-4638-a571-7ab73472cbc2}, !- Handle
  Surface 75 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {cd457b75-cf97-44b8-99ba-a69c8999d2a0}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {8b4cc37b-1a53-4792-8531-e753f957c472}, !- Handle
  {59a7ce3a-e2a8-4638-a571-7ab73472cbc2}; !- Construction Name

OS:Material:NoMass,
  {cd457b75-cf97-44b8-99ba-a69c8999d2a0}, !- Handle
  Surface 75 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d290fa70-32f7-40e0-913c-473a6c73e9b5}, !- Handle
  {cd457b75-cf97-44b8-99ba-a69c8999d2a0}; !- Material Name

OS:Construction,
  {3a7ad282-4453-4e2c-b93c-01bdc8a983f5}, !- Handle
  Surface 76 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {e3c77867-24e9-495b-8469-2d9a1354d3d1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {03b75bff-d5e2-42df-9415-497a166744ec}, !- Handle
  {3a7ad282-4453-4e2c-b93c-01bdc8a983f5}; !- Construction Name

OS:Material:NoMass,
  {e3c77867-24e9-495b-8469-2d9a1354d3d1}, !- Handle
  Surface 76 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {372b84a4-81ea-4548-8cbb-fcb6cd1b2cb9}, !- Handle
  {e3c77867-24e9-495b-8469-2d9a1354d3d1}; !- Material Name

OS:Construction,
  {4859a8d9-e72f-4eec-866e-ab1c34c813af}, !- Handle
  Surface 77 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {10de579d-051e-48cd-b099-c241e006cd35}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {524b9bbb-417c-47c1-8749-ab248d546630}, !- Handle
  {4859a8d9-e72f-4eec-866e-ab1c34c813af}; !- Construction Name

OS:Material:NoMass,
  {10de579d-051e-48cd-b099-c241e006cd35}, !- Handle
  Surface 77 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eba9873c-45d6-4463-bdc4-0a265eb65eb5}, !- Handle
  {10de579d-051e-48cd-b099-c241e006cd35}; !- Material Name

OS:Construction,
  {7d014bff-cf25-4a4b-8a04-2a43ea7bf7d9}, !- Handle
  Surface 80 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {d9ca6ff7-c3c5-40fa-9364-c10a98ef6d06}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {b7d176a8-ec5a-4d65-85d5-8cf12baa0835}, !- Handle
  {7d014bff-cf25-4a4b-8a04-2a43ea7bf7d9}; !- Construction Name

OS:Material:NoMass,
  {d9ca6ff7-c3c5-40fa-9364-c10a98ef6d06}, !- Handle
  Surface 80 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.583590495151033,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0432f5b0-dad8-4712-89b9-4d527d53eb82}, !- Handle
  {d9ca6ff7-c3c5-40fa-9364-c10a98ef6d06}; !- Material Name

OS:Construction,
  {6ccb67e3-811b-4bc3-9ec2-2ebc7106bcc6}, !- Handle
  Surface 81 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {bde1c2d2-2633-4ad8-bf41-58d549f6056b}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {eff65ed7-a70f-4449-9885-5f95cfd18fe9}, !- Handle
  {6ccb67e3-811b-4bc3-9ec2-2ebc7106bcc6}; !- Construction Name

OS:Material:NoMass,
  {bde1c2d2-2633-4ad8-bf41-58d549f6056b}, !- Handle
  Surface 81 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbc32ce5-93af-41d2-8c99-f8713e32a2b2}, !- Handle
  {bde1c2d2-2633-4ad8-bf41-58d549f6056b}; !- Material Name

OS:Construction,
  {48b86f65-41f0-4214-bc27-bf1b22501d9b}, !- Handle
  Surface 82 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {4507b05f-1636-4906-9093-b7e051e5cfff}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {83e3d6d9-9999-4de0-8edb-5bb7a7800a80}, !- Handle
  {48b86f65-41f0-4214-bc27-bf1b22501d9b}; !- Construction Name

OS:Material:NoMass,
  {4507b05f-1636-4906-9093-b7e051e5cfff}, !- Handle
  Surface 82 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edc451bc-84ac-47ee-b540-a573cb9886b3}, !- Handle
  {4507b05f-1636-4906-9093-b7e051e5cfff}; !- Material Name

OS:Construction,
  {cbf3d477-2c9a-42c5-906a-96a8f14713f5}, !- Handle
  Surface 83 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {1e705dc0-7351-4818-8442-4b1ceaf0aee1}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {e808c4f7-d4af-48e8-b408-eeee5b513178}, !- Handle
  {cbf3d477-2c9a-42c5-906a-96a8f14713f5}; !- Construction Name

OS:Material:NoMass,
  {1e705dc0-7351-4818-8442-4b1ceaf0aee1}, !- Handle
  Surface 83 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1753f8b-04ba-4fdd-ac66-e773bc289f20}, !- Handle
  {1e705dc0-7351-4818-8442-4b1ceaf0aee1}; !- Material Name

OS:Construction,
  {3b489ffa-7641-4a03-bbe4-1149c67e7385}, !- Handle
  Surface 84 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {7a8a4eff-9ba0-4c6d-8726-2bd10cd1d4cf}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {b954afc4-b4fb-44f3-8fd0-f0b76c8939c7}, !- Handle
  {3b489ffa-7641-4a03-bbe4-1149c67e7385}; !- Construction Name

OS:Material:NoMass,
  {7a8a4eff-9ba0-4c6d-8726-2bd10cd1d4cf}, !- Handle
  Surface 84 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.583590495151032,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea230514-a151-4ce8-8327-a463a7f2e88b}, !- Handle
  {7a8a4eff-9ba0-4c6d-8726-2bd10cd1d4cf}; !- Material Name

OS:Construction,
  {95f88464-517f-48ae-88d1-851b61ac1b3a}, !- Handle
  Surface 85 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {f14dd217-9642-46f4-9a21-468bfce20090}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {80c448ef-82fe-427e-b46d-01c3b413681b}, !- Handle
  {95f88464-517f-48ae-88d1-851b61ac1b3a}; !- Construction Name

OS:Material:NoMass,
  {f14dd217-9642-46f4-9a21-468bfce20090}, !- Handle
  Surface 85 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e0927c33-3681-449f-8be3-b3bb6d5e64b8}, !- Handle
  {f14dd217-9642-46f4-9a21-468bfce20090}; !- Material Name

OS:Construction,
  {4c2316e1-bb8e-4402-8213-a49e7e8fc3d6}, !- Handle
  Surface 86 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {abe1b880-a151-4a92-ab62-3bef0030ed55}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {bccfa89a-74a1-4ccb-946d-30ac3c49407c}, !- Handle
  {4c2316e1-bb8e-4402-8213-a49e7e8fc3d6}; !- Construction Name

OS:Material:NoMass,
  {abe1b880-a151-4a92-ab62-3bef0030ed55}, !- Handle
  Surface 86 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {525ebedb-bb4d-4a68-b969-b3d11ef61926}, !- Handle
  {abe1b880-a151-4a92-ab62-3bef0030ed55}; !- Material Name

OS:Construction,
  {d2c92580-df11-4371-b1bb-9ad573fe6ade}, !- Handle
  Surface 87 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {3266cc86-78c0-48bf-9940-7ee58509ade4}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {c378f217-addf-45b0-b02c-ca68ac7558a9}, !- Handle
  {d2c92580-df11-4371-b1bb-9ad573fe6ade}; !- Construction Name

OS:Material:NoMass,
  {3266cc86-78c0-48bf-9940-7ee58509ade4}, !- Handle
  Surface 87 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3ba7b8f-c7fa-44be-bed5-1edd7c7b19d7}, !- Handle
  {3266cc86-78c0-48bf-9940-7ee58509ade4}; !- Material Name

OS:Construction,
  {4b95eb93-6316-4665-9b9b-fd640e5f5f4c}, !- Handle
  Surface 90 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {08959a9d-f6e4-473c-8b3c-9e8d0ae32ee7}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {21d915ce-e095-4243-893c-243e2ed9c6e7}, !- Handle
  {4b95eb93-6316-4665-9b9b-fd640e5f5f4c}; !- Construction Name

OS:Material:NoMass,
  {08959a9d-f6e4-473c-8b3c-9e8d0ae32ee7}, !- Handle
  Surface 90 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.641057452927935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {064b7e87-9bc9-4523-8fa6-220fad6a4026}, !- Handle
  {08959a9d-f6e4-473c-8b3c-9e8d0ae32ee7}; !- Material Name

OS:Construction,
  {34592788-aa0e-4a19-8b3a-88aec641ab58}, !- Handle
  Surface 91 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {51912614-712f-4759-a0e2-502dca5561cb}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {1a8fc45f-e146-4994-a146-5cfee23a064a}, !- Handle
  {34592788-aa0e-4a19-8b3a-88aec641ab58}; !- Construction Name

OS:Material:NoMass,
  {51912614-712f-4759-a0e2-502dca5561cb}, !- Handle
  Surface 91 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee3227f7-a1a7-4021-b3fd-533b9ee83693}, !- Handle
  {51912614-712f-4759-a0e2-502dca5561cb}; !- Material Name

OS:Construction,
  {4780edcd-3281-41ea-97b3-b3f08cc536e8}, !- Handle
  Surface 92 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {87329b5a-7193-4a8b-8ff5-dca7feb8ea7e}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {104e4e19-84ca-415a-a00f-dd9be744459a}, !- Handle
  {4780edcd-3281-41ea-97b3-b3f08cc536e8}; !- Construction Name

OS:Material:NoMass,
  {87329b5a-7193-4a8b-8ff5-dca7feb8ea7e}, !- Handle
  Surface 92 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edefa33c-ec24-4669-9ca4-f3738e49a657}, !- Handle
  {87329b5a-7193-4a8b-8ff5-dca7feb8ea7e}; !- Material Name

OS:Construction,
  {dda59c92-5fb4-47b7-aea7-6bf7b69c8170}, !- Handle
  Surface 93 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {90a16b67-d5d5-44c6-8867-10b419d64910}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {0cb2ef67-2794-4099-85d4-2912cbc578d4}, !- Handle
  {dda59c92-5fb4-47b7-aea7-6bf7b69c8170}; !- Construction Name

OS:Material:NoMass,
  {90a16b67-d5d5-44c6-8867-10b419d64910}, !- Handle
  Surface 93 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d15c6028-edf7-41d3-8aa1-f98e59e5c4a1}, !- Handle
  {90a16b67-d5d5-44c6-8867-10b419d64910}; !- Material Name

OS:Construction,
  {aa157ccf-975d-42c2-9329-d231ebdec80e}, !- Handle
  Surface 96 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {e23be2f3-da79-430b-ab31-9e106a538d09}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2fb7112a-1047-475e-88a8-e56c89b46aa4}, !- Handle
  {aa157ccf-975d-42c2-9329-d231ebdec80e}; !- Construction Name

OS:Material:NoMass,
  {e23be2f3-da79-430b-ab31-9e106a538d09}, !- Handle
  Surface 96 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d11668a-c5a2-4675-8cfb-a3ad622fb8b2}, !- Handle
  {e23be2f3-da79-430b-ab31-9e106a538d09}; !- Material Name

OS:Construction,
  {06db636a-08e2-40fd-b6a3-320d155871bf}, !- Handle
  Surface 97 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {934c0d9f-59bb-4538-95d4-d2ea06744275}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {724416f8-b662-45f7-82ed-533f31d5ef22}, !- Handle
  {06db636a-08e2-40fd-b6a3-320d155871bf}; !- Construction Name

OS:Material:NoMass,
  {934c0d9f-59bb-4538-95d4-d2ea06744275}, !- Handle
  Surface 97 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee3de8f3-6d42-460a-8246-79a91969f3f5}, !- Handle
  {934c0d9f-59bb-4538-95d4-d2ea06744275}; !- Material Name

OS:Construction,
  {06f5b76b-3dbc-43a5-b35c-96bd3c8e1375}, !- Handle
  Surface 98 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {1c28403d-5bfe-45b8-8075-733ae0a9ed17}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {4ffa5af4-940e-4902-a8fe-251edff0858c}, !- Handle
  {06f5b76b-3dbc-43a5-b35c-96bd3c8e1375}; !- Construction Name

OS:Material:NoMass,
  {1c28403d-5bfe-45b8-8075-733ae0a9ed17}, !- Handle
  Surface 98 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.607697766140037,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d50d5053-c733-4479-ae87-5da1ee718d74}, !- Handle
  {1c28403d-5bfe-45b8-8075-733ae0a9ed17}; !- Material Name

OS:Construction,
  {8e1700e2-1514-4e06-af4c-5a1983dfda1a}, !- Handle
  Surface 99 c tbd,                       !- Name
  {9b6c22db-24c3-4524-a3f8-c1cbb7dee255}, !- Surface Rendering Name
  {0d2901ad-328c-4a54-94fc-e8e8cae806dd}, !- Layer 1
  {e911cc5d-dd54-45e1-904b-34788bbdaeef}, !- Layer 2
  {51a9bcd4-16a7-4252-aef6-42cb1541b8ae}, !- Layer 3
  {6361b53d-b54e-4cc8-a99a-611b1fa3b984}, !- Layer 4
  {ab55cacb-99c7-4017-bcba-11350447bb56}; !- Layer 5

OS:StandardsInformation:Construction,
  {2ad415bf-d035-4b07-96e0-5cad4138666e}, !- Handle
  {8e1700e2-1514-4e06-af4c-5a1983dfda1a}; !- Construction Name

OS:Material:NoMass,
  {51a9bcd4-16a7-4252-aef6-42cb1541b8ae}, !- Handle
  Surface 99 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d927ad7c-ef0f-4068-8b81-d24fd220fafa}, !- Handle
  {51a9bcd4-16a7-4252-aef6-42cb1541b8ae}; !- Material Name

OS:Schedule:Constant,
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {40fd9099-a8ba-4257-a339-e125aaa73f5e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {f901c02f-0096-402f-aaee-1ace6f7a4cc5}, !- Handle
  Space 104 HVAC On Infiltration,         !- Name
  {634425aa-4e43-474d-8127-64e0ac2b547c}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {747e136e-e84b-4538-85ec-7c76fe9d88af}, !- Handle
  Space 104 HVAC Off Infiltration,        !- Name
  {634425aa-4e43-474d-8127-64e0ac2b547c}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16f2dc3f-e141-4b49-a0cc-d506628e645b}, !- Handle
  Space 1 HVAC On Infiltration,           !- Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12098d02-a694-4876-888e-ad7a00ccee8a}, !- Handle
  Space 1 HVAC Off Infiltration,          !- Name
  {5aa02b6c-4c8c-47ab-843f-c1a1e072669f}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97f3738f-26d7-4541-9393-ee05be9a0baa}, !- Handle
  Space 101 HVAC On Infiltration,         !- Name
  {8eb7c8f5-d768-4fec-8f58-77a2c2b43ec1}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c73fbc0b-f724-4a06-bb0a-b3018b4eaf55}, !- Handle
  Space 101 HVAC Off Infiltration,        !- Name
  {8eb7c8f5-d768-4fec-8f58-77a2c2b43ec1}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd42efe7-64b0-43e3-864f-97ce849af378}, !- Handle
  Space 109 HVAC On Infiltration,         !- Name
  {6edab61b-23e9-43c8-a956-bdcf2a85e993}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b88286c-36f9-42e1-8ecc-4d507a53a8bd}, !- Handle
  Space 109 HVAC Off Infiltration,        !- Name
  {6edab61b-23e9-43c8-a956-bdcf2a85e993}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0b38cd4-a11c-43e2-9cda-6308f7e26042}, !- Handle
  Space 112 HVAC On Infiltration,         !- Name
  {1f2d5e18-953a-496c-ada6-487ca78370a8}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a86661b-8823-4e43-9e45-20fa935b91dd}, !- Handle
  Space 112 HVAC Off Infiltration,        !- Name
  {1f2d5e18-953a-496c-ada6-487ca78370a8}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {292dfb9f-1d6b-46ba-bbb9-e80ac3ba3a8f}, !- Handle
  Space 103 HVAC On Infiltration,         !- Name
  {921ead05-64ea-4394-a4ff-e8ef334f527b}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60cfedb8-a61f-4290-802d-0eb212500d59}, !- Handle
  Space 103 HVAC Off Infiltration,        !- Name
  {921ead05-64ea-4394-a4ff-e8ef334f527b}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b5f9b41-13a7-44a6-bfb1-a1371a005768}, !- Handle
  Space 105 HVAC On Infiltration,         !- Name
  {e45a6019-7639-47e8-91bc-54b11a0c8936}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d951f419-95ef-42cd-b256-abdb61b65c52}, !- Handle
  Space 105 HVAC Off Infiltration,        !- Name
  {e45a6019-7639-47e8-91bc-54b11a0c8936}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c8e7de7-2daa-4a55-bc26-9407839f26d3}, !- Handle
  Space 106 HVAC On Infiltration,         !- Name
  {967f0b1e-b825-43b2-b586-630bf8b4e281}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b6f5234-de3e-41b4-82ca-58522860237c}, !- Handle
  Space 106 HVAC Off Infiltration,        !- Name
  {967f0b1e-b825-43b2-b586-630bf8b4e281}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21f2f854-f72f-4396-9abb-8ec33c0d6752}, !- Handle
  Space 107 HVAC On Infiltration,         !- Name
  {9b04f557-9e9c-4096-b7e8-89c5cfa3c228}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7898b85e-ff3b-4931-b9b9-98db7b10c955}, !- Handle
  Space 107 HVAC Off Infiltration,        !- Name
  {9b04f557-9e9c-4096-b7e8-89c5cfa3c228}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c4b2c9a-9886-4adc-a459-a8e95b1fce79}, !- Handle
  Space 108 HVAC On Infiltration,         !- Name
  {d54ebede-62e9-4a03-a2f4-2bcb8de6f761}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {322c265c-625e-4701-b016-5f6f0819d8f1}, !- Handle
  Space 108 HVAC Off Infiltration,        !- Name
  {d54ebede-62e9-4a03-a2f4-2bcb8de6f761}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e6a2050-b580-4c41-be1f-63c14de15146}, !- Handle
  Space 110 HVAC On Infiltration,         !- Name
  {b5b08315-f8c8-49bd-b988-39c39c76375c}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f13a4eb7-f8d6-4275-a735-6f7e1396eee7}, !- Handle
  Space 110 HVAC Off Infiltration,        !- Name
  {b5b08315-f8c8-49bd-b988-39c39c76375c}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19198072-9764-4856-94bf-105d110162c2}, !- Handle
  Space 111 HVAC On Infiltration,         !- Name
  {c3ce3ab6-75d6-4f1a-a576-56f7e4336e5f}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd2b4d6b-c8b6-4fea-8327-dc8df2c589c1}, !- Handle
  Space 111 HVAC Off Infiltration,        !- Name
  {c3ce3ab6-75d6-4f1a-a576-56f7e4336e5f}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0a6422c-76a2-4e61-8ac9-b08a68b657c9}, !- Handle
  Space 120 HVAC On Infiltration,         !- Name
  {1188006c-48e6-4f1d-97af-41d20adf3b7e}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {273353e8-a547-48d3-a3f5-6c2516b7c8ae}, !- Handle
  Space 120 HVAC Off Infiltration,        !- Name
  {1188006c-48e6-4f1d-97af-41d20adf3b7e}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f6e38da-41aa-4ac8-b6a5-556dd05cbad5}, !- Handle
  Space 113 HVAC On Infiltration,         !- Name
  {489d60f0-11ef-4189-bd6e-a8fcb7c0225f}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {766ec9bb-81ad-4472-bad9-9dc7b309f146}, !- Handle
  Space 113 HVAC Off Infiltration,        !- Name
  {489d60f0-11ef-4189-bd6e-a8fcb7c0225f}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50365ec7-bfdc-4d42-b7b1-fd47b362c7f8}, !- Handle
  Space 114 HVAC On Infiltration,         !- Name
  {18aedf02-0e2d-45ca-bd7c-fe002734ea12}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86d47d68-9819-4624-a686-f8831f6a9b15}, !- Handle
  Space 114 HVAC Off Infiltration,        !- Name
  {18aedf02-0e2d-45ca-bd7c-fe002734ea12}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {921a8f5f-719b-45bf-a583-d5c4a13c24a7}, !- Handle
  Space 115 HVAC On Infiltration,         !- Name
  {baa37fd7-7454-4b17-b560-459a7b440370}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83328c3e-5499-4508-abd0-e9e419ab9940}, !- Handle
  Space 115 HVAC Off Infiltration,        !- Name
  {baa37fd7-7454-4b17-b560-459a7b440370}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8be99199-149b-4870-abc9-08186e4d00c4}, !- Handle
  Space 116 HVAC On Infiltration,         !- Name
  {20ad1a0c-bc59-4af0-bf0c-f3025c12f2c5}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d110fd18-564c-434b-b2a1-505c4ca927d5}, !- Handle
  Space 116 HVAC Off Infiltration,        !- Name
  {20ad1a0c-bc59-4af0-bf0c-f3025c12f2c5}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c1cf97b-bc03-4e20-9d11-9ec0ea8c7a2a}, !- Handle
  Space 117 HVAC On Infiltration,         !- Name
  {3079ec80-aa32-4c35-ae88-2571f45abbc6}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e91a95f5-f424-4b3d-9006-f4ae8e212d16}, !- Handle
  Space 117 HVAC Off Infiltration,        !- Name
  {3079ec80-aa32-4c35-ae88-2571f45abbc6}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88a36160-ee37-40a9-8921-60387702e1eb}, !- Handle
  Space 118 HVAC On Infiltration,         !- Name
  {543f6004-66ca-43e1-83b2-f6084c016266}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cddb91c2-7ace-49bd-a398-f682ffbcf672}, !- Handle
  Space 118 HVAC Off Infiltration,        !- Name
  {543f6004-66ca-43e1-83b2-f6084c016266}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62e89495-b3b8-4bc3-b942-088d6ee78e71}, !- Handle
  Space 119 HVAC On Infiltration,         !- Name
  {b7b06262-ce2b-46e7-9967-5f3cdfaccd31}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac6bfa31-627f-4e05-a85f-368e8c3acc21}, !- Handle
  Space 119 HVAC Off Infiltration,        !- Name
  {b7b06262-ce2b-46e7-9967-5f3cdfaccd31}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ace09d3-f181-4cf6-9fac-428433dca1de}, !- Handle
  Space 121 HVAC On Infiltration,         !- Name
  {22c2eb96-6463-4729-bfab-c8faacccec62}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe94f6eb-263c-4c23-a55a-4c8e89b60813}, !- Handle
  Space 121 HVAC Off Infiltration,        !- Name
  {22c2eb96-6463-4729-bfab-c8faacccec62}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {371ff23d-49d8-4665-9233-aee36381237c}, !- Handle
  Space 122 HVAC On Infiltration,         !- Name
  {9222d3b1-41df-4b39-859a-5dc877fe1efc}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00278675-4f7d-49c3-8311-ad07dcd9b183}, !- Handle
  Space 122 HVAC Off Infiltration,        !- Name
  {9222d3b1-41df-4b39-859a-5dc877fe1efc}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c87c8337-f903-4dbb-b91b-6943e7f9669c}, !- Handle
  Space 123 HVAC On Infiltration,         !- Name
  {247fd09d-74c2-4051-978e-802e41ef2f43}, !- Space or SpaceType Name
  {72975977-4725-4e44-a464-3fdf1066313a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f2907d5-2f7c-4ce9-92d0-a42d4673b2e8}, !- Handle
  Space 123 HVAC Off Infiltration,        !- Name
  {247fd09d-74c2-4051-978e-802e41ef2f43}, !- Space or SpaceType Name
  {2d8c9470-9e4e-41ce-937d-0e26c5c2ac62}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

