  Surface 81 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 82 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 83 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 84 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.583590495151032,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 85 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 86 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 87 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 90 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.641057452927935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 91 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 92 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 93 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 96 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 97 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.605851300462215,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 98 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.607697766140037,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Surface 99 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized Fenestration: u=3.36 1,      !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized Fenestration: u=3.36 2,      !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Surface 10 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 10 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 102 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 102 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 103 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 103 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 104 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 104 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 105 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 105 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 108 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 108 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 109 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 109 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 11 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 11 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 110 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 110 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 111 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 111 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 112 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 112 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 114 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 114 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 115 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 115 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 116 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 116 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 117 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 117 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 118 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 118 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 120 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 120 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 121 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 121 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 122 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 122 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 123 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 123 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 124 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 124 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 126 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 126 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 127 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 127 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 128 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 128 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 129 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 129 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 130 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 130 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 132 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 132 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 133 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 133 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 134 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 134 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 135 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 135 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 136 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 136 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 137 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 137 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 138 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 138 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 139 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 139 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 140 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 140 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 142 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 142 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 143 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 143 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 144 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 144 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 145 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 145 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 146 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 146 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 148 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 148 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 149 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 149 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 150 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 150 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 151 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 151 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 152 c tbd,                      !- Name
  Roof Membrane 1,                        !- Layer 1
  Surface 152 m tbd,                      !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Surface 17 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 17 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 18 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 18 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 2 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 2 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 22 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 22 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 26 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 26 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 3 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 3 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 32 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 32 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 33 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 33 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 38 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 38 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 4 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 4 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 44 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 44 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 5 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 5 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 50 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 50 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 51 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 51 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 57 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 57 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 58 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 58 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 62 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 62 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 63 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 63 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 64 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 64 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 65 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 65 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 68 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 68 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 69 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 69 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 70 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 70 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 71 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 71 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 74 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 74 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 75 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 75 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 76 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 76 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 77 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 77 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 80 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 80 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 81 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 81 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 82 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 82 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 83 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 83 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 84 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 84 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 85 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 85 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 86 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 86 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 87 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 87 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 90 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 90 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 91 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 91 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 92 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 92 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 93 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 93 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 96 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 96 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 97 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 97 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 98 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 98 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 99 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Surface 99 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Typical IEAD Roof pre1980,              !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-1.2 Pre1980roof,   !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 1,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Door 5,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Door 6,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 2,              !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 67,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 68,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 69,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Cycling PTAC Fan Mode Sch Default,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.7;                                    !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default Schedule, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 1, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 1, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 5, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 3,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 4,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 5,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 6,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 7,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 8,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 7, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 8, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 9, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 4, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 6, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 7, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 8, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 9, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.3999996185303,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6999988555908,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.8999996185303,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.6999988555908,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.3999996185303;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan1-Jan28, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan29-Feb4, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb5-Feb25, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb26-Mar4, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar5-Mar25, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar26-Apr1, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr2-Apr29, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr30-May6, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May7-May27, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May28-Jun3, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun4-Jun24, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun25-Jul1, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul2-Jul29, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul30-Aug5, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug6-Aug26, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug27-Sep2, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Sep3-Sep30, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct1-Oct28, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct29-Nov4, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov5-Nov25, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov26-Dec2, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Dec3-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cold water temperature,                 !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Cold water temperature Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  Cold water temperature Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  Cold water temperature Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  Cold water temperature Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  Cold water temperature Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  Cold water temperature Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  Cold water temperature Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  Cold water temperature Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  Cold water temperature Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  Cold water temperature Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  Cold water temperature Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  Cold water temperature Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  Cold water temperature Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  Cold water temperature Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  Cold water temperature Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  Cold water temperature Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  Cold water temperature Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  Cold water temperature Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  Cold water temperature Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  Cold water temperature Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  Cold water temperature Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  Cold water temperature Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Name
  Cycling PTAC Fan Mode Sch Default,      !- Sunday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Monday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Tuesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Wednesday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Thursday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Friday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Saturday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- Holiday Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- SummerDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- WinterDesignDay Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default,      !- CustomDay1 Schedule:Day Name
  Cycling PTAC Fan Mode Sch Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cycling PTAC Fan Mode Always Zero,      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Cycling PTAC Fan Mode Always Zero Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default,      !- Sunday Schedule:Day Name
  MidriseApartment Activity Default,      !- Monday Schedule:Day Name
  MidriseApartment Activity Default,      !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default,      !- Thursday Schedule:Day Name
  MidriseApartment Activity Default,      !- Friday Schedule:Day Name
  MidriseApartment Activity Default,      !- Saturday Schedule:Day Name
  MidriseApartment Activity Default,      !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default,      !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 1,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 1,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp,      !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp,      !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 1,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 2,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 2, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 2, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 3,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 3, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 3, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 4,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 5 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 4, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 4, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 5,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 6 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 5, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 5, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 6,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 1,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 1,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 1,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 1;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 2,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 2,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 2,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 2;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 3,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 3,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 3,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 3;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 4,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 4,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 4,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 4;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 5,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 6 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 5,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 5,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 5;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 6,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 7 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 6,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 6,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 6,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 6;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 7,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 8 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 7,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 7,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 8, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 8, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 7,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 7;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 8,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 9 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 8,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 8,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 9, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 9, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 8,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 8;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 9,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office ClgSetp,        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office HtgSetp,        !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Light,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Occ,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Name
  Medium Office Hot Water Equipment Weekends 2, !- Sunday Schedule:Day Name
  Weekday 2,                              !- Monday Schedule:Day Name
  Weekday 2,                              !- Tuesday Schedule:Day Name
  Weekday 2,                              !- Wednesday Schedule:Day Name
  Weekday 2,                              !- Thursday Schedule:Day Name
  Friday 2,                               !- Friday Schedule:Day Name
  Medium Office Hot Water Equipment Weekends 2, !- Saturday Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- SummerDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- WinterDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB hot water equipment schedule,      !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Jan1-Apr15, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Apr16-Oct14, !- Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Oct15-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural Ventilation,                    !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  Natural Ventilation Week Rule - Jan1-Apr15, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  15,                                     !- End Day 1
  Natural Ventilation Week Rule - Apr16-Oct14, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  16,                                     !- Start Day 2
  10,                                     !- End Month 2
  14,                                     !- End Day 2
  Natural Ventilation Week Rule - Oct15-Dec31, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 12,                        !- Holiday Schedule:Day Name
  Schedule Day 12,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 12,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 12;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_140F,                   !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 27,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 26,                                !- Plant Side Inlet Node Name
  Node 27,                                !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 29,                                !- Demand Side Inlet Node Name
  Node 30,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 26,                                !- Inlet Node Name
  Node 32,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  600 gal Water Heater - 600 kBtu/hr,     !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 28,                                !- Use Side Inlet Node Name
  Node 33,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  600 gal Water Heater - 600 kBtu/hr,     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 27;                                !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 29,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  ESTAR MFHR DHW Water Use Connection,    !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  ESTAR MFHR DHW Water Use Connection,    !- Name
  Node 31,                                !- Inlet Node Name
  Node 34,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  MURB hot water equipment schedule,      !- Hot Water Supply Temperature Schedule Name
  Cold water temperature,                 !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ESTAR MFHR Whole Building Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0.00018,                                !- Peak Flow Rate {m3/s}
  ESTAR MFHR DHW Fraction Schedule,       !- Flow Rate Fraction Schedule Name
  SHW_Temperature_140F,                   !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Sensible - 0.05;               !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 30;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  600 gal Water Heater - 600 kBtu/hr;     !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 27;                                !- Setpoint Node or NodeList Name

Output:Variable,
  *,                                      !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

