  15.1498447378704, 0.267794235081128, -3.50018577479697e-31, !- X,Y,Z Vertex 3 {m}
  15.1498447378704, 0.267794235081128, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f047b91-e53e-4454-83cb-4cc520ac942b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {1c06479f-886a-4679-adc6-7a030f199bb3}, !- Construction Name
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.94987076652035, -4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc3acd4-ab1a-48b0-8288-2e69e2cbd65d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82724035587875e-16, 4.28071709094616e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5584086582054e-16, 5.85232649919989e-16, 1.76515714984918e-32, !- X,Y,Z Vertex 2 {m}
  7.94987076652035, -4.83378515724773, -2.13286604132962e-32, !- X,Y,Z Vertex 3 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cfe93cb-a9ec-4ebf-80a8-94eff5bd1968}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 4 {m}
  3.08418556354326e-16, -1.87528713825603e-16, 3.048, !- X,Y,Z Vertex 5 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Handle
  Space 106,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}; !- Thermal Zone Name

OS:Surface,
  {c17f0384-6d7b-4d46-9716-a810d3ffa76a}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffaacd36-5595-4adc-a6c1-6e8ba3d1683e}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6aec54-89b8-4184-a684-b4b075c8fa87}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b08366-9f9e-4498-9403-5a258e683f98}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {db9119ec-681b-482a-ae38-e0340138a839}, !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e293d99-e9b4-4c15-8bb7-71b7d30bc783}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {cb0b2434-5b20-4575-9713-25275e400f2d}, !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f54419-84ee-403d-8753-462c98337fb9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ea4b8b-e768-4aa3-af09-63e431b63b72}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Handle
  Space 107,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  -0.587702365783871,                     !- X Origin {m}
  71.8463023962988,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}; !- Thermal Zone Name

OS:Surface,
  {751516bf-726e-4629-a645-c5610c2c9b96}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf713e37-24f7-437d-8f6c-0e7b9881197f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.17886726452076, -6.87276195003632, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.13037991616599e-15, -6.8730848856373e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.13037991616599e-15, -6.87308488563731e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28af7046-47e6-4064-8696-169c3ae50034}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.059673153432, -2.08097052955224, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -4.17886726452076, -6.87276195003632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9325abb-db64-46c1-b7bb-ef9897f2249b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {053a6c4f-0bcd-4e11-a26b-2b2a160fd960}, !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0476b05c-5635-4a26-b88f-46c3cacbfbff}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81608068949258e-17, -5.66221454947412e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.44799678191803e-16, -2.38144371586843e-16, -1.5041044737172e-32, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 6.34318317607823e-32, !- X,Y,Z Vertex 3 {m}
  -7.92583761978292, 4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2062319-06d4-4b58-957b-a9a56ad93636}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354326e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Handle
  Space 108,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  1.08912577406607,                       !- X Origin {m}
  70.7544930454629,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}; !- Thermal Zone Name

OS:Surface,
  {b4536bbc-bdfd-4ff9-9d9e-940b17938f87}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {85e2525f-7f04-44c4-8bdc-4bba85f433e4}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 1 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d685ecfa-dff7-44a0-b33c-2d297f68fa4f}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7c9cb7-6892-43ab-ad91-73479c329f9e}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {d82802fa-5f53-410d-9b79-8d6f0108ff41}, !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 3 {m}
  10.3423557418377, 2.88772085125345, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991c65b2-4bf1-4415-b8e0-c19b6e3eeab8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {f7338ec2-bde7-4b1f-82df-d2520e62fe66}, !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  12.206339297878, 1.73636019741661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b41f39-097b-4f35-b5ef-e51757de2e4c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20059430-a1ef-45aa-8328-23ac4e402056}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Handle
  Space 109,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {c397efbb-eceb-4733-a649-217cefeed5da}; !- Thermal Zone Name

OS:Surface,
  {cd1b28a3-46a7-4b88-ae80-ccc0e798c7e4}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b86c5443-930a-43df-97b2-3d09c1e62061}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {b6bd3e8d-df70-4692-9458-f0a0d2c80616}, !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e533a039-05b4-4aac-b6ce-be41e4052f6b}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {e9c8b5a0-e5e4-4f9b-ba26-c9af462ebaf0}, !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a845f52b-2204-4488-b88a-0e515d2ab628}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f89a600-a1e3-454d-9dfa-dd1b92413ba6}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d0dbdb-0909-48c0-9192-2289b14dc21c}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c62b2a5-0055-44b9-a09e-350e4f3e79c6}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Handle
  Space 110,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5.16259164742559,                       !- X Origin {m}
  77.4539069026309,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {9af22c06-4d87-445a-be1a-a34f7a62f2e5}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0622e711-3c66-4107-8eef-c9cca24e2f51}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128015e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd271bd-900e-4cd8-b267-28f9372f3146}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {4060b09f-b0e1-4ab3-8068-5b731ecbfc72}, !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 3 {m}
  3.46466009554897, 5.6981431970007, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab342850-5d91-4a7b-b101-bfe8a4f96daa}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {0d84257b-57a9-4601-9dc2-4f85d9365ea3}, !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 3 {m}
  9.68449017727235, 1.90279926316998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0d873a-318e-4954-8e67-2c78a796e18d}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.3764356912802e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  6.26888986847819, -3.81169300591464, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c21ced6-ccac-4056-b204-51e9953f8308}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128017e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Handle
  Space 111,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  -2.65999526737487,                      !- X Origin {m}
  82.3864539324546,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cbd6330f-1390-44cc-90f8-5de60ecdf652}, !- Building Story Name
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b92101d7-99cf-4ee1-8011-7bb9ac45df75}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510b7a5c-53ea-4342-8143-b30a0909cd88}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {d4724ac0-d47d-4dcb-83ca-d347866dd5c5}, !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 1 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 2 {m}
  -1.54776309900357e-16, 9.28253736691728e-17, 0, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691727e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760d3329-ede2-4e68-969b-3e9dc621a32c}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {c7a96843-ed4e-487e-8374-b124d91e6576}, !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 3 {m}
  3.3601619688561, 5.60270807053889, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3caaf391-423a-45e8-bb4b-ec9b91b1be19}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 2 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 3 {m}
  9.57999205057946, 1.80736413670817, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04952787-dec7-4e56-94f5-4a9739a4e207}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55658915298665e-16, 9.13209499970377e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  6.25116016611176, -3.6673895861194, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b9080d-cb9c-4775-a4ce-4b40db04ee6e}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691731e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5b23e2b3-dd7d-4a0f-a75f-8ba2799964ba}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Space,
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Handle
  Space 112,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {af0cb03d-0485-4d14-af80-7b77f84e8000}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081127, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 4 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f93f4792-c316-4ad4-b356-e9c68c9d1158}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 1.97569213786496e-32, !- X,Y,Z Vertex 2 {m}
  4.40182652793356e-16, -2.67645655638977e-16, -1.92021123620052e-32, !- X,Y,Z Vertex 3 {m}
  4.40182652793356e-16, -2.67645655638976e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1775262-4399-41be-808c-b62de9a5bba2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ca597c-5dbc-4425-9dd4-3e28c6701979}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {9cea89ba-856f-445e-92c4-8c921ce0ffbf}, !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, -1.54978728162956e-31, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, -1.54978728162956e-31, !- X,Y,Z Vertex 3 {m}
  12.273287974445, 2.05242315626954, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75b50d04-383d-47c7-90cb-6e35019610d5}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {7e50d1ba-2ed8-4adc-b786-d2a2740cf13c}, !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3588989028082, -6.66467501555317, -3.50018577479697e-31, !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081128, -3.50018577479697e-31, !- X,Y,Z Vertex 3 {m}
  15.1498447378704, 0.267794235081128, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee6c68b-2a5a-4564-a85f-80fb0a017630}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {8bd6af49-8a92-4799-91d7-fe99fe69928a}, !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.94987076652035, -4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab1ecbb-8b00-40b8-a8bf-8d20de1fe821}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82724035587875e-16, 4.28071709094616e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5584086582054e-16, 5.85232649919989e-16, 1.76515714984918e-32, !- X,Y,Z Vertex 2 {m}
  7.94987076652035, -4.83378515724773, -2.13286604132962e-32, !- X,Y,Z Vertex 3 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b694ea45-997f-493e-a5ce-51a512df4dc0}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  {ef571a1d-3f3e-4850-afe4-8fa955eda695}, !- Construction Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 4 {m}
  3.08418556354326e-16, -1.87528713825603e-16, 3.048, !- X,Y,Z Vertex 5 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Handle
  Space 113,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.76803235605083,                      !- X Origin {m}
  58.3925463573893,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2caa74d8-d40e-49a9-b1e5-05ce4ddbaea1}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a7853d-6b04-4fc1-858a-0496d18e52ac}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff878285-9446-4457-8954-928aece9b2a0}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {9a207fcb-e3f3-4578-a05d-ace48bf3a513}, !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40381995725488, -1.67513539871392, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727722, -5.39749322261481, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e237a1-4799-4c5e-aa1a-e5244a6fd9ec}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {e232e76b-8830-42b7-aa4f-d957785da428}, !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 2 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca00775-3e90-4833-ad09-c15d9026bf66}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74336162764062e-16, 1.02638905769231e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.7963502650596e-17, 1.11117954234633e-16, 1.65510783731292e-33, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 1.52054932346194e-32, !- X,Y,Z Vertex 3 {m}
  -6.11071091456848, 3.73751767029797, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6aab4e-ebe4-4847-8f35-cc8c286f1424}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e242e2e7-eaec-4c60-bf73-687fe1e48ac9}, !- Construction Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.3764356912801e-17, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Handle
  Space 114,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.89219872458142,                       !- X Origin {m}
  59.100688863849,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6e55da3e-e12f-4f11-ae98-d117b91edfa7}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 4 {m}
  -11.7539148604866, -1.42252495033579, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {68982974-324e-4a03-aa43-3aacd3370c80}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  {27d07843-496b-4016-a290-93bc8e635162}, !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcbb4419-f3b7-4fa7-84b1-d7cf97f51870}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {6189413b-9533-481f-b07d-38a249124a24}, !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3352705965517, -5.32527359668166, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -3.4475776583422, -6.43765199556947, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd2e99c-c1a2-496c-86b8-476347627349}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 2 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7978fe18-7482-4912-831b-c302b2620bde}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448e8584-1598-43dc-89d6-340c48330c36}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94940485837831e-16, -4.85073016269621e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.94940485837831e-16, -4.85073016269621e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 3 {m}
  -7.94987076652035, 4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {797e7aaf-792e-442b-923b-ca17907427b1}, !- Handle
  Surface 101,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5f287660-1e80-46dd-9ab2-3ccab6d27d04}, !- Construction Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 4 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Handle
  Space 115,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.65999526737487,                      !- X Origin {m}
  82.3864539324546,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b82f0f62-2418-4dc0-a44e-3da455420f04}, !- Handle
  Surface 102,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b536a7c2-8212-49f8-8f00-f831086280c1}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  {3a113e23-99f1-492d-a4e0-bf8d5e1c89e4}, !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 1 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 2 {m}
  -1.54776309900357e-16, 9.28253736691728e-17, 0, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691727e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {737d1b5b-fe18-4db6-875f-1cc7b82880df}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {7e177dff-ac01-4e71-8efe-8e8ccfc4a61e}, !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 3 {m}
  3.3601619688561, 5.60270807053889, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf6732e-f90b-4eb1-a770-38c204f74a69}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 2 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 3 {m}
  9.57999205057946, 1.80736413670817, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2a14b7-c943-4b36-9100-7d287e56fc48}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55658915298665e-16, 9.13209499970377e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  6.25116016611176, -3.6673895861194, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8e778f-5b5e-4666-b442-6f6f180267cd}, !- Handle
  Surface 107,                            !- Name
  RoofCeiling,                            !- Surface Type
  {030ecf8c-53ae-45fc-ad53-b8e6640235d3}, !- Construction Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691731e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Handle
  Space 116,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1856c759-43df-4055-8c35-341cb3b095ce}, !- Handle
  Surface 108,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ad227e-7d65-462f-a286-ec91f14adcea}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5331ab7e-77cd-475f-8709-263ef74b853a}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e9f8c4-ec69-4d50-943d-0926fd8f07c3}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {f1793693-bd2c-45ec-8b2e-1ef6500365f1}, !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c428e6c-9f54-472b-9ac4-948e8d4b43a5}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {56fc184f-2388-42f5-82c1-bcb6366b8715}, !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81663ae-bb82-4914-925d-ce208b3b0d1a}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70a5e54-ac2c-4203-ba14-a76463118b05}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d56aed0e-2979-49c3-92f5-9809c503f7ca}, !- Construction Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Handle
  Space 117,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.86171613590514,                      !- X Origin {m}
  57.6781639135132,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {fc4dfa1a-8717-4746-9193-f606adace157}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbd7e8f-6786-4058-9498-f160c681da89}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da9e599-a4b2-4cc4-ace1-fb4b38fd02b9}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {381b2b32-a135-44fd-a508-b1c4b2e5946f}, !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 2 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 3 {m}
  6.41864426393486, -3.90274864634586, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b66ac1d1-84fd-4fff-a78a-dd9cad7b929d}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {6edaf628-cf5e-405f-a20d-ffb57adde8a0}, !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.47927356905725, -5.72217720390451, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  2.98270262876946, -9.65127310356213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f57cb8-2a1c-4e67-aa7f-7ef51d743e15}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.37643569128014e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfac0af-327e-49fd-b68e-2456db7a3edf}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f5b93146-66e0-40fb-87f8-d56b9df96b46}, !- Construction Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Handle
  Space 118,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.16259164742559,                       !- X Origin {m}
  77.4539069026309,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {46c1805b-e2d7-423c-b14d-54d1986a616e}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0703ec-10f7-43ba-8728-57948db6e064}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128015e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40132cb0-8898-468f-951b-4b647abda626}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {b596f17a-0d24-4118-a4eb-8754ee4ea3d3}, !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 3 {m}
  3.46466009554897, 5.6981431970007, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437d771d-9d0c-49ce-afa2-1109902c692b}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {fc3cff4f-87fd-483c-969f-85a4b2e7a086}, !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 3 {m}
  9.68449017727235, 1.90279926316998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d6b2c7-c394-425c-b315-4ef90aa3b085}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.3764356912802e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  6.26888986847819, -3.81169300591464, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6c96e35-3d70-4ffb-a785-72b0f1bbad54}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {96ff0721-2aaf-4ac0-ba75-0a8715512f62}, !- Construction Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128017e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Handle
  Space 119,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {da0743bd-dcdf-4006-bc0e-1c9ecf0b3681}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c59ddd52-7386-4520-a4b5-42ea457b29e5}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {a253749c-5b02-4bb8-8d42-9bcb07d2dfff}, !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05873692-a962-420d-a1f9-da957f67afd4}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  {a80aed51-3b23-4099-935b-e3e0f39388dc}, !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11d4f9a-23d3-47f1-a730-fb15628cfb1d}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2299e63e-e841-42b2-9b7b-65b5b15d2beb}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae50dc0-04a2-4f68-9958-722c705a66a2}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986ac035-8ff3-4ab0-bd13-366b46cc3196}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6e1c422e-1356-4d10-9eea-14c57aa5d11f}, !- Construction Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Handle
  Space 120,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.58770236578387,                      !- X Origin {m}
  71.8463023962988,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1212051d-1929-4af7-b7b2-bb52b82cba13}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8ebb98-7e6f-4556-b48c-247a95fbd58e}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.17886726452076, -6.87276195003632, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.13037991616599e-15, -6.8730848856373e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.13037991616599e-15, -6.87308488563731e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d0f21c-173f-48e4-bbb6-8cc0244ebea1}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.059673153432, -2.08097052955224, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -4.17886726452076, -6.87276195003632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e5f2d9-a273-4d76-8a23-39fe34f4ab41}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {d66abdf2-e438-43d9-98e3-b4f9a4194d74}, !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88aad78f-ce7f-4921-8089-0ba11d543d0f}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81608068949258e-17, -5.66221454947412e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.44799678191803e-16, -2.38144371586843e-16, -1.5041044737172e-32, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 6.34318317607823e-32, !- X,Y,Z Vertex 3 {m}
  -7.92583761978292, 4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9ce232-17f5-4ae2-8d68-e992a2d22cf9}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  {1e4dc7f8-571e-44a3-bd97-6bb8779a3449}, !- Construction Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354326e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Handle
  Space 121,                              !- Name
  {992970a2-8a0a-4e2c-8c4d-915f3d3b789f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {433ce255-70d5-41a4-8d69-b09d4deb6729}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307899c2-51e3-40d8-a641-b3f3fb10c850}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80404409396621, -6.25631010758352, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da6581a-3902-4def-adf0-ed34846b7fea}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 2 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 3 {m}
  -3.80404409396621, -6.25631010758352, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c19342-8865-40f9-851f-e8ef65a364c3}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {d01eece0-68c3-4138-93af-528d453fd1e3}, !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99221525138912, -10.9394208863222, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -7.28331766302347, -11.978487311488, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3b139a-5871-4875-8174-9808654162f0}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7103603141119, -5.54192766370742, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 2 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9a9e3e-625f-496c-87bf-7079233389dc}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70889758836571, 1.03906642516582, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 2 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 3 {m}
  -5.7103603141119, -5.54192766370742, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5383731-8ec8-4633-bb3a-453058316bd0}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46996967615505, 7.91182837520213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 3 {m}
  -1.70889758836571, 1.03906642516582, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f507e1-609c-40d5-9d0f-9229cb3cdb05}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64883694067582, 14.7845903252385, 3.048, !- X,Y,Z Vertex 1 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 2 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 3 {m}
  2.46996967615505, 7.91182837520213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce0b0bc-6939-49d6-ad39-1a9add5860cd}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 1 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 2 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 3 {m}
  6.64883694067582, 14.7845903252385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e968f7ea-34c0-4272-b556-32ee41a5fe21}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {9097bebe-6559-40d0-b847-c8992eceaa4f}, !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 3 {m}
  9.97766882514352, 20.259344048066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ea0eb0-4f93-4d3d-aa08-50194d736f1e}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22026368936451, 13.5194328815342, 3.048, !- X,Y,Z Vertex 1 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 2 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 3 {m}
  11.6849237849135, 19.2175760785349, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3665d52-c797-4311-804b-15e51c050921}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 2 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 3 {m}
  8.22026368936451, 13.5194328815342, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7993c4b-0d7c-439c-95db-22c830e73e7e}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08548955268972e-15, -6.60013658364879e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08548955268972e-15, -6.60013658364879e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9ca627-07a6-42d7-8592-ad7e153f7db4}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d21fea6f-bb95-46a9-9dce-d7eb7bd10ad2}, !- Construction Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Handle
  Space 122,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.08912577406607,                       !- X Origin {m}
  70.7544930454629,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Building Story Name
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {e3d0f34b-7c42-4ce2-944e-001f282d4098}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d5c8a2f4-9c4a-4747-abed-a33caa93c455}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 1 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae36dcf-673c-4d00-9240-fa71d578a7cf}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fd8131a-2203-497c-a73e-d7b8f78a39f2}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  {c5ecd455-dd9a-4867-8267-34f5e615bf39}, !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 3 {m}
  10.3423557418377, 2.88772085125345, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571ca009-1ed1-48d3-bd9c-5caffe3979a0}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  {87cfd434-7173-4c51-82e4-25ae36a9c354}, !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  12.206339297878, 1.73636019741661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5eb954e-2fe7-4b45-a5f5-d9aae5d9666b}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93c4170-b20b-4007-88a7-e6fcaab2c323}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3eee1bff-2dab-4341-bd3d-60cd33887c02}, !- Construction Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Handle
  Space 123,                              !- Name
  {e6e379f7-2579-4066-8323-d4f8c9620cde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {a139787c-f856-4569-8889-225c9d93463a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2d711462-714c-461b-9934-98a34d7df84c}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {4205e792-f54a-4411-87c0-a096e7bf49f4}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e9d6d7-b116-47ac-bcbe-8e94118a74fd}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  {ee507342-4a84-4b5c-b2c0-06ccb3639e25}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80404409396621, -6.25631010758352, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d44dac9-aa7c-4897-9ccf-507bfff21b4a}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  {975d5005-fd9f-455d-8d6e-1ef40393768d}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 2 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 3 {m}
  -3.80404409396621, -6.25631010758352, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008e2db1-30ff-4d9d-8096-6f12a83af4c3}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  {77b53525-fe27-44a2-88e0-ddccbd6f712c}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99221525138912, -10.9394208863222, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -7.28331766302347, -11.978487311488, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db3e9f68-726f-42be-af6c-523d35e987f3}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  {e5ccbb4b-dbe6-4555-8150-538af6d539ef}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7103603141119, -5.54192766370742, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 2 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f87e36-d6a9-47b3-ad5a-c7ef05cc2acd}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {c4cdd738-3ecb-4e32-92e0-bf4f10cfe83d}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70889758836571, 1.03906642516582, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 2 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 3 {m}
  -5.7103603141119, -5.54192766370742, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8db4547-92db-4340-9d8e-d46544b810a6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {47743ced-330a-4e1b-8de2-eb49ae8b1dc3}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46996967615505, 7.91182837520213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 3 {m}
  -1.70889758836571, 1.03906642516582, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1327699-ee02-4b02-a2ef-8db59ea55bf0}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  {b087fe2a-d1dc-4ce5-878b-0d3c6cbb3d19}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64883694067582, 14.7845903252385, 3.048, !- X,Y,Z Vertex 1 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 2 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 3 {m}
  2.46996967615505, 7.91182837520213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa0740f-9e85-4a89-a7ba-07fb67c04411}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {54228576-ea18-4a36-8b0c-fa8425bae13b}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 1 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 2 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 3 {m}
  6.64883694067582, 14.7845903252385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c76b0e-1e60-4d79-aba4-c27bf5ee6a40}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  {56d227c5-1135-4d82-8e47-ca124afc5725}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 3 {m}
  9.97766882514352, 20.259344048066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e87914e5-6fde-4ee5-8bb3-d856f850f3eb}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  {2384c50f-b088-48c9-aa1c-0e3143e3f84d}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22026368936451, 13.5194328815342, 3.048, !- X,Y,Z Vertex 1 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 2 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 3 {m}
  11.6849237849135, 19.2175760785349, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45a348a-8397-4d48-88da-aa851262e07b}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {2a9c4a94-328b-4748-a307-aaf829f968c0}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 2 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 3 {m}
  8.22026368936451, 13.5194328815342, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0f1f33-8e76-4215-8d55-e38391a3dc44}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  {bb855e70-b44c-4cf3-9232-5dab1b4438aa}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08548955268972e-15, -6.60013658364879e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08548955268972e-15, -6.60013658364879e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e558c7-d37a-4d99-ba50-11347b89eab4}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d092d852-9510-4cc4-a100-a7b09fc79a80}, !- Construction Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Handle
  Space 124,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {2d49e174-1107-4eed-9155-9db86d9b701e}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {93cc6351-53ab-4736-a244-2b24ba02a509}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081127, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 4 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8ff7af73-7f7e-4f30-a082-200ec07109cd}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  {e15bd255-e357-4b10-b36d-8c1326f238a2}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 1.97569213786496e-32, !- X,Y,Z Vertex 2 {m}
  4.40182652793356e-16, -2.67645655638977e-16, -1.92021123620052e-32, !- X,Y,Z Vertex 3 {m}
  4.40182652793356e-16, -2.67645655638976e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16514ba-caef-4558-a0f2-8036c5519467}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {87e156a6-6607-49ed-8d3b-af285bcef654}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8bad9da-679c-480f-9256-6ef03d3e9721}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {7d312558-f2b0-4938-99d2-b5d6111c84da}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, -1.54978728162956e-31, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, -1.54978728162956e-31, !- X,Y,Z Vertex 3 {m}
  12.273287974445, 2.05242315626954, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91da3508-ba84-4fd8-be9c-ac381d02293c}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {c70835d0-243a-45f8-8beb-2302165ba1f0}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3588989028082, -6.66467501555317, -3.50018577479697e-31, !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081128, -3.50018577479697e-31, !- X,Y,Z Vertex 3 {m}
  15.1498447378704, 0.267794235081128, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e213a0-a639-449a-861e-85c6b02da0c5}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  {86256b5e-618d-4196-88d6-4104eec94f92}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.94987076652035, -4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41cb51d3-8fa8-4727-8c4f-27c0f05cd1b4}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {dd468a6b-3079-439f-a705-4880dbd3c044}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82724035587875e-16, 4.28071709094616e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5584086582054e-16, 5.85232649919989e-16, 1.76515714984918e-32, !- X,Y,Z Vertex 2 {m}
  7.94987076652035, -4.83378515724773, -2.13286604132962e-32, !- X,Y,Z Vertex 3 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eae9ea6-9b67-4fe2-a1ea-da1feac63f65}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  {b395422a-4f4e-45da-bcc5-8b53640f13f6}, !- Construction Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 4 {m}
  3.08418556354326e-16, -1.87528713825603e-16, 3.048, !- X,Y,Z Vertex 5 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Handle
  Space 125,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.58770236578387,                      !- X Origin {m}
  71.8463023962988,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {95a19b28-9d5c-4152-99b0-8ced9543517c}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  {7df20aea-a4c1-49b7-a477-027e35d2ed86}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d06343-0c9e-4b2a-b367-93c8ed509200}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {4c655b14-79f1-44ae-b04b-70c0d5d2dcd8}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.17886726452076, -6.87276195003632, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.13037991616599e-15, -6.8730848856373e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.13037991616599e-15, -6.87308488563731e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3278045-c5fb-4dea-a385-3a0e669227c8}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {8411f0ce-a6d8-4e7e-ab3f-bb47d2a23731}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.059673153432, -2.08097052955224, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -4.17886726452076, -6.87276195003632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0e0355-8fe8-40d0-a4c6-e4c05477fe49}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  {40b7dc7f-9ca0-4942-a31a-19ba84e94a94}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5084aa51-672e-4e87-8e86-984b6013e4b4}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  {7069b0cf-7750-4fac-81cc-089286a4e11c}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81608068949258e-17, -5.66221454947412e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.44799678191803e-16, -2.38144371586843e-16, -1.5041044737172e-32, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 6.34318317607823e-32, !- X,Y,Z Vertex 3 {m}
  -7.92583761978292, 4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1023344d-a9ae-49f2-9c65-ecce23c2acca}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  {90fe7458-c12c-4bf2-96ab-678aca630bbc}, !- Construction Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354326e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Handle
  Space 126,                              !- Name
  {4b7fd81a-4d0a-48d0-a3ea-2b606a791480}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.86171613590514,                      !- X Origin {m}
  57.6781639135132,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {98ebfda9-bed6-4f79-b7d6-1ac4438ce07e}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  {e834c206-2155-401e-a3ca-2bd51999a6e4}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef45b840-fabd-4959-95ba-f68bb476a8b6}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  {5c5cf17f-ed78-49b3-9b31-a58920c0bc52}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5112cb-3757-415b-92b9-9dbca4975edf}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  {0253ff7d-ecee-4e52-b7b0-c74150cc3965}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 2 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 3 {m}
  6.41864426393486, -3.90274864634586, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea3f59b-6433-40cb-bef2-08420b8d6253}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  {e213db31-fa1d-4b1c-adc7-aff79b1ab8c2}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.47927356905725, -5.72217720390451, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  2.98270262876946, -9.65127310356213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91326bfa-2fc5-485e-b6f0-3f2361532211}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  {6a6d43f0-00d4-4e44-a430-44784c5a2e6a}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.37643569128014e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e452c7-c39c-41cb-9160-a2406e5cac83}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  {51f20cf2-92a4-4688-acc0-82fbe18fa7c5}, !- Construction Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Handle
  Space 127,                              !- Name
  {8c0a2b5c-b8f6-4716-93de-1439fb6fcb7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.76803235605083,                      !- X Origin {m}
  58.3925463573893,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {750819b9-4162-40f9-987e-3977436a8c6d}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  {d28bec37-00b7-4deb-b08e-7a8c5f43427f}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efffcc71-4f77-4008-b60c-5eebfd49f14c}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  {d7a978f6-65d7-4a93-856b-99cd992bf946}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b64dcef-854d-4d4d-ab67-4d68d35c7183}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  {f9321417-18fb-421d-bfab-e77de4266ee9}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40381995725488, -1.67513539871392, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727722, -5.39749322261481, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bf16fa5-aee1-4fe8-95ef-3995b3a717b8}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  {ac76a5db-45ef-4982-9aae-50477979484f}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 2 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac29ce0b-59e7-471b-886d-f44bfa21b2ff}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {d8b2596d-9e19-4a33-965d-bb83778b93f6}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74336162764062e-16, 1.02638905769231e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.7963502650596e-17, 1.11117954234633e-16, 1.65510783731292e-33, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 1.52054932346194e-32, !- X,Y,Z Vertex 3 {m}
  -6.11071091456848, 3.73751767029797, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8580a539-bf54-4097-a756-32fb5db3984a}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f2421e9f-e0d2-4f69-ad57-e203b85b4eef}, !- Construction Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.3764356912801e-17, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Handle
  Space 128,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.08912577406607,                       !- X Origin {m}
  70.7544930454629,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d143cd14-68f6-4b28-84c1-7e053164c304}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  {803ad738-340d-477e-a776-662b3b5cb470}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b56fd2b4-1c43-45e3-ac51-6e66316dbfcc}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  {d00b902b-9494-44d8-88bc-8284f0d75b33}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 1 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4424b164-b173-42e1-8920-84ab16a38a85}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {fb8e5b37-0e55-437c-94c6-7730d1db4081}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e465bb2-dacd-4bd0-83ab-ec4c2fee043e}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  {b82d028c-0817-4722-b5f5-fc68f2e36a63}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 3 {m}
  10.3423557418377, 2.88772085125345, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e5b80e-a2cd-4f75-92a7-e76f1e1474be}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  {ea5b8ff1-d05c-4af9-8f50-7983d9599cbb}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  12.206339297878, 1.73636019741661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb8ff347-edc9-4159-a8ef-27734f507062}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  {00c86fc8-da06-4413-8595-caa968280213}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758c8505-9682-4fa7-b4e3-594ca6887660}, !- Handle
  Surface 207,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e90ca35d-ffbe-4445-ad4a-05eeeaf7f80f}, !- Construction Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Handle
  Space 129,                              !- Name
  {32bc634f-823f-4cec-b526-ddd7307cf727}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.65999526737487,                      !- X Origin {m}
  82.3864539324546,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7947d012-871e-45cc-833e-d21a16106e4d}, !- Handle
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  {5af90b0e-658b-4f4a-9593-0473b2d25033}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4369fd0c-1251-4b27-bca2-d24c3dc59e00}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  {eb26c3ce-8ad4-4c04-9810-a99e050629b4}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 1 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 2 {m}
  -1.54776309900357e-16, 9.28253736691728e-17, 0, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691727e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc69255-77eb-4664-a844-c29e2283e8ac}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  {8d3bbb69-e5ac-4387-a56e-4f45ad7e9e59}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 3 {m}
  3.3601619688561, 5.60270807053889, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b136d1cd-bd05-4651-a803-f4e9ce93da37}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  {cbd166d4-4f24-4ae6-a6be-f1518c91c0aa}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 2 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 3 {m}
  9.57999205057946, 1.80736413670817, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a01d9b-484d-476b-91c9-895e74d41950}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  {598b8736-5912-41c3-bcb4-9eba51be9412}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55658915298665e-16, 9.13209499970377e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  6.25116016611176, -3.6673895861194, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb40ffd0-c94f-422f-bf0f-cd5a3ff1fdee}, !- Handle
  Surface 213,                            !- Name
  RoofCeiling,                            !- Surface Type
  {038dc1f6-bb0d-446b-a147-47bfb85b9bb0}, !- Construction Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691731e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Handle
  Space 130,                              !- Name
  {3be898cf-8c8c-42d1-b591-080051a50a58}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.16259164742559,                       !- X Origin {m}
  77.4539069026309,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f54ffcc1-ac60-4bfa-aef5-1ff16413a7cf}, !- Handle
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  {0eadb61c-0a7d-450e-9b85-e6c3ec47885d}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45da4d33-2369-4465-bfbc-0f2b4f67d897}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  {c8b35b35-53ea-4d5f-a601-d7ac2ccdc78f}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128015e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461250e6-05dc-4834-abf2-f9079d456958}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  {10916d94-1a92-4729-ae68-27d99269ebbf}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 3 {m}
  3.46466009554897, 5.6981431970007, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd3a0d9-d3e9-4318-b993-f569c5276d5b}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  {519a2717-c649-4e10-b5d2-e282de150c7b}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 3 {m}
  9.68449017727235, 1.90279926316998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f5d74a-86cc-4080-b94c-02850b010a07}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  {911671a4-2869-4773-aff0-193dab985ed7}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.3764356912802e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  6.26888986847819, -3.81169300591464, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b38dcf-bc0f-4d7f-a151-fb62a8a5948b}, !- Handle
  Surface 219,                            !- Name
  RoofCeiling,                            !- Surface Type
  {37cb3210-cd5f-42de-b633-fd37fe30dd67}, !- Construction Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128017e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Handle
  Space 131,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b91498a3-c57a-4786-8343-c4363a27a5a2}, !- Handle
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  {934c3e86-9e31-412d-9858-907bb193dc1d}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {dc5ed4b5-028d-48bd-82cd-0a06ec693e07}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {29aea186-d23d-4aa5-a827-61ccb7b0aaa6}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8119bb-c175-40d1-a0df-f71c74b854de}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  {2d8876e5-ab30-41f7-abd0-712fe27c285e}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2967f3af-084b-4d03-826e-4755f08270f0}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  {46a19a14-4cd3-4f93-bcd4-33e0fa7e5bcd}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58326133-6007-4e2a-b85f-cc1526ac9798}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  {0d41d956-e5dd-40de-89a5-9b14919326fa}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab06825-d9b5-429e-8a37-ed976a0f5341}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  {4a2c26d4-f81e-4380-96f4-c1cc876a493b}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554cc3b3-b12c-4bd2-83a4-4b3011455e12}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  {45231723-3f73-41d1-a0aa-0ab84ff7461f}, !- Construction Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Handle
  Space 132,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {baa77ec3-3464-40e2-8657-f31ab8c3d38b}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {5716bbc0-eba4-491c-9ac9-e9d098e2f4d7}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4c679a-7c9a-43b1-a913-9785b9a20fc7}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  {43935460-8060-48c0-9d5e-90ab1c27038c}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031d321b-3065-4941-b9d6-0c52d09e1d70}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  {bc2f8ab4-5998-495a-b3c7-9d20dc129e35}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cd60e1-9ea4-4dd8-b9c8-d591714bac2c}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  {0b8265cd-8a90-4834-b162-94807138b3f1}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0643a0-a985-4dd4-8391-c2a98eb9b5d9}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  {b77e5eb8-7185-43fd-86f2-a01b2d54ea20}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ed7f74-adeb-49a5-8898-3514bb769ef7}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  {f23de5cb-7224-4cc5-9af7-e6e4a93c94f4}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc45d35-570a-4037-9a44-9250e5cd891e}, !- Handle
  Surface 233,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9d5c5520-22b2-492d-b8ab-43d3885436b0}, !- Construction Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Handle
  Space 134,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.89219872458142,                       !- X Origin {m}
  59.100688863849,                        !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Building Story Name
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {0813269f-844b-4ef7-9c6b-c0c737d2540e}, !- Handle
  Surface 242,                            !- Name
  Floor,                                  !- Surface Type
  {e3d9d70a-e09c-43e3-bd44-6d30f54951a9}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 4 {m}
  -11.7539148604866, -1.42252495033579, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {fefe2ae2-bb5e-465a-a4d7-3bff017c84a8}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  {cf03fcd2-e592-4a45-9ce5-9065712c1eb5}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9715d7-aec8-4055-89db-925bd5a2fbf0}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  {e4f2f062-114a-46c0-bd80-c1a3b35df654}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3352705965517, -5.32527359668166, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -3.4475776583422, -6.43765199556947, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef8533f5-5f89-4cae-b6fe-046ef0fb4717}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  {c6d6babb-d4f6-4431-9018-943cfac074a6}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 2 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce56ba4-4fc6-491f-9854-400219027d64}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  {0b3d29db-0856-4d70-91fd-e4cbaf82fb2b}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed11e3c7-b31b-47c1-bdf2-1751b6dbd9cc}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  {953850f8-4e4c-408f-8906-e8c97380287d}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94940485837831e-16, -4.85073016269621e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.94940485837831e-16, -4.85073016269621e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 3 {m}
  -7.94987076652035, 4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00cdb5fb-1a89-4f8b-a906-3e71b122944c}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  {268942d0-19ee-4a43-8b66-90e67cae59c4}, !- Construction Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 4 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Handle
  Space 135,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.89219872458142,                       !- X Origin {m}
  59.100688863849,                        !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {447dbbd2-2e37-4123-9cd6-74f8e8900c83}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  {6ad36b30-32f3-4b99-a720-fdc481c9ab46}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 4 {m}
  -11.7539148604866, -1.42252495033579, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e6219330-9693-4ba6-96b8-e13b5d770152}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  {3eed6b60-161f-4f1c-9be9-d719ad6f949d}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff8ce91-f91a-4ab7-bba8-f3bd8b5d94cc}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  {f33f7ee1-fb0e-424e-83cd-418bdfe73185}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3352705965517, -5.32527359668166, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 2 {m}
  -3.4475776583422, -6.43765199556947, 0, !- X,Y,Z Vertex 3 {m}
  -3.4475776583422, -6.43765199556947, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f759e85b-ea50-40d4-8e5f-527e635e1595}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  {252f5f14-1b81-4ee7-9f78-e4b66fc26d5e}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 2 {m}
  -5.3352705965517, -5.32527359668166, 0, !- X,Y,Z Vertex 3 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09443c7-7fd0-4946-b827-00ec07d320b2}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  {68cbc178-3d92-421e-b36d-407ad6a2e8ea}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  -11.7539148604866, -1.42252495033579, 0, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {601cbf1a-1bf1-44d8-bed1-c93d9f75ba53}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  {8d5d8e69-8cf0-404f-b6dc-ce048f9a2a06}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94940485837831e-16, -4.85073016269621e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.94940485837831e-16, -4.85073016269621e-16, 0, !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 0, !- X,Y,Z Vertex 3 {m}
  -7.94987076652035, 4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1146878c-759d-4238-b9e9-5d5ed9bdb60b}, !- Handle
  Surface 255,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0b045bf1-9c0e-4641-bae1-b57e8c557e1e}, !- Construction Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.4475776583422, -6.43765199556947, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -7.94987076652035, 4.83378515724773, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.7539148604866, -1.42252495033579, 3.048, !- X,Y,Z Vertex 4 {m}
  -5.3352705965517, -5.32527359668166, 3.048; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Handle
  Space 136,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.51353998556679,                      !- X Origin {m}
  76.665474603048,                        !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {51f002b2-c355-47d8-be8b-feff3a1db8e6}, !- Handle
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  {a6caa687-86d1-41ed-b511-09981766084d}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {fab5fe04-14d6-46b9-8de5-197a16509659}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {6978e788-efcf-40ed-9afb-c0fe2a3c8ff7}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 1 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4fd6b00-762b-4511-8992-0378dd284393}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  {045d37ba-dbf8-48a3-acec-afe4d7c16165}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 1 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 2 {m}
  4.06825011160871, 6.79066843094609, 0,  !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefdbef4-485f-481f-8714-e27938ccc8cf}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  {fd10438f-7c2b-41f1-884b-4bf59ed86721}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 0,   !- X,Y,Z Vertex 3 {m}
  5.85354471819192, 5.7209793294066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61145de-ad9e-4859-a5a1-fc1dbb5fc3dc}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  {582143e5-e315-4078-8a4d-993762eedc96}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  12.1047048843037, 2.0535897432872, 0,   !- X,Y,Z Vertex 3 {m}
  12.1047048843037, 2.0535897432872, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515b1d92-92fa-4993-92a9-4cffe9250397}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  {5664f6ce-75b5-4766-881a-16b0a6564979}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87528713825602e-16, 3.08418556354326e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.87528713825602e-16, 3.08418556354326e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.92583761978292, -4.81917220674913, 0, !- X,Y,Z Vertex 3 {m}
  7.92583761978292, -4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666b9a4c-577d-47ac-86f7-b2ce4333dee8}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b5aa094-92c6-475d-85f9-7a2bae6bbeb0}, !- Construction Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.92583761978292, -4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1047048843037, 2.0535897432872, 3.048, !- X,Y,Z Vertex 2 {m}
  5.85354471819192, 5.7209793294066, 3.048, !- X,Y,Z Vertex 3 {m}
  4.06825011160871, 6.79066843094609, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Handle
  Space 137,                              !- Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.65999526737487,                      !- X Origin {m}
  82.3864539324546,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d9525047-4719-4739-b797-a6db7f443c88}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  {28510eaf-e4bf-4296-917a-8c107825a7b6}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c60f3eb-e128-4c24-9f9d-f243b0c63080}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  {33da08b3-70cc-4a45-a401-c647244b9511}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 1 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 2 {m}
  -1.54776309900357e-16, 9.28253736691728e-17, 0, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691727e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87071fb9-3b40-4626-960d-cf980c05f3af}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  {f7ae5fa4-3679-4729-904e-33a0eabffc13}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 0,   !- X,Y,Z Vertex 3 {m}
  3.3601619688561, 5.60270807053889, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4abf4a-f191-442d-8fed-da63d45ff969}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  {a57671e6-c111-496e-b562-f2a1ed091e41}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 2 {m}
  9.57999205057946, 1.80736413670817, 0,  !- X,Y,Z Vertex 3 {m}
  9.57999205057946, 1.80736413670817, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d0a0eb-3f0c-4787-b9d6-c0ec7fe9c4b4}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  {7e85fc2f-215f-491e-b382-49820d0d0907}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.55658915298665e-16, 9.13209499970377e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.25116016611176, -3.6673895861194, 0,  !- X,Y,Z Vertex 3 {m}
  6.25116016611176, -3.6673895861194, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfecb43-c05a-4d75-a515-a6e527c32243}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0c4a957c-bf57-4f45-9fb6-3a2a25e2ed99}, !- Construction Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25116016611176, -3.6673895861194, 3.048, !- X,Y,Z Vertex 1 {m}
  9.57999205057946, 1.80736413670817, 3.048, !- X,Y,Z Vertex 2 {m}
  3.3601619688561, 5.60270807053889, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.54776309900357e-16, 9.28253736691731e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Handle
  Space 138,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.76656963030463,                      !- X Origin {m}
  64.9735404462625,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a6d6a8b5-de93-45fc-8bdd-278729d0c7cb}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {9c0692c9-3b6c-4029-ad1c-1becf6d481c9}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de80cb4-70a0-4b0f-86c8-1ae36329b441}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  {eab7e47a-bc43-4cbd-8e3a-752d989a5a98}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.00146272574619, -6.58099408887324, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.26214401260502e-15, -7.67425430377102e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.26214401260502e-15, -7.67425430377101e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed870ab-affd-4d51-8747-ed25ba44dcf6}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  {9f9fd494-cbab-4e17-83e6-120ec7e2f4c7}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1121736403147, -2.84347641857527, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 2 {m}
  -4.00146272574619, -6.58099408887324, 0, !- X,Y,Z Vertex 3 {m}
  -4.00146272574619, -6.58099408887324, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9d41d5-244a-4ef8-ab69-87f525805e32}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  {26e80abb-b6ad-4e12-9391-c22704eeb9f0}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8267754265398, -1.79476791916603, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 2 {m}
  -10.1121736403147, -2.84347641857527, 0, !- X,Y,Z Vertex 3 {m}
  -10.1121736403147, -2.84347641857527, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db9b617-cb5a-45ee-a2c1-cf22c98c0380}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  {9fbeb3e5-20ef-4c24-a3cd-1b5921f78a57}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.88080588891125, 4.79179142048407, 0, !- X,Y,Z Vertex 2 {m}
  -11.8267754265398, -1.79476791916603, 0, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a17c1d19-a7ca-4eb4-9cc3-ed292d087121}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  {89892a52-0ddf-4347-bc26-dc72af99b621}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.73750748386922e-17, -8.22023092611241e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.04258244606027e-16, -6.64862151785868e-16, -5.31467153616197e-32, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.94983350322724e-33, !- X,Y,Z Vertex 3 {m}
  -7.88080588891125, 4.79179142048407, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f503113b-60f9-4232-b795-868c3f186ead}, !- Handle
  Surface 275,                            !- Name
  RoofCeiling,                            !- Surface Type
  {78f505d3-9a60-41cb-8c35-a96fc940e337}, !- Construction Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.00146272574619, -6.58099408887324, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354327e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.88080588891125, 4.79179142048407, 3.048, !- X,Y,Z Vertex 3 {m}
  -11.8267754265398, -1.79476791916603, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Handle
  Space 139,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.58770236578387,                      !- X Origin {m}
  71.8463023962988,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {14b52328-8186-4958-bb72-2729678fea71}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a864e971-9188-4557-8285-f10efe67ef9a}, !- Handle
  Surface 276,                            !- Name
  Floor,                                  !- Surface Type
  {1c93e74c-c0ec-4fe8-83c6-274d82773d42}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fc0fbd-f4aa-452c-8da7-b2fc970ae712}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  {9991c30f-0710-41fd-b77e-6ac93fd9ec5a}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.17886726452076, -6.87276195003632, 3.92364382489771e-32, !- X,Y,Z Vertex 2 {m}
  1.13037991616599e-15, -6.8730848856373e-16, -3.86816292323327e-32, !- X,Y,Z Vertex 3 {m}
  1.13037991616599e-15, -6.87308488563731e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de9c0c7-2e8e-4bcd-b01d-f7cad7ee9f36}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  {2e08797d-fb9c-4ac4-84ea-0049b8680b19}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.059673153432, -2.08097052955224, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 2 {m}
  -4.17886726452076, -6.87276195003632, 0, !- X,Y,Z Vertex 3 {m}
  -4.17886726452076, -6.87276195003632, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc94a3ef-c338-4a45-9987-02b67d5ecce1}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  {54fa504e-cc83-41cd-b13f-cd1f879e2839}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.92583761978292, 4.81917220674913, 0, !- X,Y,Z Vertex 2 {m}
  -12.059673153432, -2.08097052955224, 0, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ceabf5-517d-4bc8-a349-764dfcf1d118}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  {ddf37e1a-9cbf-4a35-90ec-1e7e7def32ff}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.81608068949258e-17, -5.66221454947412e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.44799678191803e-16, -2.38144371586843e-16, -1.5041044737172e-32, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 6.34318317607823e-32, !- X,Y,Z Vertex 3 {m}
  -7.92583761978292, 4.81917220674913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18dcbf83-f421-44e9-bfcd-3e1bd266f0e2}, !- Handle
  Surface 281,                            !- Name
  RoofCeiling,                            !- Surface Type
  {59bf359e-f325-4ead-a0e3-5d135c02e0cf}, !- Construction Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17886726452076, -6.87276195003632, 3.048, !- X,Y,Z Vertex 1 {m}
  3.08418556354326e-16, -1.87528713825602e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.92583761978292, 4.81917220674913, 3.048, !- X,Y,Z Vertex 3 {m}
  -12.059673153432, -2.08097052955224, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Handle
  Space 140,                              !- Name
  {75a4d787-a478-4a63-af27-470ee4dee0a1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.76803235605083,                      !- X Origin {m}
  58.3925463573893,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {00c26c1c-b328-48b0-8b7d-95fff0cedf01}, !- Handle
  Surface 282,                            !- Name
  Floor,                                  !- Surface Type
  {9203e15f-1ff0-4e06-a34f-b679f8df1fed}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdbe8e1-e5b4-4ba5-adeb-2f8b91d9507c}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  {0dfe75cf-08e9-4ea5-ab7c-05bee7ef0b67}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128011e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d868b946-f9f4-41e1-80e0-322c147dfbe0}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  {c7b7160c-fc60-4128-83b0-23dade8cce38}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40381995725488, -1.67513539871392, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 2 {m}
  -3.28185493727722, -5.39749322261481, 0, !- X,Y,Z Vertex 3 {m}
  -3.28185493727722, -5.39749322261481, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48e2117-31c7-41ed-8c78-ad57d76dbc30}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  {1e23e477-2583-4b11-a176-034bd54453f5}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.11071091456848, 3.73751767029797, 0, !- X,Y,Z Vertex 2 {m}
  -9.40381995725488, -1.67513539871392, 0, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7874d022-286b-4d22-a204-ca65fabdb0f5}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  {dd4095b9-bd98-494d-ae68-dd5d5b8f8176}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74336162764062e-16, 1.02638905769231e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  6.7963502650596e-17, 1.11117954234633e-16, 1.65510783731292e-33, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 1.52054932346194e-32, !- X,Y,Z Vertex 3 {m}
  -6.11071091456848, 3.73751767029797, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6785ca-3d71-4b0c-901c-3f226d34e2cb}, !- Handle
  Surface 287,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3624f123-2810-4d25-8475-ee088b5f3d08}, !- Construction Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28185493727722, -5.39749322261481, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.3764356912801e-17, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.11071091456848, 3.73751767029797, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.40381995725488, -1.67513539871392, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Handle
  Space 141,                              !- Name
  {838d2ba8-d3e2-4e8a-8604-99b50723be51}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.86171613590514,                      !- X Origin {m}
  57.6781639135132,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b7fcb824-380f-41b4-a2bd-f57848b62e41}, !- Handle
  Surface 288,                            !- Name
  Floor,                                  !- Surface Type
  {675cf72c-8765-48a0-9456-c8bb10d07472}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1f83b6-28a0-47c8-931b-1729040f9965}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  {3137f401-ddaa-4335-8b83-64e5016efda6}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c5b6a07-4d24-4740-b2ee-0d2f66044a26}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  {99da61b2-f06a-413a-8020-c08d3cbd052a}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 2 {m}
  6.41864426393486, -3.90274864634586, 0, !- X,Y,Z Vertex 3 {m}
  6.41864426393486, -3.90274864634586, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76657878-f2be-4275-ac74-b07e2957ca54}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  {6e284668-3ea5-42fb-a302-19e1d058486c}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.47927356905725, -5.72217720390451, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 2 {m}
  2.98270262876946, -9.65127310356213, 0, !- X,Y,Z Vertex 3 {m}
  2.98270262876946, -9.65127310356213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39916081-e198-4a75-946f-12c78d80c4ae}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  {77abfa27-75f5-4d92-92bd-b1aecb286010}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.37643569128014e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 0, !- X,Y,Z Vertex 2 {m}
  -3.47927356905725, -5.72217720390451, 0, !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {150f6572-a8b9-4dfa-abbf-d248b35db3c7}, !- Handle
  Surface 293,                            !- Name
  RoofCeiling,                            !- Surface Type
  {71a652db-4018-4c69-ad51-7711baa6966f}, !- Construction Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.98270262876946, -9.65127310356213, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41864426393486, -3.90274864634586, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -3.47927356905725, -5.72217720390451, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Handle
  Space 142,                              !- Name
  {3fc8f43a-c5ab-4b9b-afcc-1e947b120848}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.16259164742559,                       !- X Origin {m}
  77.4539069026309,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {929aa30e-abde-435a-8ee6-005ae5d00511}, !- Handle
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  {e47f7234-6d11-406c-8cfa-e6ab74ba131d}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490bae32-75e7-44ab-b7c8-e3876c78180a}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  {0ba40e5f-a316-4740-b17a-ed64993872e4}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 1 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 2 {m}
  1.54209278177163e-16, -9.37643569128015e-17, 0, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128014e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3283c6f-ecee-4e33-ac91-4977ce714ed3}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  {29b84acf-4c84-4090-a263-428b0fa65741}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 0,   !- X,Y,Z Vertex 3 {m}
  3.46466009554897, 5.6981431970007, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e587f36-8bd2-4fef-b3ee-e7fa1020e3ce}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  {022e247b-69b8-461a-a037-af78839d89d9}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 2 {m}
  9.68449017727235, 1.90279926316998, 0,  !- X,Y,Z Vertex 3 {m}
  9.68449017727235, 1.90279926316998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac1f973-3ff0-4104-94fa-ae86a4629ce1}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  {52d4352e-4872-4493-a98d-0aeb36ed6577}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.54209278177163e-16, -9.3764356912802e-17, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.26888986847819, -3.81169300591464, 0, !- X,Y,Z Vertex 3 {m}
  6.26888986847819, -3.81169300591464, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d35c8c-b125-47ea-9c92-2988fb915add}, !- Handle
  Surface 299,                            !- Name
  RoofCeiling,                            !- Surface Type
  {014deffe-e9b6-43d9-8736-b35f6bfe7a1d}, !- Construction Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26888986847819, -3.81169300591464, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68449017727235, 1.90279926316998, 3.048, !- X,Y,Z Vertex 2 {m}
  3.46466009554897, 5.6981431970007, 3.048, !- X,Y,Z Vertex 3 {m}
  1.54209278177163e-16, -9.37643569128017e-17, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Handle
  Space 143,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {502c74d8-b419-47ff-9882-a7b42f55ae07}, !- Handle
  Surface 300,                            !- Name
  Floor,                                  !- Surface Type
  {d73485fb-2931-40b8-a39c-5d6eb028fd2b}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081127, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 4 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {53b5461b-8078-436a-8c3d-4daaeef8e784}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  {075f8e2c-c70a-486f-9818-1a8c23df4841}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 1.97569213786496e-32, !- X,Y,Z Vertex 2 {m}
  4.40182652793356e-16, -2.67645655638977e-16, -1.92021123620052e-32, !- X,Y,Z Vertex 3 {m}
  4.40182652793356e-16, -2.67645655638976e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4d0919-588e-4c91-8607-9703c19977e8}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  {e940406c-372d-4be1-903e-0856d1746a6e}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 1 {m}
  12.273287974445, 2.05242315626954, 0,   !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a334c7-76e6-4c50-a17f-d358e16ffb4c}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  {74103a17-eb98-4eb9-9cd7-2bc34ab14b41}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, -1.54978728162956e-31, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, -1.54978728162956e-31, !- X,Y,Z Vertex 3 {m}
  12.273287974445, 2.05242315626954, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6600b70-42f2-425d-bd37-edc61bda5c86}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  {2be43387-b41f-49bb-ba7f-7ff9907cd259}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  11.3588989028082, -6.66467501555317, -3.50018577479697e-31, !- X,Y,Z Vertex 2 {m}
  15.1498447378704, 0.267794235081128, -3.50018577479697e-31, !- X,Y,Z Vertex 3 {m}
  15.1498447378704, 0.267794235081128, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cd5c4a-9e93-432c-81d2-7f5f50ea8524}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  {4de2de91-1e2f-48f4-a968-cc31fb75ad6c}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.94987076652035, -4.83378515724773, 3.048, !- X,Y,Z Vertex 1 {m}
  7.94987076652035, -4.83378515724773, 0, !- X,Y,Z Vertex 2 {m}
  11.3588989028082, -6.66467501555317, 0, !- X,Y,Z Vertex 3 {m}
  11.3588989028082, -6.66467501555317, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3cfc80-2fb0-42ea-bddb-85b851a41e0d}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  {78e57b6f-70b2-47c2-8819-4ac7593e63d4}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82724035587875e-16, 4.28071709094616e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5584086582054e-16, 5.85232649919989e-16, 1.76515714984918e-32, !- X,Y,Z Vertex 2 {m}
  7.94987076652035, -4.83378515724773, -2.13286604132962e-32, !- X,Y,Z Vertex 3 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31905c00-165f-4881-a4a0-77bfb85f37e0}, !- Handle
  Surface 307,                            !- Name
  RoofCeiling,                            !- Surface Type
  {f48bcae6-1506-44d3-b97e-d5c6faf39979}, !- Construction Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3588989028082, -6.66467501555317, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1498447378704, 0.267794235081128, 3.048, !- X,Y,Z Vertex 2 {m}
  12.273287974445, 2.05242315626954, 3.048, !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 4 {m}
  3.08418556354326e-16, -1.87528713825603e-16, 3.048, !- X,Y,Z Vertex 5 {m}
  7.94987076652035, -4.83378515724773, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Handle
  Space 144,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.08912577406607,                       !- X Origin {m}
  70.7544930454629,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b510fb50-a435-4733-be11-6d7a9f2f38d9}, !- Handle
  Surface 308,                            !- Name
  Floor,                                  !- Surface Type
  {f54eb501-fdb6-4e70-9da2-cf652dba25af}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {41549091-9093-4a9c-848f-7ca25fb2695f}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  {7fb6e369-f47f-4d76-8495-69a5dd247f37}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 1 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1744c46e-660b-4278-b6f3-5ca4e4824ebe}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  {1b71ad06-ab29-4160-9ce7-c95215e0722a}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 1 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 2 {m}
  4.07346587335952, 6.69941385716809, 0,  !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd983c5b-19e9-4030-9cbe-3a49b90a85d3}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {7c7781a2-f317-48c1-a176-ecaf98428d39}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 0,  !- X,Y,Z Vertex 3 {m}
  10.3423557418377, 2.88772085125345, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4274fda-36c6-41fb-9aa7-66f5c95f795d}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  {aef139e8-10a2-4c73-82de-89592e651715}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 2 {m}
  12.206339297878, 1.73636019741661, 0,   !- X,Y,Z Vertex 3 {m}
  12.206339297878, 1.73636019741661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b334dd-dc54-4e9b-b262-8d6cbc320487}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  {961884cd-d749-4d3a-92f9-f1c32fcdb7e0}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.12649015843997, -4.76759586809661, 0, !- X,Y,Z Vertex 3 {m}
  8.12649015843997, -4.76759586809661, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f372c58c-c1cc-4059-b20b-5d50fd1c053a}, !- Handle
  Surface 314,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4475e53e-cae0-41d3-8321-860b9763538b}, !- Construction Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.12649015843997, -4.76759586809661, 3.048, !- X,Y,Z Vertex 1 {m}
  12.206339297878, 1.73636019741661, 3.048, !- X,Y,Z Vertex 2 {m}
  10.3423557418377, 2.88772085125345, 3.048, !- X,Y,Z Vertex 3 {m}
  4.07346587335952, 6.69941385716809, 3.048, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Handle
  Space 145,                              !- Name
  {a4bb75f6-dbf1-40fd-aabb-ce1f7695e036}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.05767204193892,                      !- X Origin {m}
  63.9344740210967,                       !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Building Story Name
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6dbf8e82-5de9-478f-abb3-e3c13a285802}, !- Handle
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  {10b17583-e572-4e4b-85cc-67272c7a07c3}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1f1a5a-9c24-48c0-a486-92bbddd436c2}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  {933a4b51-447a-4da5-8061-71b330859e2a}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80404409396621, -6.25631010758352, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b09450-d65d-4c33-ae29-2a18f9fd11a1}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  {c3bdd287-ef15-457c-b945-670aaac564ca}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 2 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 3 {m}
  -3.80404409396621, -6.25631010758352, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94680bec-e175-4f05-be65-5b3e60e24e0c}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  {69fd780a-b502-47f5-9d21-f08eed74542f}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99221525138912, -10.9394208863222, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -7.28331766302347, -11.978487311488, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c052f05-ef52-4bc8-9285-d798820eb1be}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  {2d8e8adb-ff5e-4ac7-95f1-974e3f2b1af9}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7103603141119, -5.54192766370742, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 2 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {261b6243-a3b3-47ec-9ef4-0dca78d2c887}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  {2fe4c669-e84e-4ada-a292-bebd79a03a4c}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70889758836571, 1.03906642516582, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 2 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 3 {m}
  -5.7103603141119, -5.54192766370742, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231d1abc-3610-42af-a41c-25e62d64f251}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {3aab5c03-b82a-4ea8-afb6-d7796c2a06fe}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46996967615505, 7.91182837520213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 3 {m}
  -1.70889758836571, 1.03906642516582, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fbcd7fe-73fe-42ff-b885-cc5ca3827af1}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  {d0ec6ad9-a2fb-4a33-9a42-9b3191f6e370}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64883694067582, 14.7845903252385, 3.048, !- X,Y,Z Vertex 1 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 2 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 3 {m}
  2.46996967615505, 7.91182837520213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6956cd-ff1e-4a2f-94e7-7a826cd26197}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  {deadbc4f-abc9-4981-a64a-f7edc61c4429}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 1 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 2 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 3 {m}
  6.64883694067582, 14.7845903252385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9ab372-2b69-4818-bfa8-4ed80a24bee4}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  {3e5225af-ecc7-44b9-ba65-ad3d72234758}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 3 {m}
  9.97766882514352, 20.259344048066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b393f7-6c45-4ea2-a772-94ea84dd8e65}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {6f00f772-de73-482e-b50d-78c8fd4fab75}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22026368936451, 13.5194328815342, 3.048, !- X,Y,Z Vertex 1 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 2 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 3 {m}
  11.6849237849135, 19.2175760785349, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b79f9055-322c-41a5-a9a7-cbaf1e2ba85d}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  {45c1faca-359c-406c-aafd-82283c9bb762}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 2 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 3 {m}
  8.22026368936451, 13.5194328815342, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f07565e-2aed-4314-986d-5bebffeb1869}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  {6fca627a-f8b7-4acf-b3bc-3abdbf6774bb}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08548955268972e-15, -6.60013658364879e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08548955268972e-15, -6.60013658364879e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef45efdf-4038-4e48-ae97-c33227dc268a}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  {881790da-7e2c-4bea-9ff2-ded25cc6ebb1}, !- Construction Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {38b9be37-e0b0-4510-bd54-d223d54d0b1b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes;                                    !- Do HVAC Sizing Simulation for Sizing Periods

OS:Sizing:Parameters,
  {02aa9b68-2361-49f4-8131-3382778817b5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ed1ebd9a-bfee-4e8a-908d-c881194c7e07}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {922804d1-7bb8-4acb-8bca-60207ac397d5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b4449b05-467e-4a5f-8b61-6af5d7697036}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {4e62b154-cc7e-4afe-a3f8-b827d2ce5a45}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {2e43b23b-4fac-4ec8-be65-1d5917eea7cd}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:WeatherFile,
  {56d253f0-ce33-4b9e-9b34-e407a1bdff98}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  C:/Users/ORIOL~1.GAV/AppData/Local/Temp/osmodel-d443-5404-20ce-64bf-1721213287-0/resources/files/CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:ThermalZone,
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c695f35-ada2-401e-a194-33f5e65ca6d8}, !- Zone Air Inlet Port List
  {7930734d-35a2-4109-8a6f-1ad3fd3b5ac4}, !- Zone Air Exhaust Port List
  {aced4fde-1713-45bd-9c26-81d860a3ca2d}, !- Zone Air Node Name
  {f8ddc26b-16a7-4758-99a5-2dbd9105a181}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f35b686-3b4e-4ecf-92d4-869571b7f9b2}, !- Group Rendering Name
  {351d0881-7f60-4ea4-89dc-603d97a3a51c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cf7d3c2-832d-4d0b-87f9-a4234243d0c9}, !- Handle
  Node 1,                                 !- Name
  {aced4fde-1713-45bd-9c26-81d860a3ca2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aced4fde-1713-45bd-9c26-81d860a3ca2d}, !- Handle
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- Source Object
  11,                                     !- Outlet Port
  {2cf7d3c2-832d-4d0b-87f9-a4234243d0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c695f35-ada2-401e-a194-33f5e65ca6d8}, !- Handle
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- HVAC Component
  {8944604a-a84f-4a33-b702-a1d49eaf8abf}; !- Port 1

OS:PortList,
  {7930734d-35a2-4109-8a6f-1ad3fd3b5ac4}, !- Handle
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- HVAC Component
  {2551388f-0df2-4b38-b8ad-22f00ca36f14}; !- Port 1

OS:PortList,
  {f8ddc26b-16a7-4758-99a5-2dbd9105a181}, !- Handle
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}; !- HVAC Component

OS:Sizing:Zone,
  {f463987c-82a7-447c-aa0a-3d3aa09d8fb6}, !- Handle
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2772e818-1cca-4e79-805f-1f5e79a8181c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fdf95d6c-7eab-4f7b-bc68-d5e6b98ff8ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {304ad60e-b624-4df4-b50d-c83bd58eb947}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7542837b-0378-4e5c-9d39-275f7d8ad18e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d77528f5-f371-4c63-bbda-0e3387bf9ad5}, !- Zone Air Inlet Port List
  {9310c7b7-7a48-4b92-853d-5f718d8399b6}, !- Zone Air Exhaust Port List
  {8701d59f-96c2-4b7f-9864-5ddc42a8a5d2}, !- Zone Air Node Name
  {7a92be15-6c88-4671-b6a0-a5265cdb1302}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62344790-f70a-43db-a092-29bbb2f4a56b}, !- Group Rendering Name
  {f74a74c5-b513-4837-a028-f342cf1c9a49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66f4c744-2918-4f3d-860f-dcc0a03424e5}, !- Handle
  Node 2,                                 !- Name
  {8701d59f-96c2-4b7f-9864-5ddc42a8a5d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8701d59f-96c2-4b7f-9864-5ddc42a8a5d2}, !- Handle
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- Source Object
  11,                                     !- Outlet Port
  {66f4c744-2918-4f3d-860f-dcc0a03424e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d77528f5-f371-4c63-bbda-0e3387bf9ad5}, !- Handle
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- HVAC Component
  {5e21f920-2ecf-4b9e-849b-5db5f94b70c6}; !- Port 1

OS:PortList,
  {9310c7b7-7a48-4b92-853d-5f718d8399b6}, !- Handle
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- HVAC Component
  {1341070c-9fc3-4526-b8cc-c0df0563d241}; !- Port 1

OS:PortList,
  {7a92be15-6c88-4671-b6a0-a5265cdb1302}, !- Handle
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}; !- HVAC Component

OS:Sizing:Zone,
  {b5070e03-73f4-4017-9eac-3773d985d642}, !- Handle
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {562aae25-b0d4-4ca6-ad8d-6b01c835c1e8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c6b13eb0-07d5-4852-b94f-a2e40da0f725}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36fa59ea-9ddf-45f4-b20d-65746df753a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {776acf84-6684-4d2a-abf9-a7674c816049}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- Handle
  Thermal Zone 3,                         !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71b773da-a7d0-472c-a8db-f6b216648fa1}, !- Zone Air Inlet Port List
  {34d3fb8a-a07e-49a0-92b9-ab538cfae0c8}, !- Zone Air Exhaust Port List
  {a92cb17b-69ac-45cf-88b4-fbef1a88528c}, !- Zone Air Node Name
  {cd12daec-d808-4393-a44a-3fcc50e78692}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9063f959-6625-48ae-a432-0543bed97e55}, !- Group Rendering Name
  {22e849e9-7f37-4f9c-9041-7d75bad29600}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a017165-7b5f-412f-80ca-376153055b70}, !- Handle
  Node 3,                                 !- Name
  {a92cb17b-69ac-45cf-88b4-fbef1a88528c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a92cb17b-69ac-45cf-88b4-fbef1a88528c}, !- Handle
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- Source Object
  11,                                     !- Outlet Port
  {1a017165-7b5f-412f-80ca-376153055b70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71b773da-a7d0-472c-a8db-f6b216648fa1}, !- Handle
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- HVAC Component
  {f59a5c8f-21d4-45b8-88f2-35ef2df67648}; !- Port 1

OS:PortList,
  {34d3fb8a-a07e-49a0-92b9-ab538cfae0c8}, !- Handle
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- HVAC Component
  {62a651ff-eeae-4e02-a47b-5d714b3a57ed}; !- Port 1

OS:PortList,
  {cd12daec-d808-4393-a44a-3fcc50e78692}, !- Handle
  {c397efbb-eceb-4733-a649-217cefeed5da}; !- HVAC Component

OS:Sizing:Zone,
  {09802e22-a9ef-4d32-a230-1f677a974f4e}, !- Handle
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15b70d36-29bc-40de-872f-f8905c35237b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c397efbb-eceb-4733-a649-217cefeed5da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe00d79a-a524-49da-ab24-23ed37961b23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c922f2c-f253-4459-b9a6-81711858225a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c18ed8d-f149-4a97-9cce-63d2cee0c74e}, !- Zone Air Inlet Port List
  {173a154a-7b10-4e20-ad9f-a22c8f6391cb}, !- Zone Air Exhaust Port List
  {eda228b5-8ab1-4e92-9c06-e0e5c6288267}, !- Zone Air Node Name
  {c9629389-a95d-4aa3-a183-81842da59963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4f2344f-8e87-49f1-ae3e-b9792e378d0e}, !- Group Rendering Name
  {9ba7d24c-84f8-4683-86bf-84a41182ab70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd23c8cd-6987-4438-b6b7-1e8aad1ead75}, !- Handle
  Node 4,                                 !- Name
  {eda228b5-8ab1-4e92-9c06-e0e5c6288267}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eda228b5-8ab1-4e92-9c06-e0e5c6288267}, !- Handle
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- Source Object
  11,                                     !- Outlet Port
  {bd23c8cd-6987-4438-b6b7-1e8aad1ead75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c18ed8d-f149-4a97-9cce-63d2cee0c74e}, !- Handle
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- HVAC Component
  {062782de-d90e-41fd-b71b-9a24df6048c3}; !- Port 1

OS:PortList,
  {173a154a-7b10-4e20-ad9f-a22c8f6391cb}, !- Handle
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- HVAC Component
  {28667285-d5c9-4f73-bd9b-69403bce8b8e}; !- Port 1

OS:PortList,
  {c9629389-a95d-4aa3-a183-81842da59963}, !- Handle
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}; !- HVAC Component

OS:Sizing:Zone,
  {9a561236-5cf6-4429-9135-dc815cb466d1}, !- Handle
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {46bbe71f-b664-4338-966f-cd5c80e97c79}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {bb3203a3-2738-4438-b7eb-10bfd043f3ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c20ec426-39e2-49b6-bf7b-b67ea37fb95c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94e44cf8-36a8-4c23-8162-034f2f4cc848}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd0c2780-b8a0-4027-831f-033186537bb9}, !- Zone Air Inlet Port List
  {fd3beb1e-86a5-4792-8f1e-8b5f72cd6718}, !- Zone Air Exhaust Port List
  {85cb5ea5-27ef-4923-abd3-5723ed90f521}, !- Zone Air Node Name
  {08c2c5b4-0412-4661-bdde-afc3e1fa6b8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a852b4d3-6a46-4eb9-bc65-bf0bfe3ab0b6}, !- Group Rendering Name
  {b741a622-4994-4d59-9839-04b799845bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69c87a13-9645-4014-a0ec-b971755b8bab}, !- Handle
  Node 5,                                 !- Name
  {85cb5ea5-27ef-4923-abd3-5723ed90f521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85cb5ea5-27ef-4923-abd3-5723ed90f521}, !- Handle
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- Source Object
  11,                                     !- Outlet Port
  {69c87a13-9645-4014-a0ec-b971755b8bab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd0c2780-b8a0-4027-831f-033186537bb9}, !- Handle
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- HVAC Component
  {341e6941-c752-4bcf-b53a-ab29c0ef62d9}; !- Port 1

OS:PortList,
  {fd3beb1e-86a5-4792-8f1e-8b5f72cd6718}, !- Handle
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- HVAC Component
  {0d8f4f7f-e556-4a66-a6fc-a2f75d949ff9}; !- Port 1

OS:PortList,
  {08c2c5b4-0412-4661-bdde-afc3e1fa6b8d}, !- Handle
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}; !- HVAC Component

OS:Sizing:Zone,
  {8a6a94b4-3d37-4b8a-b1a1-497c5788b835}, !- Handle
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfb9a4fe-92c1-44e6-95fe-026a5a0b68c5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {643fe5cd-bdd0-408a-bc2f-83ce9a10b5a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56419f9f-b847-4aaa-9739-10c7d64efd3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29a2202d-c0a3-4900-ae3f-c538c48a0bea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- Handle
  Thermal Zone 6,                         !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fbaba0d-11b2-4473-9d13-1eb728217a30}, !- Zone Air Inlet Port List
  {3950a883-1457-457c-8860-a7e34730b915}, !- Zone Air Exhaust Port List
  {a7154bc8-a568-41bf-90d3-405de2ade51e}, !- Zone Air Node Name
  {81fb4420-0c9c-44b8-b4fc-86e6dc9bdffd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cca2f23-62ce-4ccd-84f3-ee89aaaf2561}, !- Group Rendering Name
  {8562dfde-33a5-4c3e-b6c5-b70f8392719a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f29cfb1-73dc-43c9-9fba-7bbbf20dca5b}, !- Handle
  Node 6,                                 !- Name
  {a7154bc8-a568-41bf-90d3-405de2ade51e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7154bc8-a568-41bf-90d3-405de2ade51e}, !- Handle
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- Source Object
  11,                                     !- Outlet Port
  {2f29cfb1-73dc-43c9-9fba-7bbbf20dca5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fbaba0d-11b2-4473-9d13-1eb728217a30}, !- Handle
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- HVAC Component
  {e2366182-a548-4260-92ac-ff9216b09f35}; !- Port 1

OS:PortList,
  {3950a883-1457-457c-8860-a7e34730b915}, !- Handle
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- HVAC Component
  {74d960f1-f299-48a6-8f1c-3e5c6a23a641}; !- Port 1

OS:PortList,
  {81fb4420-0c9c-44b8-b4fc-86e6dc9bdffd}, !- Handle
  {a2912590-7f6a-44ad-a0d5-9437b3336444}; !- HVAC Component

OS:Sizing:Zone,
  {fe3fa131-6068-4f26-a937-b6be3f946ead}, !- Handle
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb29ceb2-dc9c-4ed5-b1d2-ea43bd7ee01b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a2912590-7f6a-44ad-a0d5-9437b3336444}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e72edd9-aee9-46d8-b1c9-2c41c451263f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f56286ed-67c5-499c-be84-21d0cc89761c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a85ba38-dea3-49cb-8cac-9f47ed3d3e25}, !- Zone Air Inlet Port List
  {853b3ed4-abe5-47dd-968f-b6e62d7320cb}, !- Zone Air Exhaust Port List
  {690a0656-af2b-495f-89b4-375126f0b63a}, !- Zone Air Node Name
  {3095871f-36bf-42e8-8fb0-549a011a77d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3deb4aa-a175-481d-8403-66ab028e164e}, !- Group Rendering Name
  {ee34271c-d36a-4dec-a234-72dbe3b6fb07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe5ca75a-92cb-4b39-9d93-b160f01254fc}, !- Handle
  Node 7,                                 !- Name
  {690a0656-af2b-495f-89b4-375126f0b63a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {690a0656-af2b-495f-89b4-375126f0b63a}, !- Handle
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- Source Object
  11,                                     !- Outlet Port
  {fe5ca75a-92cb-4b39-9d93-b160f01254fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a85ba38-dea3-49cb-8cac-9f47ed3d3e25}, !- Handle
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- HVAC Component
  {1d432769-dced-4b80-a843-267136a73588}; !- Port 1

OS:PortList,
  {853b3ed4-abe5-47dd-968f-b6e62d7320cb}, !- Handle
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- HVAC Component
  {f3d1bd8c-abb2-4656-ac5e-64c5cba03758}; !- Port 1

OS:PortList,
  {3095871f-36bf-42e8-8fb0-549a011a77d9}, !- Handle
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}; !- HVAC Component

OS:Sizing:Zone,
  {c845864f-ef3c-415a-b531-b02c83156b3c}, !- Handle
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25b45d8c-6b9a-40e4-97d9-5e871030cd1d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {10ff9ab6-968c-40b0-9685-bdd216e157b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf5666d6-fba9-44f8-8d14-dccf389eb12e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {76d1d1b4-f8ae-4da6-9ebd-ff346bd76632}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8ec486c-2756-45a8-8fac-cb87c5361e1e}, !- Zone Air Inlet Port List
  {c459b40e-0f2b-45ea-9fa0-a6c63503fdf1}, !- Zone Air Exhaust Port List
  {2e356efb-550e-410f-8f66-172902bed31d}, !- Zone Air Node Name
  {e68333eb-4482-4208-ba59-fdb8092a8031}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0b5a321-a18a-46b7-83e2-5831bcc0a00d}, !- Group Rendering Name
  {d94febfe-2a9c-420f-99ad-372e57aa3085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3bb6142-75e0-44ef-be79-20b231247b0e}, !- Handle
  Node 8,                                 !- Name
  {2e356efb-550e-410f-8f66-172902bed31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e356efb-550e-410f-8f66-172902bed31d}, !- Handle
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- Source Object
  11,                                     !- Outlet Port
  {e3bb6142-75e0-44ef-be79-20b231247b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8ec486c-2756-45a8-8fac-cb87c5361e1e}, !- Handle
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- HVAC Component
  {5ff28b08-6e15-49c7-ad7c-3bb87041254a}; !- Port 1

OS:PortList,
  {c459b40e-0f2b-45ea-9fa0-a6c63503fdf1}, !- Handle
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- HVAC Component
  {3836682c-4d4d-48ba-ade0-b7d20b9f83d3}; !- Port 1

OS:PortList,
  {e68333eb-4482-4208-ba59-fdb8092a8031}, !- Handle
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}; !- HVAC Component

OS:Sizing:Zone,
  {9d2efe3e-6f12-44d3-9c9d-05e0e33fa242}, !- Handle
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ac3ae9e-76b8-413f-ad6a-8e68b7be0a13}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {05f740ac-c67d-4504-ad01-683ad6c86cfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f92e19f8-d616-450d-8034-c7c4a7fdabad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {159a6a03-d9fa-45cd-95c2-798a545fa132}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6be9b6a-e64c-4e7b-93bf-f8939cc36d71}, !- Zone Air Inlet Port List
  {f2974e50-5438-4a6b-9fd3-a4190b872fec}, !- Zone Air Exhaust Port List
  {14cc07e7-64b1-4193-aa77-cd4c9e7f53fd}, !- Zone Air Node Name
  {54ff41a4-7758-4b9e-a7bd-765bb5050316}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b18e716-573f-42c0-a639-945b1c180097}, !- Group Rendering Name
  {b00edafb-b8a2-4e7c-b193-f467af4f7506}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d54909-09f1-42f6-bd58-ee34cc225b8d}, !- Handle
  Node 9,                                 !- Name
  {14cc07e7-64b1-4193-aa77-cd4c9e7f53fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14cc07e7-64b1-4193-aa77-cd4c9e7f53fd}, !- Handle
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- Source Object
  11,                                     !- Outlet Port
  {03d54909-09f1-42f6-bd58-ee34cc225b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6be9b6a-e64c-4e7b-93bf-f8939cc36d71}, !- Handle
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- HVAC Component
  {a1590dcf-440a-405b-8f23-86627385dfa0}; !- Port 1

OS:PortList,
  {f2974e50-5438-4a6b-9fd3-a4190b872fec}, !- Handle
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- HVAC Component
  {3a344d70-ab9a-44ee-bba0-7c03738a47cf}; !- Port 1

OS:PortList,
  {54ff41a4-7758-4b9e-a7bd-765bb5050316}, !- Handle
  {70005140-fc44-40ff-9bab-37e2843f9d08}; !- HVAC Component

OS:Sizing:Zone,
  {9652f1f4-06fc-4194-b541-e0576d7a1085}, !- Handle
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {849d95d6-cb04-427e-b993-b89c04dfed06}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {70005140-fc44-40ff-9bab-37e2843f9d08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb7a42e3-9a22-488c-a7ad-a0a8fb204b95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1af2c76f-9d6a-4d4c-b725-46124561c0ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f2d7038-3e11-4aee-a8e0-95f6f03c6e94}, !- Zone Air Inlet Port List
  {d1e9770b-c373-4748-8500-08e5ab2c434b}, !- Zone Air Exhaust Port List
  {4979dc85-b7b0-4a68-ba26-49629896c690}, !- Zone Air Node Name
  {fcae7392-8b1b-410c-baaf-520c152e5541}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f497a5b-b43e-4bb5-a721-6990c24f7a70}, !- Group Rendering Name
  {5262e9d6-2521-4937-ba06-26ddf816888b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae83e1e9-f002-4812-bdf6-0f8a1b120b1a}, !- Handle
  Node 10,                                !- Name
  {4979dc85-b7b0-4a68-ba26-49629896c690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4979dc85-b7b0-4a68-ba26-49629896c690}, !- Handle
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- Source Object
  11,                                     !- Outlet Port
  {ae83e1e9-f002-4812-bdf6-0f8a1b120b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f2d7038-3e11-4aee-a8e0-95f6f03c6e94}, !- Handle
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- HVAC Component
  {38a3117d-0f95-4532-bbda-8966a64f42f4}; !- Port 1

OS:PortList,
  {d1e9770b-c373-4748-8500-08e5ab2c434b}, !- Handle
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- HVAC Component
  {9c19f804-eea3-482d-9db5-65fe798541ea}; !- Port 1

OS:PortList,
  {fcae7392-8b1b-410c-baaf-520c152e5541}, !- Handle
  {8e137721-bc49-43cb-b974-af56631c3ecd}; !- HVAC Component

OS:Sizing:Zone,
  {b89b4a51-6a42-463e-ad5b-403a19bf99e7}, !- Handle
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9449c02-de6e-49f2-8aaa-1c46abd5277f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {8e137721-bc49-43cb-b974-af56631c3ecd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d82a2a92-a0f2-40f3-a8d7-8bb09326d7a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2559dc22-afd4-4f40-91c5-c4b357935b07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26d84a9f-2736-43de-9777-ae1f6756d341}, !- Zone Air Inlet Port List
  {c671725a-abf8-4a6d-95e4-0fa9563f6c47}, !- Zone Air Exhaust Port List
  {56b0fea4-32d5-46fc-8bd9-b7a165d00425}, !- Zone Air Node Name
  {b3463058-864a-4ddd-ba3c-de5b54467e89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d679966-006e-4421-8832-0f59bbbce943}, !- Group Rendering Name
  {d39c61d0-fd82-40dd-af9a-ec03d98d201a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a726c3d1-437c-4d06-af50-91cfc3787a68}, !- Handle
  Node 11,                                !- Name
  {56b0fea4-32d5-46fc-8bd9-b7a165d00425}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56b0fea4-32d5-46fc-8bd9-b7a165d00425}, !- Handle
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- Source Object
  11,                                     !- Outlet Port
  {a726c3d1-437c-4d06-af50-91cfc3787a68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26d84a9f-2736-43de-9777-ae1f6756d341}, !- Handle
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- HVAC Component
  {410f1770-ec4a-4622-a581-90ab84ff98ab}; !- Port 1

OS:PortList,
  {c671725a-abf8-4a6d-95e4-0fa9563f6c47}, !- Handle
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- HVAC Component
  {33810db5-bf92-435e-ac52-0164d8fa46a1}; !- Port 1

OS:PortList,
  {b3463058-864a-4ddd-ba3c-de5b54467e89}, !- Handle
  {350b2641-cf73-4c18-94b6-50f122784a79}; !- HVAC Component

OS:Sizing:Zone,
  {7b09031f-c467-462a-acb2-738d9d8ba84d}, !- Handle
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f3ff710-e818-42ae-9709-9a1e1d902aba}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {350b2641-cf73-4c18-94b6-50f122784a79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8769111c-7d5a-43db-b4ee-ab372d90a436}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f31f259d-8dfb-4f0d-af04-18a6700d7192}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37fd7afb-4498-418e-9987-819705b505f1}, !- Zone Air Inlet Port List
  {cdcf3edf-fde4-486e-a3c6-93e6b5d6204f}, !- Zone Air Exhaust Port List
  {fba681a3-d6d4-42bf-8911-9e0941df7159}, !- Zone Air Node Name
  {475b791a-86b7-4510-8bf9-11beee9eff11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {481d98fa-29e0-4266-be7a-c55ac0c5f314}, !- Group Rendering Name
  {14094172-9503-40fe-87e2-e4e40d724026}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11ee6c27-e77b-4429-b356-c1a1c3c28d3d}, !- Handle
  Node 12,                                !- Name
  {fba681a3-d6d4-42bf-8911-9e0941df7159}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba681a3-d6d4-42bf-8911-9e0941df7159}, !- Handle
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- Source Object
  11,                                     !- Outlet Port
  {11ee6c27-e77b-4429-b356-c1a1c3c28d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37fd7afb-4498-418e-9987-819705b505f1}, !- Handle
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- HVAC Component
  {ca66b578-35d6-4828-876c-633f06d3f8f1}; !- Port 1

OS:PortList,
  {cdcf3edf-fde4-486e-a3c6-93e6b5d6204f}, !- Handle
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- HVAC Component
  {62eb5150-555a-47f5-8967-8dbd02b8bf51}; !- Port 1

OS:PortList,
  {475b791a-86b7-4510-8bf9-11beee9eff11}, !- Handle
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}; !- HVAC Component

OS:Sizing:Zone,
  {1ec2c88d-d07d-4b91-8c70-125863a68bd7}, !- Handle
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80fbc623-1ba9-44ff-b75f-4734b390426c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e7f7cf81-d751-48cf-9596-b7b319ade1cf}, !- Thermal Zone
