  ,                                       !- Load Distribution Scheme
  {bccb2c90-39f8-413c-ad41-76f4628a2830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5eacf97-a2fe-4eb2-8b5b-5040e7fa923c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0082e15c-f479-4c7a-a918-6a9ccc10aa2d}, !- Zone Air Inlet Port List
  {53d373a4-9087-4ac1-9437-0687353e0052}, !- Zone Air Exhaust Port List
  {ffb9a533-44ca-437f-ae49-c87b4039e8fe}, !- Zone Air Node Name
  {59b58f8c-6bc7-488a-a0c5-528038662b04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55c71329-39aa-43a8-9fad-059dad186d2b}, !- Group Rendering Name
  {f2b8ac1f-8941-47af-8dc6-128932c0f25e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14a025cb-fdd6-4b99-951b-28e02ea793e3}, !- Handle
  Node 13,                                !- Name
  {ffb9a533-44ca-437f-ae49-c87b4039e8fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffb9a533-44ca-437f-ae49-c87b4039e8fe}, !- Handle
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- Source Object
  11,                                     !- Outlet Port
  {14a025cb-fdd6-4b99-951b-28e02ea793e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0082e15c-f479-4c7a-a918-6a9ccc10aa2d}, !- Handle
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- HVAC Component
  {6b19aa03-9c71-407f-bbcd-c659955b6b48}; !- Port 1

OS:PortList,
  {53d373a4-9087-4ac1-9437-0687353e0052}, !- Handle
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- HVAC Component
  {a14eeb2f-6215-46dc-bbb6-1f6f9f09a23f}; !- Port 1

OS:PortList,
  {59b58f8c-6bc7-488a-a0c5-528038662b04}, !- Handle
  {f423c120-9686-4a56-995e-3dcf18351df7}; !- HVAC Component

OS:Sizing:Zone,
  {8a340647-52b1-43a6-be17-b5e5b0d70461}, !- Handle
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7652240e-1167-4c13-afa2-e542638f6bcf}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f423c120-9686-4a56-995e-3dcf18351df7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60ced3d0-16a8-4593-9e10-7dd7bfd0ad23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19c4558a-446d-4cfa-af69-8086bf95f478}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a911edf9-a851-4139-baee-74672ccab3b2}, !- Zone Air Inlet Port List
  {a15fb7ea-8d36-4eef-a55b-ea6e661dbb6d}, !- Zone Air Exhaust Port List
  {7f7d5a5c-d7f6-465b-b7ea-42b5d8c8e390}, !- Zone Air Node Name
  {69786338-611b-4a0a-b843-466ad8e6fcc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a5fc914-48b2-4e59-9cca-992b3405302b}, !- Group Rendering Name
  {d10aceb3-d650-425e-8f47-509133353eb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76dd07f0-58ab-473a-8811-d05c62358d14}, !- Handle
  Node 14,                                !- Name
  {7f7d5a5c-d7f6-465b-b7ea-42b5d8c8e390}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f7d5a5c-d7f6-465b-b7ea-42b5d8c8e390}, !- Handle
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- Source Object
  11,                                     !- Outlet Port
  {76dd07f0-58ab-473a-8811-d05c62358d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a911edf9-a851-4139-baee-74672ccab3b2}, !- Handle
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- HVAC Component
  {d6fbe77f-11d1-4d4a-b74d-1bc5fbbdd657}; !- Port 1

OS:PortList,
  {a15fb7ea-8d36-4eef-a55b-ea6e661dbb6d}, !- Handle
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- HVAC Component
  {4e56142d-15db-4709-aebd-6f899fc563c3}; !- Port 1

OS:PortList,
  {69786338-611b-4a0a-b843-466ad8e6fcc3}, !- Handle
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}; !- HVAC Component

OS:Sizing:Zone,
  {ab6668d3-4210-48b9-b127-57aacc578da9}, !- Handle
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31853925-bf6d-4858-b1ae-6ea17d167caa}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5fb6a5bf-8fbb-4f95-a107-0338c866a4e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {988b74f6-811c-467e-af38-692609a9a705}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e1051d4-206e-4f51-bb05-794ab0f43661}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67da53d5-a8f7-4f77-9e9d-6de0ae2ac6ff}, !- Zone Air Inlet Port List
  {524f32ab-71da-4e88-acee-c259b7993ed0}, !- Zone Air Exhaust Port List
  {506f1975-20af-49c8-978b-e12134ab512a}, !- Zone Air Node Name
  {00bfb0c1-5b00-4078-b915-1d93492fd733}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2c3009f-b0fa-4eb4-9a8f-8c98fe886072}, !- Group Rendering Name
  {ebc3ef0c-d64d-4464-8144-b6251882ccd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0ff2f54-3900-45b3-8f07-037a3d0ba5f9}, !- Handle
  Node 15,                                !- Name
  {506f1975-20af-49c8-978b-e12134ab512a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {506f1975-20af-49c8-978b-e12134ab512a}, !- Handle
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- Source Object
  11,                                     !- Outlet Port
  {f0ff2f54-3900-45b3-8f07-037a3d0ba5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67da53d5-a8f7-4f77-9e9d-6de0ae2ac6ff}, !- Handle
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- HVAC Component
  {a90190ff-91ec-4227-b3e4-f08fef495789}; !- Port 1

OS:PortList,
  {524f32ab-71da-4e88-acee-c259b7993ed0}, !- Handle
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- HVAC Component
  {ec2444a1-070c-46b7-b095-2f6fd89cfb6c}; !- Port 1

OS:PortList,
  {00bfb0c1-5b00-4078-b915-1d93492fd733}, !- Handle
  {d8c3265b-8c46-412f-b218-27c1943f157f}; !- HVAC Component

OS:Sizing:Zone,
  {4388f926-7fa2-4007-a6df-3b1a1cf61371}, !- Handle
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9675b99a-8985-4eb9-83ce-31c81501c5d4}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d8c3265b-8c46-412f-b218-27c1943f157f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04fe570b-6358-40f1-ab8c-ac15c01ede15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2b12931-e4b1-45e5-8c4b-a1e3a65bd5d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f9d3990-32bd-417f-a0f5-2ef1c7a18139}, !- Zone Air Inlet Port List
  {c31cbf7b-5923-49c3-b74f-f4fea1932ba6}, !- Zone Air Exhaust Port List
  {464891e1-07fd-46bb-98d7-3d7556ae08de}, !- Zone Air Node Name
  {04cd9a3a-cdb2-41ed-b760-9031df5a75d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f36263a-917d-4a23-8180-c0f2b87fc7df}, !- Group Rendering Name
  {2e686396-b0c4-44db-87be-18dd34a06dc9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41eacbcc-e49d-44b5-a6e9-7c197fae610f}, !- Handle
  Node 16,                                !- Name
  {464891e1-07fd-46bb-98d7-3d7556ae08de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464891e1-07fd-46bb-98d7-3d7556ae08de}, !- Handle
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- Source Object
  11,                                     !- Outlet Port
  {41eacbcc-e49d-44b5-a6e9-7c197fae610f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f9d3990-32bd-417f-a0f5-2ef1c7a18139}, !- Handle
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- HVAC Component
  {31d1867e-7f90-484b-a578-1a9a1e63000a}; !- Port 1

OS:PortList,
  {c31cbf7b-5923-49c3-b74f-f4fea1932ba6}, !- Handle
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- HVAC Component
  {7c53b339-7f51-4cca-81b1-668fe9dec483}; !- Port 1

OS:PortList,
  {04cd9a3a-cdb2-41ed-b760-9031df5a75d8}, !- Handle
  {6b63353f-5b65-4374-b40d-14a5886edd8f}; !- HVAC Component

OS:Sizing:Zone,
  {80b95006-44b4-44e7-a9ce-9d984f65a01c}, !- Handle
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1333bee-5811-477c-80cf-23336a22ef5c}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6b63353f-5b65-4374-b40d-14a5886edd8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cbc3929-ae56-4972-b8f4-e6bb2ceb254a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {490c482b-d6fb-4b74-b550-5e61d4fc6b9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff3dd4d-26db-4117-9e7c-169d13bb0151}, !- Zone Air Inlet Port List
  {9d82b423-193e-497d-b681-78e070ad93aa}, !- Zone Air Exhaust Port List
  {14e74107-77f2-4341-a3cb-5883e7b8bd42}, !- Zone Air Node Name
  {1f491a7e-32c5-4a6b-8d4a-5cd7b4c83b73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7bc4081-ea1b-4947-b099-44cdc25d25eb}, !- Group Rendering Name
  {42875aa4-e8f9-439f-90fd-16151c613e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94bb281c-ea25-4e92-89ca-4f0c658d0838}, !- Handle
  Node 17,                                !- Name
  {14e74107-77f2-4341-a3cb-5883e7b8bd42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14e74107-77f2-4341-a3cb-5883e7b8bd42}, !- Handle
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- Source Object
  11,                                     !- Outlet Port
  {94bb281c-ea25-4e92-89ca-4f0c658d0838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff3dd4d-26db-4117-9e7c-169d13bb0151}, !- Handle
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- HVAC Component
  {70c8c255-94d8-428a-9c9f-5b0f9ae6484f}; !- Port 1

OS:PortList,
  {9d82b423-193e-497d-b681-78e070ad93aa}, !- Handle
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- HVAC Component
  {6be49fec-d2f2-49fb-aec6-b2b872309ea5}; !- Port 1

OS:PortList,
  {1f491a7e-32c5-4a6b-8d4a-5cd7b4c83b73}, !- Handle
  {525dae28-8d1d-4029-b42a-e401c51e7091}; !- HVAC Component

OS:Sizing:Zone,
  {c735a04d-83cb-48ce-9046-6e65f5f584ac}, !- Handle
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a4a14cd-98d8-4358-ac5b-7fdcaa751085}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {525dae28-8d1d-4029-b42a-e401c51e7091}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2733e024-e11b-4b4b-8c0d-d7ef2f0e9cbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d609b62e-f81e-4b01-a228-3934a47bfc65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bb37a88-773d-4a17-9c9d-1a5a47521e2d}, !- Zone Air Inlet Port List
  {1aac9ba3-434c-4780-af1b-03881c0c6c28}, !- Zone Air Exhaust Port List
  {5e71e8b8-49a9-46c1-95a8-5fdceb1b95bc}, !- Zone Air Node Name
  {2d0b3546-714a-493e-af01-7101a34a91f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a73c04b2-5d0a-412a-aae6-df25569de02b}, !- Group Rendering Name
  {961fa995-2eb4-4b05-aad9-8128eff6b5c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecaf27bd-863a-4a52-930f-75889d26d304}, !- Handle
  Node 18,                                !- Name
  {5e71e8b8-49a9-46c1-95a8-5fdceb1b95bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e71e8b8-49a9-46c1-95a8-5fdceb1b95bc}, !- Handle
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- Source Object
  11,                                     !- Outlet Port
  {ecaf27bd-863a-4a52-930f-75889d26d304}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bb37a88-773d-4a17-9c9d-1a5a47521e2d}, !- Handle
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- HVAC Component
  {f0c73223-3986-4e43-9235-3f5338ffc8c2}; !- Port 1

OS:PortList,
  {1aac9ba3-434c-4780-af1b-03881c0c6c28}, !- Handle
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- HVAC Component
  {9bd6bbea-1783-4757-8e22-05fba1b7e307}; !- Port 1

OS:PortList,
  {2d0b3546-714a-493e-af01-7101a34a91f4}, !- Handle
  {ca566041-f32b-409c-9b72-be121a56b9e8}; !- HVAC Component

OS:Sizing:Zone,
  {d692c961-1aaf-4494-a9e5-72e88271c011}, !- Handle
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15af88ee-8c6b-480a-9708-829efce8c528}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {ca566041-f32b-409c-9b72-be121a56b9e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eee8ebd9-5c7d-4e9d-a5a8-46feaf947a8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53fb5712-96d8-449c-92d2-a09da9ecbdb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5416ef7a-ad29-45f7-85b9-588be4fb6109}, !- Zone Air Inlet Port List
  {e7667c07-2f5f-411d-a539-a088458920cd}, !- Zone Air Exhaust Port List
  {7ee14be3-f8f7-44bc-9e05-878bf5f0dac2}, !- Zone Air Node Name
  {5b51ca15-e7fa-4546-955a-715c703d7309}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c93543b6-6a77-41a8-a597-961ae6de084b}, !- Group Rendering Name
  {83301b4a-a651-452b-bf83-27ec2c375160}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d05b7b27-53ae-4777-9708-e24caa661938}, !- Handle
  Node 19,                                !- Name
  {7ee14be3-f8f7-44bc-9e05-878bf5f0dac2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ee14be3-f8f7-44bc-9e05-878bf5f0dac2}, !- Handle
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- Source Object
  11,                                     !- Outlet Port
  {d05b7b27-53ae-4777-9708-e24caa661938}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5416ef7a-ad29-45f7-85b9-588be4fb6109}, !- Handle
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- HVAC Component
  {b73e0551-f187-4e7d-8e45-a89e20c050f6}; !- Port 1

OS:PortList,
  {e7667c07-2f5f-411d-a539-a088458920cd}, !- Handle
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- HVAC Component
  {395ce177-ac9e-4472-87c6-708f4f8f1aca}; !- Port 1

OS:PortList,
  {5b51ca15-e7fa-4546-955a-715c703d7309}, !- Handle
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}; !- HVAC Component

OS:Sizing:Zone,
  {ecb7a75c-f28f-41db-8361-86e60c438e9d}, !- Handle
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8905fd15-7179-4af2-b0a5-f33361d20e9c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {355365fd-60f9-48e9-b4a8-f8d1f043e65c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e23208a3-e810-42a7-8d82-bdd69560e1f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52fc681d-8ed3-448f-84dc-c9d011273d95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81f78b6a-69d1-4363-85fe-a2c5aed7fc16}, !- Zone Air Inlet Port List
  {cd502080-00e2-4935-aa7f-fe373f80bd10}, !- Zone Air Exhaust Port List
  {0731b4d9-115b-48f3-bc7b-99a2ae7adeeb}, !- Zone Air Node Name
  {fab4a11a-bd78-4853-b7ed-14d77e1c87ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c4139f9-af21-4f24-bef2-bd1f7b211019}, !- Group Rendering Name
  {f5af8087-1b79-4003-a78a-a22bd8d32fe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3511887-a272-4d10-b7ab-24e26dc9a005}, !- Handle
  Node 20,                                !- Name
  {0731b4d9-115b-48f3-bc7b-99a2ae7adeeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0731b4d9-115b-48f3-bc7b-99a2ae7adeeb}, !- Handle
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- Source Object
  11,                                     !- Outlet Port
  {c3511887-a272-4d10-b7ab-24e26dc9a005}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81f78b6a-69d1-4363-85fe-a2c5aed7fc16}, !- Handle
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- HVAC Component
  {bd00eaac-388c-4b29-80d3-10474b89355d}; !- Port 1

OS:PortList,
  {cd502080-00e2-4935-aa7f-fe373f80bd10}, !- Handle
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- HVAC Component
  {8454b8a1-ecc3-4b97-be7c-b69360739863}; !- Port 1

OS:PortList,
  {fab4a11a-bd78-4853-b7ed-14d77e1c87ac}, !- Handle
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}; !- HVAC Component

OS:Sizing:Zone,
  {4f52beb5-93eb-4587-b7e2-6405a8907347}, !- Handle
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d7d8570-d20b-4c43-8461-ac25b14f2eb1}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e562bbc7-e5e0-48a8-934e-532a62bddb7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc05d7a5-971b-43ff-abf9-63cefa20b53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a41da03-1248-4d8e-93e1-8912c069ea44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c62a874a-ad98-487a-ac02-12522595aab2}, !- Zone Air Inlet Port List
  {3af489e3-ca00-40bc-9bef-b2a771bd6d67}, !- Zone Air Exhaust Port List
  {4160ec76-6579-4dbd-91f9-90ca46ef91fb}, !- Zone Air Node Name
  {2463d517-4d5d-4fe7-85c4-7fe8d412c9ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56069b18-48b2-4cab-a4ab-76d142088851}, !- Group Rendering Name
  {71b3505c-c330-4baf-933a-d9c17258c6f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f70c321f-9e35-4fa8-bd86-61686822ea93}, !- Handle
  Node 21,                                !- Name
  {4160ec76-6579-4dbd-91f9-90ca46ef91fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4160ec76-6579-4dbd-91f9-90ca46ef91fb}, !- Handle
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- Source Object
  11,                                     !- Outlet Port
  {f70c321f-9e35-4fa8-bd86-61686822ea93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c62a874a-ad98-487a-ac02-12522595aab2}, !- Handle
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- HVAC Component
  {735dcd1c-9166-45a4-854a-3f7410ef7764}; !- Port 1

OS:PortList,
  {3af489e3-ca00-40bc-9bef-b2a771bd6d67}, !- Handle
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- HVAC Component
  {b402fe66-9ccc-4c30-8334-6a7f5d0f3883}; !- Port 1

OS:PortList,
  {2463d517-4d5d-4fe7-85c4-7fe8d412c9ce}, !- Handle
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}; !- HVAC Component

OS:Sizing:Zone,
  {db60c24c-eabd-4ecd-b721-8e87c4f3e361}, !- Handle
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4dad681e-4673-492d-a4f7-e627984dcdc9}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {5d1e741b-aaed-4be2-8573-8bf16ebd894c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7d14e4e-e437-4348-8cac-9182a053c269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f81b38e-5d9d-47e2-b609-8b2b8104305d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5355130b-80a2-450a-a6da-270db8ce6202}, !- Zone Air Inlet Port List
  {563cc138-4f6a-4877-9472-6ee4537e2a5d}, !- Zone Air Exhaust Port List
  {87408541-3a15-4089-9215-f025869cbd5d}, !- Zone Air Node Name
  {629e478d-8d3c-4bf3-9c71-4994c59ba563}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d796eea8-ceba-419d-b03b-0862a0172baf}, !- Group Rendering Name
  {ef1423a5-c701-4f47-aab5-26724c0e218f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d57bcc68-c44a-4478-b810-1f82a302f5a0}, !- Handle
  Node 22,                                !- Name
  {87408541-3a15-4089-9215-f025869cbd5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87408541-3a15-4089-9215-f025869cbd5d}, !- Handle
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- Source Object
  11,                                     !- Outlet Port
  {d57bcc68-c44a-4478-b810-1f82a302f5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5355130b-80a2-450a-a6da-270db8ce6202}, !- Handle
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- HVAC Component
  {0e504d56-965e-47c7-a343-b2dbc5428baa}; !- Port 1

OS:PortList,
  {563cc138-4f6a-4877-9472-6ee4537e2a5d}, !- Handle
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- HVAC Component
  {47a2b803-775f-4aec-a305-0259388e9b3b}; !- Port 1

OS:PortList,
  {629e478d-8d3c-4bf3-9c71-4994c59ba563}, !- Handle
  {04881895-bfd4-44de-bc7e-4e1219968c74}; !- HVAC Component

OS:Sizing:Zone,
  {d81ed2c4-91e9-4791-a744-9a57d3215eea}, !- Handle
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a25c1cec-a623-4cff-bf26-db08d6d78dac}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {04881895-bfd4-44de-bc7e-4e1219968c74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c41b0905-70cf-4c80-b1d5-99f11985d7ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0ec8851-bf73-45a9-af9f-830839dcd217}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- Handle
  Thermal Zone 23,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27da943-383c-44df-920a-4a2dae5a603f}, !- Zone Air Inlet Port List
  {344b17dc-858a-4890-aea3-6eadc2c8c516}, !- Zone Air Exhaust Port List
  {d383d420-342f-43ef-90ec-b44f99da000d}, !- Zone Air Node Name
  {d09c6ea1-742b-45a5-ae89-0d101950dbe8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {117e577d-6187-45e4-98f2-9accdf05d98e}, !- Group Rendering Name
  {a820ec27-ad7b-4c8a-bc8b-a97efd606844}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaaaa7fb-ddd4-4f3e-a23b-b26d013978e5}, !- Handle
  Node 23,                                !- Name
  {d383d420-342f-43ef-90ec-b44f99da000d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d383d420-342f-43ef-90ec-b44f99da000d}, !- Handle
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- Source Object
  11,                                     !- Outlet Port
  {eaaaa7fb-ddd4-4f3e-a23b-b26d013978e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27da943-383c-44df-920a-4a2dae5a603f}, !- Handle
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- HVAC Component
  {727964c2-b6c5-4177-9e69-b9a339b7a8c4}; !- Port 1

OS:PortList,
  {344b17dc-858a-4890-aea3-6eadc2c8c516}, !- Handle
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- HVAC Component
  {bf09de8e-dea6-470d-b319-4f3908ea45a6}; !- Port 1

OS:PortList,
  {d09c6ea1-742b-45a5-ae89-0d101950dbe8}, !- Handle
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}; !- HVAC Component

OS:Sizing:Zone,
  {301284c7-25db-4c9f-8d33-80a98e530a72}, !- Handle
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {549e590f-60ba-4798-be2b-4b6c15b0bcbb}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {9a305fb2-2cae-43a2-8b80-b2eb2f5b63e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bbd526d-cf81-4e5d-8e78-788f16ec03bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc003868-22d5-47d6-96f3-2d7e811b4993}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28cee3c1-4649-491c-90cc-a12483eee2af}, !- Zone Air Inlet Port List
  {d25b18e5-5187-4183-bccc-2ecef16a410a}, !- Zone Air Exhaust Port List
  {5d63689c-4612-4c93-89cb-44b905f3c4cf}, !- Zone Air Node Name
  {113a8535-450c-4aa1-8c80-5106959e29ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d64fb53-4956-401f-b040-9e3e82997f88}, !- Group Rendering Name
  {2b83d7bb-cbb0-4e24-96e4-dabd11fba798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5d69b6e-1c8a-45c0-9b04-e49edea40fe3}, !- Handle
  Node 24,                                !- Name
  {5d63689c-4612-4c93-89cb-44b905f3c4cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d63689c-4612-4c93-89cb-44b905f3c4cf}, !- Handle
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- Source Object
  11,                                     !- Outlet Port
  {d5d69b6e-1c8a-45c0-9b04-e49edea40fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28cee3c1-4649-491c-90cc-a12483eee2af}, !- Handle
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- HVAC Component
  {216042ec-287d-42bb-8250-dbebcc4c58c9}; !- Port 1

OS:PortList,
  {d25b18e5-5187-4183-bccc-2ecef16a410a}, !- Handle
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- HVAC Component
  {ef3d4554-af80-48c9-a4c2-198127d96b82}; !- Port 1

OS:PortList,
  {113a8535-450c-4aa1-8c80-5106959e29ba}, !- Handle
  {1051b297-4e1f-413b-b0a1-8fa483add635}; !- HVAC Component

OS:Sizing:Zone,
  {42b4799d-9efa-4b2b-8993-1ecf065a0856}, !- Handle
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b630a8ef-d3a8-4b80-9412-9a6532112a42}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {1051b297-4e1f-413b-b0a1-8fa483add635}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71086196-9125-4f64-9377-f9487027aff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79557b9d-99b4-4d33-b7ec-e8b1be134be9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {022856d3-8994-48b4-b5ba-29cdf1b953a6}, !- Zone Air Inlet Port List
  {c2339191-5a76-4c67-ab13-f7772732933e}, !- Zone Air Exhaust Port List
  {fafad40c-df37-4fd2-82fd-78c044783ad9}, !- Zone Air Node Name
  {db54998b-8fb0-4903-9725-ca91414f3a3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab27d712-6738-44d4-9a4d-7b4eae171f0b}, !- Group Rendering Name
  {5a40755c-9644-4d9e-95c9-17f131e3d517}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8138306-1897-4d74-8173-ce24a5925771}, !- Handle
  Node 25,                                !- Name
  {fafad40c-df37-4fd2-82fd-78c044783ad9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fafad40c-df37-4fd2-82fd-78c044783ad9}, !- Handle
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- Source Object
  11,                                     !- Outlet Port
  {d8138306-1897-4d74-8173-ce24a5925771}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {022856d3-8994-48b4-b5ba-29cdf1b953a6}, !- Handle
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- HVAC Component
  {6cef5243-0969-4777-a0f4-3c5827a69147}; !- Port 1

OS:PortList,
  {c2339191-5a76-4c67-ab13-f7772732933e}, !- Handle
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- HVAC Component
  {f139bbce-a8c1-4bcf-a0ce-5041264f4d51}; !- Port 1

OS:PortList,
  {db54998b-8fb0-4903-9725-ca91414f3a3f}, !- Handle
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}; !- HVAC Component

OS:Sizing:Zone,
  {3ee7730e-9bda-4d45-a421-ed86eca8ef8a}, !- Handle
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47d97c5f-a433-4236-b2d7-6ed18f1a2f8d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {f4412e3b-85f3-453d-9980-b11d4392f0f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd5e0c43-0361-4e12-9363-59c8eb6642ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5c1cdde-bacf-4bf8-97b5-d524836f7570}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35adf4eb-1bf5-4a5b-9d18-fa60231506c4}, !- Zone Air Inlet Port List
  {1e1de27a-4210-4880-ae17-931bcdc4bff0}, !- Zone Air Exhaust Port List
  {192812c4-5a93-41c6-b614-c43b8abe1c04}, !- Zone Air Node Name
  {aa8164e4-a96f-4f2a-8cfa-3ca30b780eb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27831df2-40b6-419b-b327-40959eefd837}, !- Group Rendering Name
  {3718c859-dfce-49bb-a5d4-8fd8a893a610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c22b53c-5cd5-4916-9f7d-bb2c23d3ee84}, !- Handle
  Node 26,                                !- Name
  {192812c4-5a93-41c6-b614-c43b8abe1c04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {192812c4-5a93-41c6-b614-c43b8abe1c04}, !- Handle
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- Source Object
  11,                                     !- Outlet Port
  {5c22b53c-5cd5-4916-9f7d-bb2c23d3ee84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35adf4eb-1bf5-4a5b-9d18-fa60231506c4}, !- Handle
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- HVAC Component
  {d13b554b-1521-4d17-ad19-11dd119457b2}; !- Port 1

OS:PortList,
  {1e1de27a-4210-4880-ae17-931bcdc4bff0}, !- Handle
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- HVAC Component
  {985ffae9-de88-48da-8630-b09cb2852e7d}; !- Port 1

OS:PortList,
  {aa8164e4-a96f-4f2a-8cfa-3ca30b780eb1}, !- Handle
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}; !- HVAC Component

OS:Sizing:Zone,
  {71ebc34f-b9eb-409e-aa84-1390258997e2}, !- Handle
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ba90b94-dbb3-4d8d-a898-9d144588fcd3}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5f13768f-b417-4ec5-b9f5-8c770dc3baf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b2d68eb-33a2-4268-b550-6bcffb240251}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dadfdd5e-9d1e-49db-a243-f9d73749dc4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6a9ccb6-0ae9-4b19-ba3e-e148d435154b}, !- Zone Air Inlet Port List
  {2dce36b1-520f-4d08-897d-0687e74093c9}, !- Zone Air Exhaust Port List
  {ab82c51d-e375-4095-9fc8-f7f52ddf549c}, !- Zone Air Node Name
  {0f653e44-d707-4c40-9576-1f9a6e88dd25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7565f9ae-6594-468f-a74a-667e201c834e}, !- Group Rendering Name
  {a0f390df-827c-40b1-acd8-4fbb32bce436}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61eb743e-240f-475d-a248-08c87c72be34}, !- Handle
  Node 27,                                !- Name
  {ab82c51d-e375-4095-9fc8-f7f52ddf549c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab82c51d-e375-4095-9fc8-f7f52ddf549c}, !- Handle
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- Source Object
  11,                                     !- Outlet Port
  {61eb743e-240f-475d-a248-08c87c72be34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6a9ccb6-0ae9-4b19-ba3e-e148d435154b}, !- Handle
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- HVAC Component
  {2acae8f6-ce28-4280-9b4e-ad5e58f2ff0e}; !- Port 1

OS:PortList,
  {2dce36b1-520f-4d08-897d-0687e74093c9}, !- Handle
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- HVAC Component
  {30515144-67f4-4459-b4da-6a5969ec0e5f}; !- Port 1

OS:PortList,
  {0f653e44-d707-4c40-9576-1f9a6e88dd25}, !- Handle
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}; !- HVAC Component

OS:Sizing:Zone,
  {edda3db1-40ab-4e1f-8449-933075683295}, !- Handle
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82bd6508-bc45-4fad-b9d3-57429ef97e60}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {6a7abeb9-fb24-4764-beea-15abfa28bb9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a88c47f-fe7b-4495-8082-355f85471c5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc314d50-281b-4af1-abf8-b2b13c87881e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a139787c-f856-4569-8889-225c9d93463a}, !- Handle
  Thermal Zone 28,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f62e344-737f-4d0e-89b9-bc55778fcb78}, !- Zone Air Inlet Port List
  {49b9e4fc-afd9-45ca-a177-3c53d548aaea}, !- Zone Air Exhaust Port List
  {73a4821f-0a11-4e26-ac66-ce035110ceea}, !- Zone Air Node Name
  {8ebe280a-27fa-4f32-8501-1137bddfef90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13de5e30-7202-4163-ba3c-71342069e941}, !- Group Rendering Name
  {f14cdb15-d620-4c26-b3d9-532a8fa1e55b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c61a284-c654-4977-9955-f78b6ccad07f}, !- Handle
  Node 28,                                !- Name
  {73a4821f-0a11-4e26-ac66-ce035110ceea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73a4821f-0a11-4e26-ac66-ce035110ceea}, !- Handle
  {a139787c-f856-4569-8889-225c9d93463a}, !- Source Object
  11,                                     !- Outlet Port
  {7c61a284-c654-4977-9955-f78b6ccad07f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f62e344-737f-4d0e-89b9-bc55778fcb78}, !- Handle
  {a139787c-f856-4569-8889-225c9d93463a}, !- HVAC Component
  {92038204-1810-4e88-a498-66ba555e7063}; !- Port 1

OS:PortList,
  {49b9e4fc-afd9-45ca-a177-3c53d548aaea}, !- Handle
  {a139787c-f856-4569-8889-225c9d93463a}, !- HVAC Component
  {09a65c06-d343-4b4d-998b-ce277ae71fad}; !- Port 1

OS:PortList,
  {8ebe280a-27fa-4f32-8501-1137bddfef90}, !- Handle
  {a139787c-f856-4569-8889-225c9d93463a}; !- HVAC Component

OS:Sizing:Zone,
  {e30db2bd-9cfd-444e-8689-aa4c644b3b64}, !- Handle
  {a139787c-f856-4569-8889-225c9d93463a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {637074e4-8366-4a85-9445-e151c7a47277}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {a139787c-f856-4569-8889-225c9d93463a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b30656e-7c13-43cd-b620-1a04655beccb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3dcbcf92-1143-4267-b497-72466e46abc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- Handle
  Thermal Zone 29,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6df28ae-c88d-4bbb-9842-71b3bc923e6e}, !- Zone Air Inlet Port List
  {6cb9c6e3-7e39-421b-ab76-15b1db15cc19}, !- Zone Air Exhaust Port List
  {537c7c3b-a58e-4543-b275-719d3955cd61}, !- Zone Air Node Name
  {58ee491b-a925-492f-9688-02066eabaffb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {edf66b86-6dcf-4bf1-a6ef-adfeb6d5cc64}, !- Group Rendering Name
  {b178ef2e-b6f5-46fd-990e-361ba11fd569}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {224ad954-8d5d-49bc-bbb5-20f6df5cf708}, !- Handle
  Node 29,                                !- Name
  {537c7c3b-a58e-4543-b275-719d3955cd61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {537c7c3b-a58e-4543-b275-719d3955cd61}, !- Handle
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- Source Object
  11,                                     !- Outlet Port
  {224ad954-8d5d-49bc-bbb5-20f6df5cf708}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6df28ae-c88d-4bbb-9842-71b3bc923e6e}, !- Handle
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- HVAC Component
  {3f448c69-2e79-496d-a80b-9f709c5544de}; !- Port 1

OS:PortList,
  {6cb9c6e3-7e39-421b-ab76-15b1db15cc19}, !- Handle
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- HVAC Component
  {03e53240-57bf-423c-ac3c-ec8b8c1534ae}; !- Port 1

OS:PortList,
  {58ee491b-a925-492f-9688-02066eabaffb}, !- Handle
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}; !- HVAC Component

OS:Sizing:Zone,
  {a62e574b-3df1-4a60-96c0-ea404554a553}, !- Handle
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c39c8d8b-3691-4b8c-a94c-46bec21f23e5}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {997a5bc8-bdc9-4f6e-9e4c-40aea92c37c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8c6397c-9a55-4645-b6e2-7b3e31199f10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4eb9594-b33e-4cd2-a897-434c3fa73920}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- Handle
  Thermal Zone 30,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cd753df-6e2f-48c6-a855-292d2c416233}, !- Zone Air Inlet Port List
  {1a3f8e69-58b7-46c3-8691-96dbbad8d3a1}, !- Zone Air Exhaust Port List
  {c7e64f5d-5757-4d84-b46b-e20bd8d515ad}, !- Zone Air Node Name
  {cbf6e1cd-f178-41f3-914f-10e31397678e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {685782b3-f651-4f0d-87e7-226b42d4867a}, !- Group Rendering Name
  {a806970c-a0d2-4cd5-b729-09b204cf97d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98ebbaa0-cbec-4b12-9bc0-2228e855fbac}, !- Handle
  Node 30,                                !- Name
  {c7e64f5d-5757-4d84-b46b-e20bd8d515ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7e64f5d-5757-4d84-b46b-e20bd8d515ad}, !- Handle
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- Source Object
  11,                                     !- Outlet Port
  {98ebbaa0-cbec-4b12-9bc0-2228e855fbac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cd753df-6e2f-48c6-a855-292d2c416233}, !- Handle
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- HVAC Component
  {83218b66-ff7c-4c4f-befe-ea5a74cf9896}; !- Port 1

OS:PortList,
  {1a3f8e69-58b7-46c3-8691-96dbbad8d3a1}, !- Handle
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- HVAC Component
  {c4c3b439-6507-489c-b4a7-0d8ed1947e7f}; !- Port 1

OS:PortList,
  {cbf6e1cd-f178-41f3-914f-10e31397678e}, !- Handle
  {6d1807fc-b877-44c3-a698-a41a7118cba2}; !- HVAC Component

OS:Sizing:Zone,
  {fe2a138d-bde5-4207-b82d-cdd40fc4a9ff}, !- Handle
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efa2087b-a30b-4408-b304-cb765d25bc7d}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {6d1807fc-b877-44c3-a698-a41a7118cba2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1a8016c-dbcb-4f30-b8e6-1e5c5e5655a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9064819-94ff-44d6-ac05-a0c9df019d36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- Handle
  Thermal Zone 31,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7c3533f-8541-4eab-8363-7744d37d7675}, !- Zone Air Inlet Port List
  {2ccc43be-c735-4177-ab97-85fcc1eb2aab}, !- Zone Air Exhaust Port List
  {ff7fa4c0-d612-4d63-9415-70ce7be09ba0}, !- Zone Air Node Name
  {91149851-ba16-443a-9fff-0ab35e3484f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d94f9c24-a570-45d7-9ee6-d16e2aff70cd}, !- Group Rendering Name
  {b385837c-0a1b-4baa-a554-9eb0a5330a2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {486f76b5-f15a-4254-8edf-630efcb5ecc4}, !- Handle
  Node 31,                                !- Name
  {ff7fa4c0-d612-4d63-9415-70ce7be09ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff7fa4c0-d612-4d63-9415-70ce7be09ba0}, !- Handle
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- Source Object
  11,                                     !- Outlet Port
  {486f76b5-f15a-4254-8edf-630efcb5ecc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7c3533f-8541-4eab-8363-7744d37d7675}, !- Handle
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- HVAC Component
  {2568ebb5-6d72-4bae-a70a-d7d47cb65e92}; !- Port 1

OS:PortList,
  {2ccc43be-c735-4177-ab97-85fcc1eb2aab}, !- Handle
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- HVAC Component
  {36c3dbd1-a9eb-4e35-a663-b944b1e9f0eb}; !- Port 1

OS:PortList,
  {91149851-ba16-443a-9fff-0ab35e3484f3}, !- Handle
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}; !- HVAC Component

OS:Sizing:Zone,
  {77461fb0-a685-46d4-8ca5-01d1a43251dd}, !- Handle
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {221c2c57-d157-4590-9064-d98359e6c37a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {076c0a79-c5b6-4316-9209-3f4fe41ff601}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {426cd44c-323d-45d3-8eb4-ed887f08b6c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e68d13d8-4ff8-47e7-ade2-78936c94df5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- Handle
  Thermal Zone 32,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aae2d97d-bf24-4821-a30b-47ec15f8cdbb}, !- Zone Air Inlet Port List
  {164d07e3-24b8-4113-9236-1fd1c0820ee9}, !- Zone Air Exhaust Port List
  {4c235190-022a-40e9-815f-1836de8647ea}, !- Zone Air Node Name
  {826d18b2-0f96-4acc-be47-4f5e5a9209af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b37d2570-341d-4dfd-8d1a-0ede4f3b157b}, !- Group Rendering Name
  {a4c70e68-e210-477b-bbe1-d3487831adae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36379cbf-3254-497a-8ef2-49ec1dcfeba6}, !- Handle
  Node 32,                                !- Name
  {4c235190-022a-40e9-815f-1836de8647ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c235190-022a-40e9-815f-1836de8647ea}, !- Handle
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- Source Object
  11,                                     !- Outlet Port
  {36379cbf-3254-497a-8ef2-49ec1dcfeba6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aae2d97d-bf24-4821-a30b-47ec15f8cdbb}, !- Handle
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- HVAC Component
  {3c4219cd-71e7-48fe-9e93-738af9dca0ad}; !- Port 1

OS:PortList,
  {164d07e3-24b8-4113-9236-1fd1c0820ee9}, !- Handle
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- HVAC Component
  {cf399b6d-4b8c-454a-bd39-5d7769207e07}; !- Port 1

OS:PortList,
  {826d18b2-0f96-4acc-be47-4f5e5a9209af}, !- Handle
  {91c5b76a-0c20-47ad-974c-650718e176d5}; !- HVAC Component

OS:Sizing:Zone,
  {bc0baf0c-402a-4850-ae8f-98aeadaccdbd}, !- Handle
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a0ae43b-978c-45e9-9731-89fedce214d3}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {91c5b76a-0c20-47ad-974c-650718e176d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c8decde-f0b4-4b7d-819d-a5ffed7c6a9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc566b86-5193-4ec0-b682-99f5ff21a80c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- Handle
  Thermal Zone 33,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76d1a90d-a71f-4887-b549-701d36bf0d2c}, !- Zone Air Inlet Port List
  {e765ea3a-4e84-4546-82e0-ef2989bee2b6}, !- Zone Air Exhaust Port List
  {c39b1a75-5c8c-4f64-b6f6-2c959ace1cec}, !- Zone Air Node Name
  {fe35bbb3-8d55-4f38-a93a-2d6a39998fa3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9948364-c76b-4086-8ef4-9b5f0e1f1713}, !- Group Rendering Name
  {de92684c-1421-484f-94cb-d8766ef75b33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {075f9bca-6c38-40bd-a60c-e12f1578690c}, !- Handle
  Node 33,                                !- Name
  {c39b1a75-5c8c-4f64-b6f6-2c959ace1cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c39b1a75-5c8c-4f64-b6f6-2c959ace1cec}, !- Handle
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- Source Object
  11,                                     !- Outlet Port
  {075f9bca-6c38-40bd-a60c-e12f1578690c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76d1a90d-a71f-4887-b549-701d36bf0d2c}, !- Handle
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- HVAC Component
  {99c80807-ce27-4546-9dd4-c985a8230a24}; !- Port 1

OS:PortList,
  {e765ea3a-4e84-4546-82e0-ef2989bee2b6}, !- Handle
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- HVAC Component
  {b022fb5d-a7e6-4942-8c67-382a1b41aac3}; !- Port 1

OS:PortList,
  {fe35bbb3-8d55-4f38-a93a-2d6a39998fa3}, !- Handle
  {955faa32-9620-49ed-81d7-66623d050c0e}; !- HVAC Component

OS:Sizing:Zone,
  {153915ee-b3e3-4778-9b2a-2936514b16c8}, !- Handle
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51190d9f-3197-46bc-9827-6d0ca07e50a9}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {955faa32-9620-49ed-81d7-66623d050c0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cae3343-5445-4d50-b6b1-b4ec407131bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37f6d6a3-deb4-4d2c-a045-bb344ac01a04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- Handle
  Thermal Zone 34,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffdd9490-4006-4004-ab97-90d0e3eb62f8}, !- Zone Air Inlet Port List
  {d77378a5-9738-4127-ad4f-f35ff426d783}, !- Zone Air Exhaust Port List
  {0b197f80-3918-4c74-8ea4-9071d9862062}, !- Zone Air Node Name
  {5826975d-d7f8-4bcb-9aba-7f32eb3ab287}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14e69e11-d2e9-4804-9662-cb711dd9cd52}, !- Group Rendering Name
  {6efbf56a-bce6-4b3f-8d19-34122c518ed6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d902e8d-581a-462e-a473-356c680fdd19}, !- Handle
  Node 34,                                !- Name
  {0b197f80-3918-4c74-8ea4-9071d9862062}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b197f80-3918-4c74-8ea4-9071d9862062}, !- Handle
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- Source Object
  11,                                     !- Outlet Port
  {5d902e8d-581a-462e-a473-356c680fdd19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffdd9490-4006-4004-ab97-90d0e3eb62f8}, !- Handle
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- HVAC Component
  {2692cc44-1c43-469e-9d36-3190177086b2}; !- Port 1

OS:PortList,
  {d77378a5-9738-4127-ad4f-f35ff426d783}, !- Handle
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- HVAC Component
  {5b4647c5-1a75-4c00-9d98-e97b4e0d7e30}; !- Port 1

OS:PortList,
  {5826975d-d7f8-4bcb-9aba-7f32eb3ab287}, !- Handle
  {a6e5b506-d1da-4136-a41b-b22ad274b306}; !- HVAC Component

OS:Sizing:Zone,
  {6a5b684d-66d4-468a-b459-1737de635539}, !- Handle
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35bde90f-bdff-44f7-9e60-f456043bb3cd}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {a6e5b506-d1da-4136-a41b-b22ad274b306}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e26c9c6-6e97-4500-bd64-2c55720f5e17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc31fb8b-6f52-4f7a-b8a5-fa69f343e4f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- Handle
  Thermal Zone 35,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ca28088-a7ed-4bcf-98a6-22b003786a36}, !- Zone Air Inlet Port List
  {8b3b158a-fa57-49b0-96d4-47edf2409cc9}, !- Zone Air Exhaust Port List
  {505b9778-32fc-4e0b-8032-08f31581b5c6}, !- Zone Air Node Name
  {9151e822-c89c-4d16-94b8-7b64b1ff30ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee6210e5-9612-46d1-a04c-d3be2892694a}, !- Group Rendering Name
  {6ff2ba6b-3c05-4e36-a8a4-2d896f8a504a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f545563-940a-4e0b-b107-50ac3576d809}, !- Handle
  Node 35,                                !- Name
  {505b9778-32fc-4e0b-8032-08f31581b5c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {505b9778-32fc-4e0b-8032-08f31581b5c6}, !- Handle
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- Source Object
  11,                                     !- Outlet Port
  {3f545563-940a-4e0b-b107-50ac3576d809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ca28088-a7ed-4bcf-98a6-22b003786a36}, !- Handle
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- HVAC Component
  {6b34641f-caa2-4522-89c8-794e1a1bb648}; !- Port 1

OS:PortList,
  {8b3b158a-fa57-49b0-96d4-47edf2409cc9}, !- Handle
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- HVAC Component
  {3897fceb-0168-4a32-8c68-83b2e60b618a}; !- Port 1

OS:PortList,
  {9151e822-c89c-4d16-94b8-7b64b1ff30ee}, !- Handle
  {534a50de-ed65-4a0d-98c7-d3d258de193b}; !- HVAC Component

OS:Sizing:Zone,
  {11adc8d6-bef7-411b-ae82-a2ec320f45b8}, !- Handle
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9b3098d3-268c-4441-a2d5-827462b58988}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {534a50de-ed65-4a0d-98c7-d3d258de193b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cc40f90-2399-4da7-9b3e-47091226b3c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de539181-2a45-4f61-b1e4-73a04f310232}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- Handle
  Thermal Zone 36,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7cab890-c250-4169-8cf0-acb2a9a00e41}, !- Zone Air Inlet Port List
  {a69f5b5a-8e36-428d-82bc-fe754ef67cd7}, !- Zone Air Exhaust Port List
  {7dbdec3c-9b12-4dca-aef8-515b08936afe}, !- Zone Air Node Name
  {8eda625d-8f09-44b1-8c5b-3c3af6db133c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39982cb3-ba2b-4eb3-a762-746711ad591a}, !- Group Rendering Name
  {eba0b04c-2584-41f8-9ab2-76a87194f120}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fbf38e8-ce1a-4af7-a1cf-9108fdcb7a1f}, !- Handle
  Node 36,                                !- Name
  {7dbdec3c-9b12-4dca-aef8-515b08936afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dbdec3c-9b12-4dca-aef8-515b08936afe}, !- Handle
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- Source Object
  11,                                     !- Outlet Port
  {1fbf38e8-ce1a-4af7-a1cf-9108fdcb7a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7cab890-c250-4169-8cf0-acb2a9a00e41}, !- Handle
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- HVAC Component
  {2a6e2f31-e140-4adb-bef0-896473d9e676}; !- Port 1

OS:PortList,
  {a69f5b5a-8e36-428d-82bc-fe754ef67cd7}, !- Handle
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- HVAC Component
  {102158a7-7fdc-4f1a-9d71-b3599fe3c1f1}; !- Port 1

OS:PortList,
  {8eda625d-8f09-44b1-8c5b-3c3af6db133c}, !- Handle
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}; !- HVAC Component

OS:Sizing:Zone,
  {e604a911-f523-4274-9949-f8061de6e2b8}, !- Handle
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36b8c052-d998-4a1b-846c-f11bd9f5ae5d}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {c2131d39-ca41-45f5-8cc3-0b80032e50b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05a105e8-1fcf-4edc-a367-e354d2712ae6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f323b89-adc2-44dd-a917-b4fb5020269e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0be04233-02c5-493e-859c-015176c4745a}, !- Zone Air Inlet Port List
  {db591280-05a4-4e6d-a08b-0a6cdeef5b46}, !- Zone Air Exhaust Port List
  {a51ce685-a7a6-466a-bf23-8cb105c5b0f8}, !- Zone Air Node Name
  {f8053f5d-14d0-4704-9aab-abf6c74bce76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fae38ffe-5dc5-47b0-b162-3ac8907f4640}, !- Group Rendering Name
  {297b7f7a-fcc8-4510-9d65-ce266a771e1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {094ab912-c391-4776-8d67-da048588b2ca}, !- Handle
  Node 37,                                !- Name
  {a51ce685-a7a6-466a-bf23-8cb105c5b0f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a51ce685-a7a6-466a-bf23-8cb105c5b0f8}, !- Handle
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- Source Object
  11,                                     !- Outlet Port
  {094ab912-c391-4776-8d67-da048588b2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0be04233-02c5-493e-859c-015176c4745a}, !- Handle
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- HVAC Component
  {dda1bc8a-2973-4aaf-9cfc-95f247486261}; !- Port 1

OS:PortList,
  {db591280-05a4-4e6d-a08b-0a6cdeef5b46}, !- Handle
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- HVAC Component
  {e031480d-eb7f-473f-8a44-e8babd872e61}; !- Port 1

OS:PortList,
  {f8053f5d-14d0-4704-9aab-abf6c74bce76}, !- Handle
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}; !- HVAC Component

OS:Sizing:Zone,
  {25769202-6e8b-46cf-a66d-197a0288ae8b}, !- Handle
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {03c3fcb1-41d9-490c-a7a8-d4280a5350b8}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {5d4a4774-b19d-45e1-a74d-12628bb849ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e5d8b6f-381c-4af6-b8e1-c1807855716b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f83a9b84-7f21-4a1b-8fa0-529924bf2f87}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18ed6bd3-bb07-4c8e-b66e-26cf1aa4453e}, !- Zone Air Inlet Port List
  {b4c05d1a-beef-43b3-a542-284d34bafa1a}, !- Zone Air Exhaust Port List
  {a445dabb-bae1-493a-9c50-3ce32539fd2d}, !- Zone Air Node Name
  {2cbe0511-b9fd-48f5-a4b1-2ca483e510fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85f1ccff-0c93-49d3-a1f1-7fa2b0df1210}, !- Group Rendering Name
  {9f520098-f739-46d3-bada-b3c76a94a8ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {552a70be-0efa-4038-b7d9-59eb6f904304}, !- Handle
  Node 38,                                !- Name
  {a445dabb-bae1-493a-9c50-3ce32539fd2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a445dabb-bae1-493a-9c50-3ce32539fd2d}, !- Handle
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- Source Object
  11,                                     !- Outlet Port
  {552a70be-0efa-4038-b7d9-59eb6f904304}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18ed6bd3-bb07-4c8e-b66e-26cf1aa4453e}, !- Handle
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- HVAC Component
  {f8120d68-35d5-478e-9118-284dde37a798}; !- Port 1

OS:PortList,
  {b4c05d1a-beef-43b3-a542-284d34bafa1a}, !- Handle
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- HVAC Component
  {acd56372-4fa6-4009-8a6f-3266792b89f4}; !- Port 1

OS:PortList,
  {2cbe0511-b9fd-48f5-a4b1-2ca483e510fd}, !- Handle
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}; !- HVAC Component

OS:Sizing:Zone,
  {a9487195-8a8b-4e62-8441-b7bc0738f02b}, !- Handle
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7b55968-9851-451e-9224-7ff10239145e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {3c72b687-cbc1-4dbd-a3a5-ae53e76fecba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24785947-26fc-4c10-a529-6666b2dd3e4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39cd83e0-cf0f-4651-9832-3df3ea1fe815}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09dad69c-6b6b-4fc6-983c-1d6c471bdad4}, !- Zone Air Inlet Port List
  {986f04be-4576-4bf6-8c6f-ab3100f13479}, !- Zone Air Exhaust Port List
  {e2ccc6e4-b632-4f5a-a4b2-49025c64dff4}, !- Zone Air Node Name
  {3ce6f496-a2ed-4772-a70d-33a7293bb21e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95d711e3-6dae-48cb-9ec3-a564ff76cc8c}, !- Group Rendering Name
  {4a72fc38-c8e8-49db-a572-254649d15a0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97f2b08e-0d95-4f4b-ba2b-04b3987aef5e}, !- Handle
  Node 39,                                !- Name
  {e2ccc6e4-b632-4f5a-a4b2-49025c64dff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ccc6e4-b632-4f5a-a4b2-49025c64dff4}, !- Handle
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- Source Object
  11,                                     !- Outlet Port
  {97f2b08e-0d95-4f4b-ba2b-04b3987aef5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09dad69c-6b6b-4fc6-983c-1d6c471bdad4}, !- Handle
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- HVAC Component
  {b04abad1-82cd-44ff-a94e-4f958e997090}; !- Port 1

OS:PortList,
  {986f04be-4576-4bf6-8c6f-ab3100f13479}, !- Handle
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- HVAC Component
  {4654d1b1-87b7-4e6e-a41e-1f0d34d53587}; !- Port 1

OS:PortList,
  {3ce6f496-a2ed-4772-a70d-33a7293bb21e}, !- Handle
  {92c046e3-254e-4b40-92f5-8bb605146318}; !- HVAC Component

OS:Sizing:Zone,
  {3b293e67-205e-43e5-ba3f-312b71fb945b}, !- Handle
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9291d84a-fe28-470f-93a5-f33cb5dbb49b}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {92c046e3-254e-4b40-92f5-8bb605146318}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0da256ab-1250-4449-b9c9-c1fc697e1edb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ffed309b-9539-491f-bd7e-7a64595e0174}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {14b52328-8186-4958-bb72-2729678fea71}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e516131-c6e6-442c-944f-1f4551ccb432}, !- Zone Air Inlet Port List
  {a183bd62-b5c7-4ac1-89b7-e66345342e4c}, !- Zone Air Exhaust Port List
  {0b5ad380-b01b-46a2-ad36-2dd2320a65b9}, !- Zone Air Node Name
  {3b902b3e-9d22-4245-9b42-18078588ba7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bcbf55f4-3796-424c-8c6d-cb4b5d2a8100}, !- Group Rendering Name
  {10b81bd2-3762-463a-85f9-57d3c28c6258}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4666bb92-ce13-4d7d-ad16-ebc1793af15c}, !- Handle
  Node 40,                                !- Name
  {0b5ad380-b01b-46a2-ad36-2dd2320a65b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b5ad380-b01b-46a2-ad36-2dd2320a65b9}, !- Handle
  {14b52328-8186-4958-bb72-2729678fea71}, !- Source Object
  11,                                     !- Outlet Port
  {4666bb92-ce13-4d7d-ad16-ebc1793af15c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e516131-c6e6-442c-944f-1f4551ccb432}, !- Handle
  {14b52328-8186-4958-bb72-2729678fea71}, !- HVAC Component
  {f35cf32e-1942-4a95-8f06-207834b48f40}; !- Port 1

OS:PortList,
  {a183bd62-b5c7-4ac1-89b7-e66345342e4c}, !- Handle
  {14b52328-8186-4958-bb72-2729678fea71}, !- HVAC Component
  {84b4b0d9-9c12-4496-afe2-ec9e17b232b0}; !- Port 1

OS:PortList,
  {3b902b3e-9d22-4245-9b42-18078588ba7c}, !- Handle
  {14b52328-8186-4958-bb72-2729678fea71}; !- HVAC Component

OS:Sizing:Zone,
  {9b91ca12-554f-45d7-b99e-c88cf565054a}, !- Handle
  {14b52328-8186-4958-bb72-2729678fea71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {79d34a89-eb1e-4b9b-92af-cedb137b215e}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {14b52328-8186-4958-bb72-2729678fea71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53ee859c-b317-47a3-9907-2667c758ed6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69b9eed5-f53d-4db9-8c89-3a98689d5bfe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000cbdc8-954b-4587-bb69-567c254ad722}, !- Zone Air Inlet Port List
  {24bd867e-8f12-4d65-91cc-cf03673a2905}, !- Zone Air Exhaust Port List
  {cf066941-7a51-4ac2-9148-7a99137765e7}, !- Zone Air Node Name
  {fd51fc51-c695-4d9f-b9ce-07fb8ea75e6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cdaa5f3-7d64-46ac-a130-a79c938a8f19}, !- Group Rendering Name
  {c9510d7a-8d4c-4ac7-beac-418227ba1e32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8109bbaa-0ca2-456c-8dac-810f507b4b70}, !- Handle
  Node 41,                                !- Name
  {cf066941-7a51-4ac2-9148-7a99137765e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf066941-7a51-4ac2-9148-7a99137765e7}, !- Handle
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- Source Object
  11,                                     !- Outlet Port
  {8109bbaa-0ca2-456c-8dac-810f507b4b70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000cbdc8-954b-4587-bb69-567c254ad722}, !- Handle
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- HVAC Component
  {ce6127f3-2f31-4e00-bcbf-13bb5ba824fb}; !- Port 1

OS:PortList,
  {24bd867e-8f12-4d65-91cc-cf03673a2905}, !- Handle
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- HVAC Component
  {4ec83381-1186-4b79-95b1-8bb40944a0bd}; !- Port 1

OS:PortList,
  {fd51fc51-c695-4d9f-b9ce-07fb8ea75e6f}, !- Handle
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}; !- HVAC Component

OS:Sizing:Zone,
  {de8f8f4b-e5c3-4a4a-ace7-08e257113ad3}, !- Handle
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68d7b399-6e13-4156-b8b2-6e4ddea25453}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {56bbd80f-4bf7-4cbb-b1a1-29f6f5252c8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1dba599-2aaf-4341-a66f-446c2024372a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c9c9589-bd1e-47a0-90b6-f5a96a6b36d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5274303d-c858-47ee-a406-5b33bade6972}, !- Zone Air Inlet Port List
  {be07733e-4c53-4377-88fb-c6cb8d531633}, !- Zone Air Exhaust Port List
  {d69755c3-b05a-487c-a8ac-60ac86d1b6dc}, !- Zone Air Node Name
  {d53f7584-e3ec-491c-819f-d02b3e666b49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7799f40-1156-4e66-9c0c-fbf34494bef9}, !- Group Rendering Name
  {910ed1a4-4b78-4734-a9ba-8c6d63fbb2e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5bb2024-7fdf-4f33-b58f-44aeb59ed4fe}, !- Handle
  Node 42,                                !- Name
  {d69755c3-b05a-487c-a8ac-60ac86d1b6dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d69755c3-b05a-487c-a8ac-60ac86d1b6dc}, !- Handle
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- Source Object
  11,                                     !- Outlet Port
  {c5bb2024-7fdf-4f33-b58f-44aeb59ed4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5274303d-c858-47ee-a406-5b33bade6972}, !- Handle
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- HVAC Component
  {d14f25ce-c847-4450-8f84-ffbd26b42f6b}; !- Port 1

OS:PortList,
  {be07733e-4c53-4377-88fb-c6cb8d531633}, !- Handle
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- HVAC Component
  {b01f3443-d12d-4a25-87f2-7a9577f129b8}; !- Port 1

OS:PortList,
  {d53f7584-e3ec-491c-819f-d02b3e666b49}, !- Handle
  {de07ebf1-20da-4b26-a930-96ec67b956a5}; !- HVAC Component

OS:Sizing:Zone,
  {859f5c29-7b09-4926-89bd-acfc9c678438}, !- Handle
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab90ef05-c1ad-4ac6-a05c-0af965bcf93b}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {de07ebf1-20da-4b26-a930-96ec67b956a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a8abdac-ac5f-4b80-b565-84368debf277}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12c7602b-8e02-4c00-928b-9949c360d2e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c518cbff-a96a-4e96-ba68-664b79038f7e}, !- Zone Air Inlet Port List
  {bf1066a0-7280-4299-89ed-cdf871405fb9}, !- Zone Air Exhaust Port List
  {f90091f2-6646-477a-a5c8-918ebef54efd}, !- Zone Air Node Name
  {1de54e7b-d2f6-41a2-8528-da1555d9e074}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {570a9e0d-1efc-43b8-a3b2-bdd7e77b99c7}, !- Group Rendering Name
  {93456f48-f1ad-4326-b255-005db75df092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5afd1ead-ef2a-4ccd-bbcd-6b4e57b77fbb}, !- Handle
  Node 43,                                !- Name
  {f90091f2-6646-477a-a5c8-918ebef54efd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f90091f2-6646-477a-a5c8-918ebef54efd}, !- Handle
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- Source Object
  11,                                     !- Outlet Port
  {5afd1ead-ef2a-4ccd-bbcd-6b4e57b77fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c518cbff-a96a-4e96-ba68-664b79038f7e}, !- Handle
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- HVAC Component
  {872100b0-6325-4d3e-996f-256ab22cdfd6}; !- Port 1

OS:PortList,
  {bf1066a0-7280-4299-89ed-cdf871405fb9}, !- Handle
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- HVAC Component
  {843df2ea-aa94-4d98-860a-54e0d72cf9a8}; !- Port 1

OS:PortList,
  {1de54e7b-d2f6-41a2-8528-da1555d9e074}, !- Handle
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}; !- HVAC Component

OS:Sizing:Zone,
  {432aed16-4869-4555-8a9d-591cd26cf6b3}, !- Handle
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28c6f694-3595-4d65-9c3c-5769519010d0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {bdd19e2a-91e8-432d-88aa-b49d76a0505c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0eb8ddaa-5ee9-4d40-bcae-8929f929305f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50aa66f8-7b08-49ce-8250-5fd28923b302}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2157ffe0-95d9-492c-8a8a-8dcb2a7a4545}, !- Zone Air Inlet Port List
  {efff823d-bcb8-4ec5-9e79-d7781cb42470}, !- Zone Air Exhaust Port List
  {b607e19c-f978-4aab-9d48-5f407d53a439}, !- Zone Air Node Name
  {04cb90c4-c01b-4b72-be3f-13d712dde6c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6a88740-769c-457e-850f-c8f5c1e8cbdb}, !- Group Rendering Name
  {72745d43-4955-456d-87c9-c3cb4925783c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc81b8af-112e-4114-a59c-274f0835f30e}, !- Handle
  Node 44,                                !- Name
  {b607e19c-f978-4aab-9d48-5f407d53a439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b607e19c-f978-4aab-9d48-5f407d53a439}, !- Handle
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- Source Object
  11,                                     !- Outlet Port
  {fc81b8af-112e-4114-a59c-274f0835f30e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2157ffe0-95d9-492c-8a8a-8dcb2a7a4545}, !- Handle
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- HVAC Component
  {22288302-794a-49e9-9683-7698181d480b}; !- Port 1

OS:PortList,
  {efff823d-bcb8-4ec5-9e79-d7781cb42470}, !- Handle
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- HVAC Component
  {6937f9c8-a922-4133-a328-5e4d992f1eee}; !- Port 1

OS:PortList,
  {04cb90c4-c01b-4b72-be3f-13d712dde6c5}, !- Handle
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}; !- HVAC Component

OS:Sizing:Zone,
  {9b404be6-563d-444c-8549-e377d92491fa}, !- Handle
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59b3564b-75b5-4065-b022-ac9c97f23888}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {ddaba6a2-02ce-4393-8781-bdb81370fb5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a74f761-ecc3-4ad7-8a60-68cfca5c7b11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {025915b1-a764-4137-a65c-a89995615f32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1f35b686-3b4e-4ecf-92d4-869571b7f9b2}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62344790-f70a-43db-a092-29bbb2f4a56b}, !- Handle
  Rendering Color 60,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9063f959-6625-48ae-a432-0543bed97e55}, !- Handle
  Rendering Color 61,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4f2344f-8e87-49f1-ae3e-b9792e378d0e}, !- Handle
  Rendering Color 62,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a852b4d3-6a46-4eb9-bc65-bf0bfe3ab0b6}, !- Handle
  Rendering Color 63,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cca2f23-62ce-4ccd-84f3-ee89aaaf2561}, !- Handle
  Rendering Color 64,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3deb4aa-a175-481d-8403-66ab028e164e}, !- Handle
  Rendering Color 65,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b5a321-a18a-46b7-83e2-5831bcc0a00d}, !- Handle
  Rendering Color 66,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b18e716-573f-42c0-a639-945b1c180097}, !- Handle
  Rendering Color 67,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f497a5b-b43e-4bb5-a721-6990c24f7a70}, !- Handle
  Rendering Color 68,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d679966-006e-4421-8832-0f59bbbce943}, !- Handle
  Rendering Color 69,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {481d98fa-29e0-4266-be7a-c55ac0c5f314}, !- Handle
  Rendering Color 70,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55c71329-39aa-43a8-9fad-059dad186d2b}, !- Handle
  Rendering Color 71,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a5fc914-48b2-4e59-9cca-992b3405302b}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2c3009f-b0fa-4eb4-9a8f-8c98fe886072}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f36263a-917d-4a23-8180-c0f2b87fc7df}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7bc4081-ea1b-4947-b099-44cdc25d25eb}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a73c04b2-5d0a-412a-aae6-df25569de02b}, !- Handle
  Rendering Color 76,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c93543b6-6a77-41a8-a597-961ae6de084b}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c4139f9-af21-4f24-bef2-bd1f7b211019}, !- Handle
  Rendering Color 78,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56069b18-48b2-4cab-a4ab-76d142088851}, !- Handle
  Rendering Color 79,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d796eea8-ceba-419d-b03b-0862a0172baf}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {117e577d-6187-45e4-98f2-9accdf05d98e}, !- Handle
  Rendering Color 81,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d64fb53-4956-401f-b040-9e3e82997f88}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab27d712-6738-44d4-9a4d-7b4eae171f0b}, !- Handle
  Rendering Color 83,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27831df2-40b6-419b-b327-40959eefd837}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7565f9ae-6594-468f-a74a-667e201c834e}, !- Handle
  Rendering Color 85,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13de5e30-7202-4163-ba3c-71342069e941}, !- Handle
  Rendering Color 86,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edf66b86-6dcf-4bf1-a6ef-adfeb6d5cc64}, !- Handle
  Rendering Color 87,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {685782b3-f651-4f0d-87e7-226b42d4867a}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d94f9c24-a570-45d7-9ee6-d16e2aff70cd}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b37d2570-341d-4dfd-8d1a-0ede4f3b157b}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e9948364-c76b-4086-8ef4-9b5f0e1f1713}, !- Handle
  Rendering Color 91,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14e69e11-d2e9-4804-9662-cb711dd9cd52}, !- Handle
  Rendering Color 92,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee6210e5-9612-46d1-a04c-d3be2892694a}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39982cb3-ba2b-4eb3-a762-746711ad591a}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fae38ffe-5dc5-47b0-b162-3ac8907f4640}, !- Handle
  Rendering Color 95,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85f1ccff-0c93-49d3-a1f1-7fa2b0df1210}, !- Handle
  Rendering Color 96,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95d711e3-6dae-48cb-9ec3-a564ff76cc8c}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bcbf55f4-3796-424c-8c6d-cb4b5d2a8100}, !- Handle
  Rendering Color 98,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5cdaa5f3-7d64-46ac-a130-a79c938a8f19}, !- Handle
  Rendering Color 99,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7799f40-1156-4e66-9c0c-fbf34494bef9}, !- Handle
  Rendering Color 100,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {570a9e0d-1efc-43b8-a3b2-bdd7e77b99c7}, !- Handle
  Rendering Color 101,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6a88740-769c-457e-850f-c8f5c1e8cbdb}, !- Handle
  Rendering Color 102,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Construction,
  {d10f6f71-2263-4d34-9c4b-fc011ffd23aa}, !- Handle
  Typical Interior Partition 6,           !- Name
  {ffc15d1a-92fd-4a6c-beaa-b678f118e518}, !- Surface Rendering Name
  {1763cab4-9400-4c54-bcd0-5f73cc43ea00}; !- Layer 1

OS:StandardsInformation:Construction,
  {b6dbe0e3-a62d-4370-8ed9-24f5de9b78f2}, !- Handle
  {d10f6f71-2263-4d34-9c4b-fc011ffd23aa}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {047dc02d-645e-4128-b32b-09d4dff97f8d}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  {634ad380-fd50-4ab3-86cf-2074149c7ce8}, !- Surface Rendering Name
  {f994b66e-3040-4813-b5e6-a491ae1628b9}, !- Layer 1
  {5c729930-97b1-41f5-b45c-7d45213c2dad}, !- Layer 2
  {a4e7a46b-8809-45d4-abdb-5511f6b3af6b}; !- Layer 3

OS:StandardsInformation:Construction,
  {d50e856f-681d-4629-bb0d-3bffbe703369}, !- Handle
  {047dc02d-645e-4128-b32b-09d4dff97f8d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {64f91ada-a15a-4377-b932-3adbb87d722e}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  {43fe324c-549f-48d7-9ee2-c4968c76f642}, !- Surface Rendering Name
  {cb4f2a9f-88be-42cc-90b9-8a4c31580975}, !- Layer 1
  {0ca01585-d229-402f-acf8-66180b4da30d}, !- Layer 2
  {91fbaeae-00af-4d31-a3ba-bb924d317f88}, !- Layer 3
  {36da23f9-415a-47e6-b874-c15457c03f59}; !- Layer 4

OS:StandardsInformation:Construction,
  {e8ff725b-90f0-43ab-89d1-061f7cea0dd9}, !- Handle
  {64f91ada-a15a-4377-b932-3adbb87d722e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cc3edb60-50ef-497f-847d-c739b6fe7307}, !- Handle
  Typical IEAD Roof 20112019 6A,          !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {2713eebf-60b8-42eb-b4e1-2a0e40519f68}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a14ed11-5b32-4c4e-a6b2-dc77f09d31b1}, !- Handle
  {cc3edb60-50ef-497f-847d-c739b6fe7307}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {01afe401-2abf-4143-a751-5d979e8ad4b3}, !- Handle
  Typical Interior Floor 1,               !- Name
  {2f5d0c35-6836-4b01-a7b3-dfb65cd52253}, !- Surface Rendering Name
  {c583b6be-2071-46ba-8080-40e39a21d268}, !- Layer 1
  {9672e3c9-9716-4149-97dd-7c9daa108a14}; !- Layer 2

OS:StandardsInformation:Construction,
  {6e3b8aab-aa27-4038-9202-cd3eba691b24}, !- Handle
  {01afe401-2abf-4143-a751-5d979e8ad4b3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {80b2ac65-e963-4e50-a470-454b5112be61}, !- Handle
  Typical Interior Wall 1,                !- Name
  {4fd9390d-8b0c-4b60-a1e7-9736db2c135d}, !- Surface Rendering Name
  {53d4a84f-3a37-4d68-8fa5-9aa4ec434f81}, !- Layer 1
  {53d4a84f-3a37-4d68-8fa5-9aa4ec434f81}; !- Layer 2

OS:StandardsInformation:Construction,
  {7dc4659a-cb48-46d3-b82e-fead54950bd9}, !- Handle
  {80b2ac65-e963-4e50-a470-454b5112be61}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a49407f3-d2ee-4e5f-b101-bcfa74c4da8b}, !- Handle
  Typical Interior Ceiling 1,             !- Name
  {92355b63-6870-4a83-b023-968119d83ea1}, !- Surface Rendering Name
  {9672e3c9-9716-4149-97dd-7c9daa108a14}, !- Layer 1
  {c583b6be-2071-46ba-8080-40e39a21d268}; !- Layer 2

OS:StandardsInformation:Construction,
  {0fd63ec2-fce2-4e35-963b-662109135e74}, !- Handle
  {a49407f3-d2ee-4e5f-b101-bcfa74c4da8b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {db242479-dc84-4faf-9fba-82ed300a7fbd}, !- Handle
  Generic Ground Slab 6A 20112020,        !- Name
  {ad8565f3-5b74-4211-904c-8c6f46ebce8e}, !- Surface Rendering Name
  {2713eebf-60b8-42eb-b4e1-2a0e40519f68}, !- Layer 1
  {3f8b9107-7bab-4f0e-9fe8-e636410a6074}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f1d3ee2-9786-471b-8a0f-60f9f99498ff}, !- Handle
  {db242479-dc84-4faf-9fba-82ed300a7fbd}; !- Construction Name

OS:Construction,
  {8ab793ab-f922-490a-b7f3-b82713717ec5}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  {d2db619e-d2b7-4758-b9bc-aea70b9e8dca}, !- Surface Rendering Name
  {d795b16b-6691-4c64-8b65-8619869284d2}, !- Layer 1
  {8bec606d-2cec-4e47-8698-87d1a7483549}; !- Layer 2

OS:StandardsInformation:Construction,
  {93ef0560-428f-4d0d-82cc-40aad59fb50c}, !- Handle
  {8ab793ab-f922-490a-b7f3-b82713717ec5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f1b8d84d-13d9-45da-af6a-ed3f0b704a61}, !- Handle
  Customized Fenestration: u=2.38,        !- Name
  {c087950a-d4d6-45d5-b5ca-c182072a3f00}, !- Surface Rendering Name
  {e0e360d8-4d4d-4107-bf4d-f605981c158d}; !- Layer 1

OS:StandardsInformation:Construction,
  {fcf6bc2e-cd45-46c4-91be-0d7cd8e5b62e}, !- Handle
  {f1b8d84d-13d9-45da-af6a-ed3f0b704a61}; !- Construction Name

OS:Construction,
  {3ad066d9-7891-4b49-b75e-05130a699c62}, !- Handle
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  {57f9294b-568d-4bd5-99a4-f5ab16136f8a}, !- Surface Rendering Name
  {241ed4f5-b853-40bd-8fe7-b4642cb2549d}, !- Layer 1
  {96993a29-08fe-424c-987a-49debf1dfc75}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ff86fe5-047c-4c72-8a6e-23de4ff647b1}, !- Handle
  {3ad066d9-7891-4b49-b75e-05130a699c62}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fa139ad3-9dfb-4d7a-b11e-cb4587d0f2a9}, !- Handle
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  {dd515f46-ce1a-4a14-bd8b-ad7554d16341}, !- Surface Rendering Name
  {16e124ca-a36f-4fbf-a0a9-c68350bb3f09}; !- Layer 1

OS:StandardsInformation:Construction,
  {059abd1a-8fa1-4722-b29b-577e60c8e055}, !- Handle
  {fa139ad3-9dfb-4d7a-b11e-cb4587d0f2a9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7cd56f42-e86c-423d-903a-fd86330ebfc0}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {8c50dce6-2099-4308-bdca-583d19d8be4d}, !- Surface Rendering Name
  {a6477d5b-2624-4185-9cc9-4704d7396204}; !- Layer 1

OS:StandardsInformation:Construction,
  {905f1d05-efac-436d-9517-50500d3d91e6}, !- Handle
  {7cd56f42-e86c-423d-903a-fd86330ebfc0}; !- Construction Name

OS:Construction,
  {27488e1b-f11f-4be7-8719-e15aa980a2bf}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  {4b00e100-b7e5-4bb0-b9ea-f7f8c1a28ce5}, !- Surface Rendering Name
  {a8b9fde6-e4f9-43ab-8b9f-dcffa3a9a2a0}; !- Layer 1

OS:StandardsInformation:Construction,
  {64bbfa14-2c2f-48d9-9330-bad25e9d598e}, !- Handle
  {27488e1b-f11f-4be7-8719-e15aa980a2bf}; !- Construction Name

OS:Construction,
  {473bb95f-d191-4526-805d-416a2821d12a}, !- Handle
  Typical Interior Window 1,              !- Name
  {f95310f9-c842-4e95-a450-9bb9c35c9512}, !- Surface Rendering Name
  {18e95e30-8421-461c-bc87-22c72df1e9b3}; !- Layer 1

OS:StandardsInformation:Construction,
  {ddc274e7-40e7-4c3b-b873-049d8c09c51d}, !- Handle
  {473bb95f-d191-4526-805d-416a2821d12a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {83b9af3a-f3d3-471f-9f8d-3d99d8cd7887}, !- Handle
  Typical Interior Door 2,                !- Name
  {711c7f74-13bc-4cee-92e4-9a5494a65f3e}, !- Surface Rendering Name
  {1763cab4-9400-4c54-bcd0-5f73cc43ea00}; !- Layer 1

OS:StandardsInformation:Construction,
  {15fa4091-b6b6-4310-8b26-9285492ed5b2}, !- Handle
  {83b9af3a-f3d3-471f-9f8d-3d99d8cd7887}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {ffc15d1a-92fd-4a6c-beaa-b678f118e518}, !- Handle
  Rendering Color 734,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Material,
  {1763cab4-9400-4c54-bcd0-5f73cc43ea00}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bda944c2-1f54-4473-80f0-1ea77df68d0e}, !- Handle
  {1763cab4-9400-4c54-bcd0-5f73cc43ea00}; !- Material Name

OS:Rendering:Color,
  {634ad380-fd50-4ab3-86cf-2074149c7ce8}, !- Handle
  Rendering Color 735,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {f994b66e-3040-4813-b5e6-a491ae1628b9}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f8e0b86f-330d-4030-b4fe-c72fc6cf9196}, !- Handle
  {f994b66e-3040-4813-b5e6-a491ae1628b9}; !- Material Name

OS:Material,
  {5c729930-97b1-41f5-b45c-7d45213c2dad}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae63d060-3c37-4cec-8134-edaa2db1b6cf}, !- Handle
  {5c729930-97b1-41f5-b45c-7d45213c2dad}; !- Material Name

OS:Material:NoMass,
  {a4e7a46b-8809-45d4-abdb-5511f6b3af6b}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1527bcd-e731-40fd-a796-b055e41ed103}, !- Handle
  {a4e7a46b-8809-45d4-abdb-5511f6b3af6b}; !- Material Name

OS:Rendering:Color,
  {43fe324c-549f-48d7-9ee2-c4968c76f642}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {cb4f2a9f-88be-42cc-90b9-8a4c31580975}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8ca943e8-f9f8-404c-991b-f4f5a70271a3}, !- Handle
  {cb4f2a9f-88be-42cc-90b9-8a4c31580975}; !- Material Name

OS:Material,
  {0ca01585-d229-402f-acf8-66180b4da30d}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79fdc266-7a9b-4fa5-b327-59b3b382e906}, !- Handle
  {0ca01585-d229-402f-acf8-66180b4da30d}; !- Material Name

OS:Material:NoMass,
  {91fbaeae-00af-4d31-a3ba-bb924d317f88}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c21d438a-51d4-434c-a01f-c2e6b987b4d9}, !- Handle
  {91fbaeae-00af-4d31-a3ba-bb924d317f88}; !- Material Name

OS:Material,
  {36da23f9-415a-47e6-b874-c15457c03f59}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f3fbc8a-eecf-4dc1-8b73-15cc74274043}, !- Handle
  {36da23f9-415a-47e6-b874-c15457c03f59}; !- Material Name

OS:Rendering:Color,
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de9cc79b-08ec-48b7-928f-d2593d0af8a8}, !- Handle
  {9aec1044-0ea3-425e-b66c-139f7431a48a}; !- Material Name

OS:Material:NoMass,
  {2713eebf-60b8-42eb-b4e1-2a0e40519f68}, !- Handle
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d3c6d90-e9bc-4646-9d01-a6e10cb7813c}, !- Handle
  {2713eebf-60b8-42eb-b4e1-2a0e40519f68}; !- Material Name

OS:Material,
  {ab81d571-d368-4c1b-8de9-462b226fb801}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4898d75-e295-44dc-9a46-39b3ab39cc4a}, !- Handle
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Material Name

OS:Rendering:Color,
  {2f5d0c35-6836-4b01-a7b3-dfb65cd52253}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {c583b6be-2071-46ba-8080-40e39a21d268}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4d9572fc-1e08-474b-9e4f-3f5fc75d926d}, !- Handle
  {c583b6be-2071-46ba-8080-40e39a21d268}; !- Material Name

OS:Material:NoMass,
  {9672e3c9-9716-4149-97dd-7c9daa108a14}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5acdecbd-49ad-4d28-a38a-85e1a069b753}, !- Handle
  {9672e3c9-9716-4149-97dd-7c9daa108a14}; !- Material Name

OS:Rendering:Color,
  {4fd9390d-8b0c-4b60-a1e7-9736db2c135d}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Material,
  {53d4a84f-3a37-4d68-8fa5-9aa4ec434f81}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c84006d-f215-46d0-af5c-609a49a8b307}, !- Handle
  {53d4a84f-3a37-4d68-8fa5-9aa4ec434f81}; !- Material Name

OS:Rendering:Color,
  {92355b63-6870-4a83-b023-968119d83ea1}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ad8565f3-5b74-4211-904c-8c6f46ebce8e}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material,
  {3f8b9107-7bab-4f0e-9fe8-e636410a6074}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14d27feb-921c-427f-847f-a75ff9ff7a7f}, !- Handle
  {3f8b9107-7bab-4f0e-9fe8-e636410a6074}; !- Material Name

OS:Rendering:Color,
  {d2db619e-d2b7-4758-b9bc-aea70b9e8dca}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Material,
  {d795b16b-6691-4c64-8b65-8619869284d2}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f5d4bf5-7ba7-4974-8946-fc1971b5bbed}, !- Handle
  {d795b16b-6691-4c64-8b65-8619869284d2}; !- Material Name

OS:Material:NoMass,
  {8bec606d-2cec-4e47-8698-87d1a7483549}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba76c254-848a-450e-ab91-8a455483078f}, !- Handle
  {8bec606d-2cec-4e47-8698-87d1a7483549}; !- Material Name

OS:Rendering:Color,
  {c087950a-d4d6-45d5-b5ca-c182072a3f00}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {e0e360d8-4d4d-4107-bf4d-f605981c158d}, !- Handle
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {6bdfaea8-e05c-4234-9252-97dac5958c8a}, !- Handle
  {e0e360d8-4d4d-4107-bf4d-f605981c158d}; !- Material Name

OS:Rendering:Color,
  {57f9294b-568d-4bd5-99a4-f5ab16136f8a}, !- Handle
  Rendering Color 154,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {241ed4f5-b853-40bd-8fe7-b4642cb2549d}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {96993a29-08fe-424c-987a-49debf1dfc75}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e73e342-51f3-4bc7-a064-ab65caa5c92c}, !- Handle
  {96993a29-08fe-424c-987a-49debf1dfc75}; !- Material Name

OS:Rendering:Color,
  {dd515f46-ce1a-4a14-bd8b-ad7554d16341}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {16e124ca-a36f-4fbf-a0a9-c68350bb3f09}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb77d472-f548-47e6-b894-afb7d06e14fa}, !- Handle
  {16e124ca-a36f-4fbf-a0a9-c68350bb3f09}; !- Material Name

OS:Rendering:Color,
  {8c50dce6-2099-4308-bdca-583d19d8be4d}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a6477d5b-2624-4185-9cc9-4704d7396204}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {895e6bd3-5dc5-43bd-8492-5f666e0c96e8}, !- Handle
  {a6477d5b-2624-4185-9cc9-4704d7396204}; !- Material Name

OS:Rendering:Color,
  {4b00e100-b7e5-4bb0-b9ea-f7f8c1a28ce5}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a8b9fde6-e4f9-43ab-8b9f-dcffa3a9a2a0}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {fd7a3d87-8471-4008-bb9c-c96b21024d40}, !- Handle
  {a8b9fde6-e4f9-43ab-8b9f-dcffa3a9a2a0}; !- Material Name

OS:Rendering:Color,
  {f95310f9-c842-4e95-a450-9bb9c35c9512}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {18e95e30-8421-461c-bc87-22c72df1e9b3}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {3ff60ccc-9e98-45cb-bda4-2a6eaf0bb417}, !- Handle
  {18e95e30-8421-461c-bc87-22c72df1e9b3}; !- Material Name

OS:Rendering:Color,
  {711c7f74-13bc-4cee-92e4-9a5494a65f3e}, !- Handle
  Rendering Color 160,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e98d6657-23a8-4448-9bd1-b3605b592c6a}, !- Handle
  Lights Definition 1,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eb7113cc-438a-4ae3-bd10-5a737ac7a058}, !- Number of People Schedule Name
  {55fc4cfa-a8eb-4f81-8614-08be39937d8a}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Hot Water Equipment Schedule Name
  {44e00b2d-5cb9-4620-95ae-a05399521479}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eb7113cc-438a-4ae3-bd10-5a737ac7a058}, !- Handle
  MidriseApartment Apartment Occ,         !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  {21ca45cd-97d1-4355-b433-7daf9fe56027}, !- Default Day Schedule Name
  {751d4441-8716-47d6-b877-d0e166706ab7}, !- Summer Design Day Schedule Name
  {e6836011-1ab9-4be4-a9f5-68085f9183c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21ca45cd-97d1-4355-b433-7daf9fe56027}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {751d4441-8716-47d6-b877-d0e166706ab7}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {e6836011-1ab9-4be4-a9f5-68085f9183c4}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {55fc4cfa-a8eb-4f81-8614-08be39937d8a}, !- Handle
  MidriseApartment Activity,              !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {6245b8f7-4190-4c51-80c9-f63556506196}, !- Default Day Schedule Name
  {0d3a0fdc-2baf-4d5d-9fa7-ea7b64ae05dd}, !- Summer Design Day Schedule Name
  {611cae25-baf6-47b0-a947-e1140bab2fa7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6245b8f7-4190-4c51-80c9-f63556506196}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0d3a0fdc-2baf-4d5d-9fa7-ea7b64ae05dd}, !- Handle
  MidriseApartment Activity Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {611cae25-baf6-47b0-a947-e1140bab2fa7}, !- Handle
  MidriseApartment Activity Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Handle
  MURB Appliances and lighting,           !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  {378ababf-1b54-4d4f-98dd-2f0b0dd9010f}, !- Default Day Schedule Name
  {2f0383da-4d25-4f82-864f-99c7fb82531a}, !- Summer Design Day Schedule Name
  {136731b3-438d-4d46-a7cc-1f190b8c2f08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {378ababf-1b54-4d4f-98dd-2f0b0dd9010f}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2f0383da-4d25-4f82-864f-99c7fb82531a}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {136731b3-438d-4d46-a7cc-1f190b8c2f08}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b601ceb-a6d3-4dd5-b36c-89b00f1df597}, !- Handle
  MURB Friday,                            !- Name
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3735ebb-ce8d-4204-8ed5-4201ea3966a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {df907053-d627-4123-b64b-734772415757}, !- Handle
  MURB Weekday,                           !- Name
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99da6912-0b77-4a13-a86b-a1ce8bba6589}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {df98ab42-8073-4621-b871-eb39a7730014}, !- Handle
  MURB Weekend,                           !- Name
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f95d570a-bd13-4acb-949a-592cdc532756}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b3735ebb-ce8d-4204-8ed5-4201ea3966a4}, !- Handle
  MURB Friday schedule,                   !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {99da6912-0b77-4a13-a86b-a1ce8bba6589}, !- Handle
  MURB Weekday,                           !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {f95d570a-bd13-4acb-949a-592cdc532756}, !- Handle
  MURB Weekend schedule,                  !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  {249aeb61-ecd5-4996-ab29-bd3703337a73}, !- Default Day Schedule Name
  {8334c5e4-0c30-4119-84c3-f2cee54e1ab6}, !- Summer Design Day Schedule Name
  {91afeac9-fb63-4f03-8dbc-e06183d21c53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {249aeb61-ecd5-4996-ab29-bd3703337a73}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8334c5e4-0c30-4119-84c3-f2cee54e1ab6}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {91afeac9-fb63-4f03-8dbc-e06183d21c53}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {ab265a3c-8218-4a50-a88c-b69dbde4c4fe}, !- Handle
  Friday 1,                               !- Name
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a6a41af-d8b1-4b05-934c-3c5f225d1f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {94e70616-ce30-4615-8604-6e348939ff4d}, !- Handle
  Schedule Rule 447,                      !- Name
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9aea09b-46e8-4d20-8ed8-ad6ffd2f448f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {2bc34b0b-8d17-4951-983f-7b157adc220e}, !- Handle
  Weekend 1,                              !- Name
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb55027d-844b-42eb-9360-15b86669c0bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4a6a41af-d8b1-4b05-934c-3c5f225d1f93}, !- Handle
  Friday 2,                               !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b9aea09b-46e8-4d20-8ed8-ad6ffd2f448f}, !- Handle
  Weekday 2,                              !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {bb55027d-844b-42eb-9360-15b86669c0bb}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {44e00b2d-5cb9-4620-95ae-a05399521479}, !- Handle
  MidriseApartment Infil,                 !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  {0c737472-c6de-4979-a5dd-84f30e53f19b}, !- Default Day Schedule Name
  {84210547-51e4-4996-934f-32c91cbf1388}, !- Summer Design Day Schedule Name
  {ff6c1cbc-f9b1-47d5-9c0c-ac54b306f735}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c737472-c6de-4979-a5dd-84f30e53f19b}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84210547-51e4-4996-934f-32c91cbf1388}, !- Handle
  MidriseApartment Infil Summer Design Day, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff6c1cbc-f9b1-47d5-9c0c-ac54b306f735}, !- Handle
  MidriseApartment Infil Winter Design Day, !- Name
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69161020-b3b3-4be0-91b7-050e0e9b5660}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DefaultScheduleSet,
  {7092a2fa-5c5a-4e47-815c-5d91ae80042b}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {3179dad2-a158-4e62-b824-8b0e573d7f7f}, !- Lighting Schedule Name
  {e838919e-5a5b-40f0-9f36-4433d3bff927}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ffa5cee0-ee70-4bf0-b67c-b4dd7c9f6ded}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3179dad2-a158-4e62-b824-8b0e573d7f7f}, !- Handle
  MidriseApartment Corridor Light,        !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  {b3b22fca-0587-4b90-bd3c-cc91b0e7e0fc}, !- Default Day Schedule Name
  {c78f6e6f-bbfa-45b4-a863-254cd2a7b95b}, !- Summer Design Day Schedule Name
  {d57c9ce3-46b0-4e5e-8aa0-ae7b3ae949c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3b22fca-0587-4b90-bd3c-cc91b0e7e0fc}, !- Handle
  MidriseApartment Corridor Light Default, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c78f6e6f-bbfa-45b4-a863-254cd2a7b95b}, !- Handle
  MidriseApartment Corridor Light Summer Design Day, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d57c9ce3-46b0-4e5e-8aa0-ae7b3ae949c3}, !- Handle
  MidriseApartment Corridor Light Winter Design Day, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e838919e-5a5b-40f0-9f36-4433d3bff927}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  {a3e3435f-e649-412c-a0bb-25786e711a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e3435f-e649-412c-a0bb-25786e711a12}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {ffa5cee0-ee70-4bf0-b67c-b4dd7c9f6ded}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  {b1975794-31ec-44b5-a1d6-9026d7458700}, !- Default Day Schedule Name
  {ca2f7ce8-cff0-4327-a757-5325a931ddd7}, !- Summer Design Day Schedule Name
  {7b9fff37-0541-4856-a161-409a9ac687b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1975794-31ec-44b5-a1d6-9026d7458700}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2f7ce8-cff0-4327-a757-5325a931ddd7}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b9fff37-0541-4856-a161-409a9ac687b3}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7e7b1b3c-2a5b-4247-84fb-f073736d2adb}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment:Definition,
  {29f04fcf-d21c-42ff-961b-4cad73a96a0b}, !- Handle
  MURB_Service Hot Water GENERAL,         !- Name
  General,                                !- End-Use Subcategory
  0.0001,                                 !- Peak Flow Rate {m3/s}
  {48c1ffc9-431c-4e05-8356-11cc575a93b5}, !- Target Temperature Schedule Name
  {f72777a4-500a-4064-afda-501b93b05117}, !- Sensible Fraction Schedule Name
  {89ba4c59-4e9f-46fa-a81f-2814edd9357d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48c1ffc9-431c-4e05-8356-11cc575a93b5}, !- Handle
  60.0C Hot Water,                        !- Name
  {cef3f5a3-a330-4f8b-b3d0-83e555c549b9}, !- Schedule Type Limits Name
  {c2c9578a-e055-4cdb-909c-445022ae95da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2c9578a-e055-4cdb-909c-445022ae95da}, !- Handle
  Schedule Day 46,                        !- Name
  {cef3f5a3-a330-4f8b-b3d0-83e555c549b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f72777a4-500a-4064-afda-501b93b05117}, !- Handle
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  {5fc49684-d5c8-4bd9-b2df-104c4510d327}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fc49684-d5c8-4bd9-b2df-104c4510d327}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89ba4c59-4e9f-46fa-a81f-2814edd9357d}, !- Handle
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  {3915cf86-4a6a-4b23-9fc8-391f753cec61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3915cf86-4a6a-4b23-9fc8-391f753cec61}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cef3f5a3-a330-4f8b-b3d0-83e555c549b9}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SpaceType,
  {e526157d-aa16-40ed-845d-1f09658c7ec4}, !- Handle
  MURB large,                             !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {7ace3e00-50b3-491c-b553-62255eab27a2}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {7ace3e00-50b3-491c-b553-62255eab27a2}, !- Handle
  Rendering Color 738,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {cd3cb36c-2a6d-4dfc-ae40-9140415a471d}, !- Handle
  People 1,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {e526157d-aa16-40ed-845d-1f09658c7ec4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {bf1bd282-c850-4a50-98ac-8877c2eb0baa}, !- Handle
  Electric Equipment 1,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {e526157d-aa16-40ed-845d-1f09658c7ec4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {f29fad15-4c1e-43dd-bcec-e8d27ddf6003}, !- Handle
  MURB lobby,                             !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {7092a2fa-5c5a-4e47-815c-5d91ae80042b}, !- Default Schedule Set Name
  {b25e5e8a-92cd-44fb-be8a-226274fb0889}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {b25e5e8a-92cd-44fb-be8a-226274fb0889}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:SpaceType,
  {992970a2-8a0a-4e2c-8c4d-915f3d3b789f}, !- Handle
  MURB lobby 1,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {7092a2fa-5c5a-4e47-815c-5d91ae80042b}, !- Default Schedule Set Name
  {b25e5e8a-92cd-44fb-be8a-226274fb0889}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {e6e379f7-2579-4066-8323-d4f8c9620cde}, !- Handle
  MURB lobby 2,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {7092a2fa-5c5a-4e47-815c-5d91ae80042b}, !- Default Schedule Set Name
  {b25e5e8a-92cd-44fb-be8a-226274fb0889}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {a4bb75f6-dbf1-40fd-aabb-ce1f7695e036}, !- Handle
  MURB lobby 3,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {7092a2fa-5c5a-4e47-815c-5d91ae80042b}, !- Default Schedule Set Name
  {b25e5e8a-92cd-44fb-be8a-226274fb0889}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Handle
  MURB small,                             !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {81bc0e97-dec7-4994-a02f-5b06e4f9c9b4}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {81bc0e97-dec7-4994-a02f-5b06e4f9c9b4}, !- Handle
  Rendering Color 739,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {d11a12c2-7848-4c22-a2ba-e36799d6e25b}, !- Handle
  People 2,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {1d230450-aa59-4d07-b667-be2e7c372ea1}, !- Handle
  Electric Equipment 2,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {f3fd0c68-c88d-475d-9202-3e2babcc7cf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {75a4d787-a478-4a63-af27-470ee4dee0a1}, !- Handle
  MURB small 1,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {519fc284-4402-4a2c-a295-07874bbcbf01}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {519fc284-4402-4a2c-a295-07874bbcbf01}, !- Handle
  Rendering Color 740,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {9af22a31-c2cf-4ad1-b157-09766cb20f74}, !- Handle
  People 3,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {75a4d787-a478-4a63-af27-470ee4dee0a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {5ac9d148-986f-4077-bea0-8514aa556c3f}, !- Handle
  Electric Equipment 3,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {75a4d787-a478-4a63-af27-470ee4dee0a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {838d2ba8-d3e2-4e8a-8604-99b50723be51}, !- Handle
  MURB small 2,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {4a5a613e-b128-4b0c-a5d7-15755988ad36}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {4a5a613e-b128-4b0c-a5d7-15755988ad36}, !- Handle
  Rendering Color 741,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {6496f626-79dc-44bb-a10a-662fe1f7424d}, !- Handle
  People 4,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {838d2ba8-d3e2-4e8a-8604-99b50723be51}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {bf6b659f-9fd8-48e8-8b41-3c1a75917935}, !- Handle
  Electric Equipment 4,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {838d2ba8-d3e2-4e8a-8604-99b50723be51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {3fc8f43a-c5ab-4b9b-afcc-1e947b120848}, !- Handle
  MURB small 3,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {e5e4d8d5-c465-4e3f-8367-067a31ac5637}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {e5e4d8d5-c465-4e3f-8367-067a31ac5637}, !- Handle
  Rendering Color 742,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {a5b9d950-caf2-4887-9ea4-7ee454fabbab}, !- Handle
  People 5,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {3fc8f43a-c5ab-4b9b-afcc-1e947b120848}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {f0808b2d-9430-469d-9210-d4cde43a4d77}, !- Handle
  Electric Equipment 5,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {3fc8f43a-c5ab-4b9b-afcc-1e947b120848}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {4b7fd81a-4d0a-48d0-a3ea-2b606a791480}, !- Handle
  MURB small 4,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {a876f18c-a1f8-4c29-9732-c9884ba89120}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {a876f18c-a1f8-4c29-9732-c9884ba89120}, !- Handle
  Rendering Color 743,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {d08c46d4-4736-4229-b2c4-c43610eb40a3}, !- Handle
  People 6,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {4b7fd81a-4d0a-48d0-a3ea-2b606a791480}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {6207917a-950c-4910-9a7f-7368318c5f65}, !- Handle
  Electric Equipment 6,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {4b7fd81a-4d0a-48d0-a3ea-2b606a791480}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {8c0a2b5c-b8f6-4716-93de-1439fb6fcb7d}, !- Handle
  MURB small 5,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {5b1ab356-551c-485b-b3da-c696e3b5c182}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {5b1ab356-551c-485b-b3da-c696e3b5c182}, !- Handle
  Rendering Color 744,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {9d43fe8b-caa4-40ad-b720-8c972dc372a2}, !- Handle
  People 7,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {8c0a2b5c-b8f6-4716-93de-1439fb6fcb7d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {6abc3217-01c6-40da-93a4-610e7cc0f240}, !- Handle
  Electric Equipment 7,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {8c0a2b5c-b8f6-4716-93de-1439fb6fcb7d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {32bc634f-823f-4cec-b526-ddd7307cf727}, !- Handle
  MURB small 6,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {c92fa636-576d-472b-9cd7-6a1b355f41ce}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {c92fa636-576d-472b-9cd7-6a1b355f41ce}, !- Handle
  Rendering Color 745,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {ec7154fc-cd66-4bc5-95e3-9d124693d50e}, !- Handle
  People 8,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {32bc634f-823f-4cec-b526-ddd7307cf727}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {d0546644-55a6-4ff5-b814-f78260581093}, !- Handle
  Electric Equipment 8,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {32bc634f-823f-4cec-b526-ddd7307cf727}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {3be898cf-8c8c-42d1-b591-080051a50a58}, !- Handle
  MURB small 7,                           !- Name
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Default Construction Set Name
  {cd113476-c6b9-45fb-9fb1-d8bf5e1e8d15}, !- Default Schedule Set Name
  {447e6e21-e502-4e11-a510-585c6f98276a}, !- Group Rendering Name
  {15b4396c-3241-4192-b207-7f1ebb30a5b0}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {447e6e21-e502-4e11-a510-585c6f98276a}, !- Handle
  Rendering Color 746,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:People,
  {088ccda3-9074-4bf1-b449-15788884ad71}, !- Handle
  People 9,                               !- Name
  {b8a70f88-fa2f-47b0-9e30-cc6374fe39d3}, !- People Definition Name
  {3be898cf-8c8c-42d1-b591-080051a50a58}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment,
  {b4847cb8-6b06-42c6-9ab4-6d329c50a29a}, !- Handle
  Electric Equipment 9,                   !- Name
  {cc96d012-48d6-43c8-99a4-05ab72fe5850}, !- Electric Equipment Definition Name
  {3be898cf-8c8c-42d1-b591-080051a50a58}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {041b07c6-707d-49a4-8ae6-192b9f36f5cd}, !- Schedule Type Limits Name
  {d1bcd18b-41ec-4efb-97e0-5eda9a5b9555}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {041b07c6-707d-49a4-8ae6-192b9f36f5cd}, !- Handle
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d1bcd18b-41ec-4efb-97e0-5eda9a5b9555}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {6b5dfa12-e861-4329-be97-9edffdd9509f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {6b5dfa12-e861-4329-be97-9edffdd9509f}, !- Handle
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {351d0881-7f60-4ea4-89dc-603d97a3a51c}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {4bd1c0f3-8c17-4b9e-bdaa-05f944546194}, !- Schedule Type Limits Name
  {27007484-22d1-4468-bc05-9157a0d43104}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {4bd1c0f3-8c17-4b9e-bdaa-05f944546194}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {27007484-22d1-4468-bc05-9157a0d43104}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {73fde8af-db84-4806-8ef3-713d8a544a5c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  19,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  19;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {73fde8af-db84-4806-8ef3-713d8a544a5c}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {bc1fb7e7-5bd3-4636-a811-9ae6e4c559a4}, !- Handle
  Schedule Rule 46,                       !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b5c2ec0-6df5-4c3b-a6a5-8f63c0a3af65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8b5c2ec0-6df5-4c3b-a6a5-8f63c0a3af65}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  {4bd1c0f3-8c17-4b9e-bdaa-05f944546194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {72745d43-4955-456d-87c9-c3cb4925783c}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b83d7bb-cbb0-4e24-96e4-dabd11fba798}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5af8087-1b79-4003-a78a-a22bd8d32fe6}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de92684c-1421-484f-94cb-d8766ef75b33}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f520098-f739-46d3-bada-b3c76a94a8ee}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a72fc38-c8e8-49db-a572-254649d15a0f}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef1423a5-c701-4f47-aab5-26724c0e218f}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0f390df-827c-40b1-acd8-4fbb32bce436}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ff2ba6b-3c05-4e36-a8a4-2d896f8a504a}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93456f48-f1ad-4326-b255-005db75df092}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eba0b04c-2584-41f8-9ab2-76a87194f120}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a820ec27-ad7b-4c8a-bc8b-a97efd606844}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b178ef2e-b6f5-46fd-990e-361ba11fd569}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a806970c-a0d2-4cd5-b729-09b204cf97d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6efbf56a-bce6-4b3f-8d19-34122c518ed6}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3718c859-dfce-49bb-a5d4-8fd8a893a610}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b385837c-0a1b-4baa-a554-9eb0a5330a2d}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {297b7f7a-fcc8-4510-9d65-ce266a771e1e}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f14cdb15-d620-4c26-b3d9-532a8fa1e55b}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4c70e68-e210-477b-bbe1-d3487831adae}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {910ed1a4-4b78-4734-a9ba-8c6d63fbb2e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71b3505c-c330-4baf-933a-d9c17258c6f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9510d7a-8d4c-4ac7-beac-418227ba1e32}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a40755c-9644-4d9e-95c9-17f131e3d517}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10b81bd2-3762-463a-85f9-57d3c28c6258}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8562dfde-33a5-4c3e-b6c5-b70f8392719a}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b741a622-4994-4d59-9839-04b799845bae}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f74a74c5-b513-4837-a028-f342cf1c9a49}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22e849e9-7f37-4f9c-9041-7d75bad29600}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee34271c-d36a-4dec-a234-72dbe3b6fb07}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ba7d24c-84f8-4683-86bf-84a41182ab70}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94febfe-2a9c-420f-99ad-372e57aa3085}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e686396-b0c4-44db-87be-18dd34a06dc9}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebc3ef0c-d64d-4464-8144-b6251882ccd4}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83301b4a-a651-452b-bf83-27ec2c375160}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {961fa995-2eb4-4b05-aad9-8128eff6b5c5}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42875aa4-e8f9-439f-90fd-16151c613e3e}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2b8ac1f-8941-47af-8dc6-128932c0f25e}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b00edafb-b8a2-4e7c-b193-f467af4f7506}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5262e9d6-2521-4937-ba06-26ddf816888b}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d39c61d0-fd82-40dd-af9a-ec03d98d201a}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14094172-9503-40fe-87e2-e4e40d724026}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d10aceb3-d650-425e-8f47-509133353eb8}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {e65dc60b-637b-45d0-9ab3-600da048aee3}, !- Heating Setpoint Temperature Schedule Name
  {4c2afd6b-b73b-47ca-bad6-87340f42bee7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {304ad60e-b624-4df4-b50d-c83bd58eb947}, !- Handle
  Elec Baseboard,                         !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

! Always On Discrete
OS:Schedule:Constant,
  {e01538cc-2992-4117-9a50-03073551af81}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {627bf495-5a39-40e8-90d6-82088e7630ae}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {627bf495-5a39-40e8-90d6-82088e7630ae}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a74f761-ecc3-4ad7-8a60-68cfca5c7b11}, !- Handle
  Elec Baseboard 1,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {71086196-9125-4f64-9377-f9487027aff3}, !- Handle
  Elec Baseboard 2,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dc05d7a5-971b-43ff-abf9-63cefa20b53c}, !- Handle
  Elec Baseboard 3,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5cae3343-5445-4d50-b6b1-b4ec407131bb}, !- Handle
  Elec Baseboard 4,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24785947-26fc-4c10-a529-6666b2dd3e4c}, !- Handle
  Elec Baseboard 5,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0da256ab-1250-4449-b9c9-c1fc697e1edb}, !- Handle
  Elec Baseboard 6,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c41b0905-70cf-4c80-b1d5-99f11985d7ee}, !- Handle
  Elec Baseboard 7,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a88c47f-fe7b-4495-8082-355f85471c5a}, !- Handle
  Elec Baseboard 8,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5cc40f90-2399-4da7-9b3e-47091226b3c2}, !- Handle
  Elec Baseboard 9,                       !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0eb8ddaa-5ee9-4d40-bcae-8929f929305f}, !- Handle
  Elec Baseboard 10,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {05a105e8-1fcf-4edc-a367-e354d2712ae6}, !- Handle
  Elec Baseboard 11,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9bbd526d-cf81-4e5d-8e78-788f16ec03bc}, !- Handle
  Elec Baseboard 12,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8c6397c-9a55-4645-b6e2-7b3e31199f10}, !- Handle
  Elec Baseboard 13,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1a8016c-dbcb-4f30-b8e6-1e5c5e5655a4}, !- Handle
  Elec Baseboard 14,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4e26c9c6-6e97-4500-bd64-2c55720f5e17}, !- Handle
  Elec Baseboard 15,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b2d68eb-33a2-4268-b550-6bcffb240251}, !- Handle
  Elec Baseboard 16,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {426cd44c-323d-45d3-8eb4-ed887f08b6c2}, !- Handle
  Elec Baseboard 17,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e5d8b6f-381c-4af6-b8e1-c1807855716b}, !- Handle
  Elec Baseboard 18,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b30656e-7c13-43cd-b620-1a04655beccb}, !- Handle
  Elec Baseboard 19,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5c8decde-f0b4-4b7d-819d-a5ffed7c6a9c}, !- Handle
  Elec Baseboard 20,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a8abdac-ac5f-4b80-b565-84368debf277}, !- Handle
  Elec Baseboard 21,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e7d14e4e-e437-4348-8cac-9182a053c269}, !- Handle
  Elec Baseboard 22,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d1dba599-2aaf-4341-a66f-446c2024372a}, !- Handle
  Elec Baseboard 23,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd5e0c43-0361-4e12-9363-59c8eb6642ad}, !- Handle
  Elec Baseboard 24,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {53ee859c-b317-47a3-9907-2667c758ed6b}, !- Handle
  Elec Baseboard 25,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e72edd9-aee9-46d8-b1c9-2c41c451263f}, !- Handle
  Elec Baseboard 26,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56419f9f-b847-4aaa-9739-10c7d64efd3f}, !- Handle
  Elec Baseboard 27,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36fa59ea-9ddf-45f4-b20d-65746df753a9}, !- Handle
  Elec Baseboard 28,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe00d79a-a524-49da-ab24-23ed37961b23}, !- Handle
  Elec Baseboard 29,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bf5666d6-fba9-44f8-8d14-dccf389eb12e}, !- Handle
  Elec Baseboard 30,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c20ec426-39e2-49b6-bf7b-b67ea37fb95c}, !- Handle
  Elec Baseboard 31,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f92e19f8-d616-450d-8034-c7c4a7fdabad}, !- Handle
  Elec Baseboard 32,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cbc3929-ae56-4972-b8f4-e6bb2ceb254a}, !- Handle
  Elec Baseboard 33,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {04fe570b-6358-40f1-ab8c-ac15c01ede15}, !- Handle
  Elec Baseboard 34,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e23208a3-e810-42a7-8d82-bdd69560e1f9}, !- Handle
  Elec Baseboard 35,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eee8ebd9-5c7d-4e9d-a5a8-46feaf947a8f}, !- Handle
  Elec Baseboard 36,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2733e024-e11b-4b4b-8c0d-d7ef2f0e9cbd}, !- Handle
  Elec Baseboard 37,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60ced3d0-16a8-4593-9e10-7dd7bfd0ad23}, !- Handle
  Elec Baseboard 38,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb7a42e3-9a22-488c-a7ad-a0a8fb204b95}, !- Handle
  Elec Baseboard 39,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d82a2a92-a0f2-40f3-a8d7-8bb09326d7a0}, !- Handle
  Elec Baseboard 40,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8769111c-7d5a-43db-b4ee-ab372d90a436}, !- Handle
  Elec Baseboard 41,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bccb2c90-39f8-413c-ad41-76f4628a2830}, !- Handle
  Elec Baseboard 42,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {988b74f6-811c-467e-af38-692609a9a705}, !- Handle
  Elec Baseboard 43,                      !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {b1447a6c-021d-48d1-b88d-13582315e991}, !- Handle
  SHW_Temperature_140F,                   !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  {e900cbf3-0eaa-473c-9bf3-9e3446e52dc5}, !- Default Day Schedule Name
  {28faa40c-d400-4424-b603-1b9dba97bc46}, !- Summer Design Day Schedule Name
  {49bdad3c-9d32-4dfb-8763-d378752b6c2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e900cbf3-0eaa-473c-9bf3-9e3446e52dc5}, !- Handle
  SHW_Temperature_140F_Default,           !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {28faa40c-d400-4424-b603-1b9dba97bc46}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {49bdad3c-9d32-4dfb-8763-d378752b6c2e}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2804d317-5bf1-4d42-9bc1-4ffec34f9606}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6d1c9594-6fdb-4b3f-a6c2-a44b8b47c973}, !- Plant Side Inlet Node Name
  {5dc518f4-c9ca-4b9c-b468-ddec0a880dbc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {928f3494-67ba-4f19-adcf-d9f8732415fe}, !- Demand Side Inlet Node Name
  {85784a7a-9192-45c5-8a96-1875a75a8ffa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6753a559-e290-42bc-913b-f74783f30bf7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e7c4c7c5-ded0-4c72-80e7-6519521c3120}, !- Demand Mixer Name
  {01471555-413f-4932-a678-1662d4bd978d}, !- Demand Splitter Name
  {8c6dcce6-a419-4644-a054-03e6ca742d19}, !- Supply Mixer Name
  {79b503e5-555b-44c3-ac72-1a0577653aa6}; !- Supply Splitter Name

OS:Node,
  {ece98060-4db8-4f6c-a333-df687d6bfb4f}, !- Handle
  Node 45,                                !- Name
  {6d1c9594-6fdb-4b3f-a6c2-a44b8b47c973}, !- Inlet Port
  {dab434b2-f412-43c0-9ac8-7c9f22a9df2b}; !- Outlet Port

OS:Node,
  {2804d317-5bf1-4d42-9bc1-4ffec34f9606}, !- Handle
  Node 46,                                !- Name
  {79b8dd56-0472-4f9e-a267-cd64405a98f8}, !- Inlet Port
  {5dc518f4-c9ca-4b9c-b468-ddec0a880dbc}; !- Outlet Port

OS:Node,
  {f743f95b-88f5-419f-a1e8-264888635935}, !- Handle
  Node 47,                                !- Name
  {c06eab70-e078-4260-ad7e-2b1ff4c655aa}, !- Inlet Port
  {65f903e9-953a-418f-bac1-12eb91fc7e97}; !- Outlet Port

OS:Connector:Mixer,
  {8c6dcce6-a419-4644-a054-03e6ca742d19}, !- Handle
  Connector Mixer 1,                      !- Name
  {79b8dd56-0472-4f9e-a267-cd64405a98f8}, !- Outlet Branch Name
  {27a4e3fb-e391-47c6-ad59-1d061a5a0ce6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {79b503e5-555b-44c3-ac72-1a0577653aa6}, !- Handle
  Connector Splitter 1,                   !- Name
  {fd284592-be96-4753-9280-9d7b21d9573e}, !- Inlet Branch Name
  {c06eab70-e078-4260-ad7e-2b1ff4c655aa}; !- Outlet Branch Name 1

OS:Connection,
  {6d1c9594-6fdb-4b3f-a6c2-a44b8b47c973}, !- Handle
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Source Object
  14,                                     !- Outlet Port
  {ece98060-4db8-4f6c-a333-df687d6bfb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06eab70-e078-4260-ad7e-2b1ff4c655aa}, !- Handle
  {79b503e5-555b-44c3-ac72-1a0577653aa6}, !- Source Object
  3,                                      !- Outlet Port
  {f743f95b-88f5-419f-a1e8-264888635935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b8dd56-0472-4f9e-a267-cd64405a98f8}, !- Handle
  {8c6dcce6-a419-4644-a054-03e6ca742d19}, !- Source Object
  2,                                      !- Outlet Port
  {2804d317-5bf1-4d42-9bc1-4ffec34f9606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc518f4-c9ca-4b9c-b468-ddec0a880dbc}, !- Handle
  {2804d317-5bf1-4d42-9bc1-4ffec34f9606}, !- Source Object
  3,                                      !- Outlet Port
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2175d59e-3dcf-44f4-be71-aedef7ebced3}, !- Handle
  Node 48,                                !- Name
  {928f3494-67ba-4f19-adcf-d9f8732415fe}, !- Inlet Port
  {fc70d776-7444-49f7-b5e4-785bbf5fae0e}; !- Outlet Port

OS:Node,
  {43a203c9-0f2f-4adb-8c61-ce5a80db3674}, !- Handle
  Node 49,                                !- Name
  {04f16f29-fbec-4e95-ae32-369ea4c6af54}, !- Inlet Port
  {85784a7a-9192-45c5-8a96-1875a75a8ffa}; !- Outlet Port

OS:Connector:Mixer,
  {e7c4c7c5-ded0-4c72-80e7-6519521c3120}, !- Handle
  Connector Mixer 2,                      !- Name
  {04f16f29-fbec-4e95-ae32-369ea4c6af54}, !- Outlet Branch Name
  {27f26099-c580-4364-a366-54e2c699eac6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {01471555-413f-4932-a678-1662d4bd978d}, !- Handle
  Connector Splitter 2,                   !- Name
  {fc70d776-7444-49f7-b5e4-785bbf5fae0e}, !- Inlet Branch Name
  {167a9cc3-32d9-459b-b506-9032140e6572}; !- Outlet Branch Name 1

OS:Connection,
  {928f3494-67ba-4f19-adcf-d9f8732415fe}, !- Handle
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Source Object
  17,                                     !- Outlet Port
  {2175d59e-3dcf-44f4-be71-aedef7ebced3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc70d776-7444-49f7-b5e4-785bbf5fae0e}, !- Handle
  {2175d59e-3dcf-44f4-be71-aedef7ebced3}, !- Source Object
  3,                                      !- Outlet Port
  {01471555-413f-4932-a678-1662d4bd978d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f16f29-fbec-4e95-ae32-369ea4c6af54}, !- Handle
  {e7c4c7c5-ded0-4c72-80e7-6519521c3120}, !- Source Object
  2,                                      !- Outlet Port
  {43a203c9-0f2f-4adb-8c61-ce5a80db3674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85784a7a-9192-45c5-8a96-1875a75a8ffa}, !- Handle
  {43a203c9-0f2f-4adb-8c61-ce5a80db3674}, !- Source Object
  3,                                      !- Outlet Port
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {91b93cd7-ffad-4ec0-a572-52e44f30c7c9}, !- Handle
  {3506558a-1bc4-4ba8-a28a-2894344d62a4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6753a559-e290-42bc-913b-f74783f30bf7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {03c203cc-7987-4054-84cc-26dfe99d4f39}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b1447a6c-021d-48d1-b88d-13582315e991}, !- Schedule Name
  {2804d317-5bf1-4d42-9bc1-4ffec34f9606}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {de5dc65a-27d7-477a-91a4-3c7cb7a9f688}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {dab434b2-f412-43c0-9ac8-7c9f22a9df2b}, !- Inlet Node Name
  {4478d556-3afc-4af1-bb85-9bfc29e8d65a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9c4966c0-8a19-4222-a662-0114b6ba2b73}, !- Handle
  Node 51,                                !- Name
  {4478d556-3afc-4af1-bb85-9bfc29e8d65a}, !- Inlet Port
  {fd284592-be96-4753-9280-9d7b21d9573e}; !- Outlet Port

OS:Connection,
  {dab434b2-f412-43c0-9ac8-7c9f22a9df2b}, !- Handle
  {ece98060-4db8-4f6c-a333-df687d6bfb4f}, !- Source Object
  3,                                      !- Outlet Port
  {de5dc65a-27d7-477a-91a4-3c7cb7a9f688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4478d556-3afc-4af1-bb85-9bfc29e8d65a}, !- Handle
  {de5dc65a-27d7-477a-91a4-3c7cb7a9f688}, !- Source Object
  3,                                      !- Outlet Port
  {9c4966c0-8a19-4222-a662-0114b6ba2b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd284592-be96-4753-9280-9d7b21d9573e}, !- Handle
  {9c4966c0-8a19-4222-a662-0114b6ba2b73}, !- Source Object
  3,                                      !- Outlet Port
  {79b503e5-555b-44c3-ac72-1a0577653aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a1725b20-d5b2-4195-b1e1-6cea84d813de}, !- Handle
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {b1447a6c-021d-48d1-b88d-13582315e991}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e28e3e9c-60b5-46fa-95aa-206d0de49795}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
