  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {593879dc-3aa7-444d-b1a4-9e449c3bd798}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1a8953fa-3e5c-4e12-834e-9a5b5e101d8b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ac5cc9fb-0d65-4aa2-a669-d1c9e5acfd24}, ! Handle
  PTHP CV Fan 38,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4d04cf8f-6e78-47c6-9428-a908553b006b}, !- Handle
  PTHP 1 Spd DX Htg Coil 38,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {593879dc-3aa7-444d-b1a4-9e449c3bd798}, !- Handle
  PTHP 1 Spd DX Clg Coil 38,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1a8953fa-3e5c-4e12-834e-9a5b5e101d8b}, ! Handle
  PTHP Elec Htg Backup Coil 38,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ca428950-85bf-4c2c-af65-612430805ba7}, !- Handle
  Node 130,                               !- Name
  {a14eeb2f-6215-46dc-bbb6-1f6f9f09a23f}, !- Inlet Port
  {d9d12dab-d18a-4886-b68b-17cfb4a3f7ae}; !- Outlet Port

OS:Connection,
  {a14eeb2f-6215-46dc-bbb6-1f6f9f09a23f}, !- Handle
  {53d373a4-9087-4ac1-9437-0687353e0052}, !- Source Object
  2,                                      !- Outlet Port
  {ca428950-85bf-4c2c-af65-612430805ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d12dab-d18a-4886-b68b-17cfb4a3f7ae}, !- Handle
  {ca428950-85bf-4c2c-af65-612430805ba7}, !- Source Object
  3,                                      !- Outlet Port
  {19c4558a-446d-4cfa-af69-8086bf95f478}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a80d14c-e5cc-49c7-a129-9a9e5829e842}, !- Handle
  Node 131,                               !- Name
  {9a10a4de-be7d-487a-a01d-ab9c4b09b815}, !- Inlet Port
  {6b19aa03-9c71-407f-bbcd-c659955b6b48}; !- Outlet Port

OS:Connection,
  {6b19aa03-9c71-407f-bbcd-c659955b6b48}, !- Handle
  {9a80d14c-e5cc-49c7-a129-9a9e5829e842}, !- Source Object
  3,                                      !- Outlet Port
  {0082e15c-f479-4c7a-a918-6a9ccc10aa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a10a4de-be7d-487a-a01d-ab9c4b09b815}, !- Handle
  {19c4558a-446d-4cfa-af69-8086bf95f478}, !- Source Object
  4,                                      !- Outlet Port
  {9a80d14c-e5cc-49c7-a129-9a9e5829e842}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1af2c76f-9d6a-4d4c-b725-46124561c0ab}, !- Handle
  PTHP 39,                                !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  {4dca1540-3336-40f2-b46b-9cfd244f7899}, !- Air Inlet Node Name
  {918d5ce2-2f5e-4176-87a6-079e82d78dcc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {caf6db43-80dc-465f-80f0-5633202219a5}, !- Supply Air Fan Name
  {eb5a88dd-4a06-466e-83b7-daeb3db991b2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b33d6096-3781-4f8d-9905-aa90c8531594}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {76fbb03c-74ff-44cc-9b85-f3a42ba457dd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {caf6db43-80dc-465f-80f0-5633202219a5}, ! Handle
  PTHP CV Fan 39,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {eb5a88dd-4a06-466e-83b7-daeb3db991b2}, !- Handle
  PTHP 1 Spd DX Htg Coil 39,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b33d6096-3781-4f8d-9905-aa90c8531594}, !- Handle
  PTHP 1 Spd DX Clg Coil 39,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {76fbb03c-74ff-44cc-9b85-f3a42ba457dd}, ! Handle
  PTHP Elec Htg Backup Coil 39,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8b76b386-fb78-4d84-a5d8-b011c49d4bd5}, !- Handle
  Node 132,                               !- Name
  {3a344d70-ab9a-44ee-bba0-7c03738a47cf}, !- Inlet Port
  {4dca1540-3336-40f2-b46b-9cfd244f7899}; !- Outlet Port

OS:Connection,
  {3a344d70-ab9a-44ee-bba0-7c03738a47cf}, !- Handle
  {f2974e50-5438-4a6b-9fd3-a4190b872fec}, !- Source Object
  2,                                      !- Outlet Port
  {8b76b386-fb78-4d84-a5d8-b011c49d4bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dca1540-3336-40f2-b46b-9cfd244f7899}, !- Handle
  {8b76b386-fb78-4d84-a5d8-b011c49d4bd5}, !- Source Object
  3,                                      !- Outlet Port
  {1af2c76f-9d6a-4d4c-b725-46124561c0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d01790dd-1863-4dd4-a801-0097ab9b0501}, !- Handle
  Node 133,                               !- Name
  {918d5ce2-2f5e-4176-87a6-079e82d78dcc}, !- Inlet Port
  {a1590dcf-440a-405b-8f23-86627385dfa0}; !- Outlet Port

OS:Connection,
  {a1590dcf-440a-405b-8f23-86627385dfa0}, !- Handle
  {d01790dd-1863-4dd4-a801-0097ab9b0501}, !- Source Object
  3,                                      !- Outlet Port
  {d6be9b6a-e64c-4e7b-93bf-f8939cc36d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {918d5ce2-2f5e-4176-87a6-079e82d78dcc}, !- Handle
  {1af2c76f-9d6a-4d4c-b725-46124561c0ab}, !- Source Object
  4,                                      !- Outlet Port
  {d01790dd-1863-4dd4-a801-0097ab9b0501}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2559dc22-afd4-4f40-91c5-c4b357935b07}, !- Handle
  PTHP 40,                                !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  {9563e7eb-dcd4-499b-a3cb-e0c1e65ab63c}, !- Air Inlet Node Name
  {9730c3d6-9484-4fb3-8ba7-2a71f083d69a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {62dd5e47-5ab2-44ba-b5c6-d5eef6ec9105}, !- Supply Air Fan Name
  {262b6ded-1651-4a18-887e-11b8a3bbfff3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ddaad795-f4c6-489f-ab56-70a4b3fc2700}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3d6a054f-b1e7-4502-b182-4126263768b7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {62dd5e47-5ab2-44ba-b5c6-d5eef6ec9105}, ! Handle
  PTHP CV Fan 40,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {262b6ded-1651-4a18-887e-11b8a3bbfff3}, !- Handle
  PTHP 1 Spd DX Htg Coil 40,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ddaad795-f4c6-489f-ab56-70a4b3fc2700}, !- Handle
  PTHP 1 Spd DX Clg Coil 40,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3d6a054f-b1e7-4502-b182-4126263768b7}, ! Handle
  PTHP Elec Htg Backup Coil 40,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4449a2bf-7c92-4094-91cc-7e58f541731c}, !- Handle
  Node 134,                               !- Name
  {9c19f804-eea3-482d-9db5-65fe798541ea}, !- Inlet Port
  {9563e7eb-dcd4-499b-a3cb-e0c1e65ab63c}; !- Outlet Port

OS:Connection,
  {9c19f804-eea3-482d-9db5-65fe798541ea}, !- Handle
  {d1e9770b-c373-4748-8500-08e5ab2c434b}, !- Source Object
  2,                                      !- Outlet Port
  {4449a2bf-7c92-4094-91cc-7e58f541731c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9563e7eb-dcd4-499b-a3cb-e0c1e65ab63c}, !- Handle
  {4449a2bf-7c92-4094-91cc-7e58f541731c}, !- Source Object
  3,                                      !- Outlet Port
  {2559dc22-afd4-4f40-91c5-c4b357935b07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95cc1f95-2016-4a4c-b4f9-042a38ae0914}, !- Handle
  Node 135,                               !- Name
  {9730c3d6-9484-4fb3-8ba7-2a71f083d69a}, !- Inlet Port
  {38a3117d-0f95-4532-bbda-8966a64f42f4}; !- Outlet Port

OS:Connection,
  {38a3117d-0f95-4532-bbda-8966a64f42f4}, !- Handle
  {95cc1f95-2016-4a4c-b4f9-042a38ae0914}, !- Source Object
  3,                                      !- Outlet Port
  {9f2d7038-3e11-4aee-a8e0-95f6f03c6e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9730c3d6-9484-4fb3-8ba7-2a71f083d69a}, !- Handle
  {2559dc22-afd4-4f40-91c5-c4b357935b07}, !- Source Object
  4,                                      !- Outlet Port
  {95cc1f95-2016-4a4c-b4f9-042a38ae0914}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f31f259d-8dfb-4f0d-af04-18a6700d7192}, !- Handle
  PTHP 41,                                !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  {f5d6eb55-e0f3-4574-8034-0edcb6d52269}, !- Air Inlet Node Name
  {d565c694-dbaf-4f58-aa72-f3a009424ee1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6913f572-f494-498f-829f-5b3e0aa3542b}, !- Supply Air Fan Name
  {ecff054a-e2d8-4f30-8acc-05279609e4b3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2481b5aa-f5fa-47d7-9cf2-a767ce300d1e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {944dafdd-057a-4416-be2e-7c26a86ad51d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6913f572-f494-498f-829f-5b3e0aa3542b}, ! Handle
  PTHP CV Fan 41,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ecff054a-e2d8-4f30-8acc-05279609e4b3}, !- Handle
  PTHP 1 Spd DX Htg Coil 41,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2481b5aa-f5fa-47d7-9cf2-a767ce300d1e}, !- Handle
  PTHP 1 Spd DX Clg Coil 41,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {944dafdd-057a-4416-be2e-7c26a86ad51d}, ! Handle
  PTHP Elec Htg Backup Coil 41,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {56322514-1b02-466e-b918-81b890c57d47}, !- Handle
  Node 136,                               !- Name
  {33810db5-bf92-435e-ac52-0164d8fa46a1}, !- Inlet Port
  {f5d6eb55-e0f3-4574-8034-0edcb6d52269}; !- Outlet Port

OS:Connection,
  {33810db5-bf92-435e-ac52-0164d8fa46a1}, !- Handle
  {c671725a-abf8-4a6d-95e4-0fa9563f6c47}, !- Source Object
  2,                                      !- Outlet Port
  {56322514-1b02-466e-b918-81b890c57d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d6eb55-e0f3-4574-8034-0edcb6d52269}, !- Handle
  {56322514-1b02-466e-b918-81b890c57d47}, !- Source Object
  3,                                      !- Outlet Port
  {f31f259d-8dfb-4f0d-af04-18a6700d7192}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0928e22f-7fbe-4eba-b8aa-071418615092}, !- Handle
  Node 137,                               !- Name
  {d565c694-dbaf-4f58-aa72-f3a009424ee1}, !- Inlet Port
  {410f1770-ec4a-4622-a581-90ab84ff98ab}; !- Outlet Port

OS:Connection,
  {410f1770-ec4a-4622-a581-90ab84ff98ab}, !- Handle
  {0928e22f-7fbe-4eba-b8aa-071418615092}, !- Source Object
  3,                                      !- Outlet Port
  {26d84a9f-2736-43de-9777-ae1f6756d341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d565c694-dbaf-4f58-aa72-f3a009424ee1}, !- Handle
  {f31f259d-8dfb-4f0d-af04-18a6700d7192}, !- Source Object
  4,                                      !- Outlet Port
  {0928e22f-7fbe-4eba-b8aa-071418615092}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b5eacf97-a2fe-4eb2-8b5b-5040e7fa923c}, !- Handle
  PTHP 42,                                !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  {75303a15-6028-4a5c-8fd1-734d579177de}, !- Air Inlet Node Name
  {872e0370-ce43-42bb-b410-5bbbce910cad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6b989762-77a6-4851-bd8e-58d163b644a4}, !- Supply Air Fan Name
  {a041ee31-78d8-4de7-bd56-b6ce27462106}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0d5c66be-3ace-428c-8f9c-d60e26e99acb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {949fcb6e-381f-416e-abe5-445fda877a1c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {6b989762-77a6-4851-bd8e-58d163b644a4}, ! Handle
  PTHP CV Fan 42,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {a041ee31-78d8-4de7-bd56-b6ce27462106}, !- Handle
  PTHP 1 Spd DX Htg Coil 42,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0d5c66be-3ace-428c-8f9c-d60e26e99acb}, !- Handle
  PTHP 1 Spd DX Clg Coil 42,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {949fcb6e-381f-416e-abe5-445fda877a1c}, ! Handle
  PTHP Elec Htg Backup Coil 42,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {454b9823-10ed-4012-93d9-483c909dbf69}, !- Handle
  Node 138,                               !- Name
  {62eb5150-555a-47f5-8967-8dbd02b8bf51}, !- Inlet Port
  {75303a15-6028-4a5c-8fd1-734d579177de}; !- Outlet Port

OS:Connection,
  {62eb5150-555a-47f5-8967-8dbd02b8bf51}, !- Handle
  {cdcf3edf-fde4-486e-a3c6-93e6b5d6204f}, !- Source Object
  2,                                      !- Outlet Port
  {454b9823-10ed-4012-93d9-483c909dbf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75303a15-6028-4a5c-8fd1-734d579177de}, !- Handle
  {454b9823-10ed-4012-93d9-483c909dbf69}, !- Source Object
  3,                                      !- Outlet Port
  {b5eacf97-a2fe-4eb2-8b5b-5040e7fa923c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d962a8a2-b14b-4323-a0e8-de4f98831ba1}, !- Handle
  Node 139,                               !- Name
  {872e0370-ce43-42bb-b410-5bbbce910cad}, !- Inlet Port
  {ca66b578-35d6-4828-876c-633f06d3f8f1}; !- Outlet Port

OS:Connection,
  {ca66b578-35d6-4828-876c-633f06d3f8f1}, !- Handle
  {d962a8a2-b14b-4323-a0e8-de4f98831ba1}, !- Source Object
  3,                                      !- Outlet Port
  {37fd7afb-4498-418e-9987-819705b505f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872e0370-ce43-42bb-b410-5bbbce910cad}, !- Handle
  {b5eacf97-a2fe-4eb2-8b5b-5040e7fa923c}, !- Source Object
  4,                                      !- Outlet Port
  {d962a8a2-b14b-4323-a0e8-de4f98831ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8e1051d4-206e-4f51-bb05-794ab0f43661}, !- Handle
  PTHP 43,                                !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  {52ce461c-b858-4119-8c92-b4736b273409}, !- Air Inlet Node Name
  {14df1487-73b1-4cc7-af39-39be970b22fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d231c02f-27fe-4abd-bc44-9b9718f2adb6}, !- Supply Air Fan Name
  {fe6fbcad-cd51-4cc9-89f4-671f2a0f1cc3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {47cc9a58-3888-4821-a4f8-54834cb992ee}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {dce00153-682f-4c7a-8d6b-4f7e93ff9180}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e01538cc-2992-4117-9a50-03073551af81}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d231c02f-27fe-4abd-bc44-9b9718f2adb6}, ! Handle
  PTHP CV Fan 43,                         ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fe6fbcad-cd51-4cc9-89f4-671f2a0f1cc3}, !- Handle
  PTHP 1 Spd DX Htg Coil 43,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e01e8e2-96ed-43e1-ac95-bfc291599b16}, !- Total Heating Capacity Function of Temperature Curve Name
  {5b825fa1-5191-484a-a596-d5360a2bb848}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {1e480fb0-c71e-4a58-b4ee-12a171712ec7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a17685f7-db47-4726-8c3d-a4fd501def6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47a9c070-6159-4d37-9b87-c00afe6170cd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {47cc9a58-3888-4821-a4f8-54834cb992ee}, !- Handle
  PTHP 1 Spd DX Clg Coil 43,              !- Name
  {e01538cc-2992-4117-9a50-03073551af81}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0773d996-73cc-4d31-a6da-1790a57fd3e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f84c1e-a184-4593-b80a-3a737bcc5004}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cb72646f-c028-4a84-9f40-e140e3f40b98}, !- Energy Input Ratio Function of Temperature Curve Name
  {6b51b390-4d67-4b63-8b9f-4cdfd3f3ecd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {23347310-755d-47a9-93ef-d87f5f915823}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {dce00153-682f-4c7a-8d6b-4f7e93ff9180}, ! Handle
  PTHP Elec Htg Backup Coil 43,           ! Name
  {e01538cc-2992-4117-9a50-03073551af81}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {9d007248-7a4c-463f-a37c-65c655558c88}, !- Handle
  Node 140,                               !- Name
  {4e56142d-15db-4709-aebd-6f899fc563c3}, !- Inlet Port
  {52ce461c-b858-4119-8c92-b4736b273409}; !- Outlet Port

OS:Connection,
  {4e56142d-15db-4709-aebd-6f899fc563c3}, !- Handle
  {a15fb7ea-8d36-4eef-a55b-ea6e661dbb6d}, !- Source Object
  2,                                      !- Outlet Port
  {9d007248-7a4c-463f-a37c-65c655558c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ce461c-b858-4119-8c92-b4736b273409}, !- Handle
  {9d007248-7a4c-463f-a37c-65c655558c88}, !- Source Object
  3,                                      !- Outlet Port
  {8e1051d4-206e-4f51-bb05-794ab0f43661}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6c2db0c-1161-4c62-96eb-723ea9715215}, !- Handle
  Node 141,                               !- Name
  {14df1487-73b1-4cc7-af39-39be970b22fc}, !- Inlet Port
  {d6fbe77f-11d1-4d4a-b74d-1bc5fbbdd657}; !- Outlet Port

OS:Connection,
  {d6fbe77f-11d1-4d4a-b74d-1bc5fbbdd657}, !- Handle
  {f6c2db0c-1161-4c62-96eb-723ea9715215}, !- Source Object
  3,                                      !- Outlet Port
  {a911edf9-a851-4139-baee-74672ccab3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14df1487-73b1-4cc7-af39-39be970b22fc}, !- Handle
  {8e1051d4-206e-4f51-bb05-794ab0f43661}, !- Source Object
  4,                                      !- Outlet Port
  {f6c2db0c-1161-4c62-96eb-723ea9715215}, !- Target Object
  2;                                      !- Inlet Port

OS:Construction,
  {391d89e2-1058-4f4e-89d4-0e5582e8c2b1}, !- Handle
  Typical Interior Partition 4,           !- Name
  {af6fba5e-a20c-4279-a3d0-ac91e3bd2738}, !- Surface Rendering Name
  {59d3a190-18ad-4538-9400-2fe7129ca07d}; !- Layer 1

OS:StandardsInformation:Construction,
  {976e6a7e-e945-4a97-8bca-a7421764286f}, !- Handle
  {391d89e2-1058-4f4e-89d4-0e5582e8c2b1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3013081e-a6ca-4df7-892f-a328d22f0e3a}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {9666dfca-73f0-4e2c-ae0e-87a49ac96762}, !- Surface Rendering Name
  {499271f0-8eed-4d4f-81bf-4659b1e44ca1}, !- Layer 1
  {beb775d1-21d8-4015-a943-4ac8c2112fd9}; !- Layer 2

OS:StandardsInformation:Construction,
  {34e8febe-bd40-4ef0-8c3c-41841d63cdfb}, !- Handle
  {3013081e-a6ca-4df7-892f-a328d22f0e3a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1242c9de-c161-460d-9cd4-6571371b4e0f}, !- Handle
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  {9725e901-6566-4187-aee7-4d9470c46978}, !- Surface Rendering Name
  {ff71e8d8-b5c9-48ed-8b07-b66d356dc6b0}, !- Layer 1
  {5d36d20b-a62e-4490-b03b-e6c52fe9dfae}, !- Layer 2
  {a23c88cf-7ad0-4620-b6d6-fcdd26510425}, !- Layer 3
  {584e872d-c34e-4dca-bd5e-ccb472621420}; !- Layer 4

OS:StandardsInformation:Construction,
  {5054f76a-113a-4093-ba9c-9432b59b1368}, !- Handle
  {1242c9de-c161-460d-9cd4-6571371b4e0f}; !- Construction Name

OS:Construction,
  {3b05908d-49c7-436b-a463-a0f71a4e01f1}, !- Handle
  Typical IEAD Roof 19802010 6A,          !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {5cbec529-ef78-4d7e-97ce-84b2675ab8fd}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {1c7e9894-5156-497b-b6be-5d68e8feaab2}, !- Handle
  {3b05908d-49c7-436b-a463-a0f71a4e01f1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {11e74cd9-8c13-4f21-99ec-71fe7e4be6f4}, !- Handle
  Typical Interior Floor,                 !- Name
  {83be35d5-1de0-4ad1-bf05-f6acb4aebf41}, !- Surface Rendering Name
  {8bfe929c-fdd0-42e0-b95c-b7f40250f04f}, !- Layer 1
  {4145b2ad-37b4-4562-9439-32c315065d79}; !- Layer 2

OS:StandardsInformation:Construction,
  {cbb9604a-b105-42ae-b46a-2230d385f4a8}, !- Handle
  {11e74cd9-8c13-4f21-99ec-71fe7e4be6f4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {690eaf40-bbcd-43fc-bf42-398f00050b64}, !- Handle
  Typical Interior Wall,                  !- Name
  {a216693f-871e-46a9-99ab-ab1daabdac7b}, !- Surface Rendering Name
  {30ed2bb8-2994-4292-a555-79f7d134710d}, !- Layer 1
  {30ed2bb8-2994-4292-a555-79f7d134710d}; !- Layer 2

OS:StandardsInformation:Construction,
  {9df75114-53a5-4bc5-9251-5f0dd942fa4b}, !- Handle
  {690eaf40-bbcd-43fc-bf42-398f00050b64}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e7207de0-41ab-46dd-94b9-ffff01589e32}, !- Handle
  Typical Interior Ceiling,               !- Name
  {f2a7304a-78eb-4a4d-8d34-be8ba0113c13}, !- Surface Rendering Name
  {4145b2ad-37b4-4562-9439-32c315065d79}, !- Layer 1
  {8bfe929c-fdd0-42e0-b95c-b7f40250f04f}; !- Layer 2

OS:StandardsInformation:Construction,
  {d52e1bb7-0c73-4b60-9175-07033cdb9f2a}, !- Handle
  {e7207de0-41ab-46dd-94b9-ffff01589e32}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9e1929cc-09d5-47e1-b18d-8fb93b3f56c7}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {ad8565f3-5b74-4211-904c-8c6f46ebce8e}, !- Surface Rendering Name
  {72d3187f-9bff-47d5-bdc5-ce1d2d7a56a0}, !- Layer 1
  {3f8b9107-7bab-4f0e-9fe8-e636410a6074}; !- Layer 2

OS:StandardsInformation:Construction,
  {3716cdb1-778f-4cdc-9da2-2fa2ec757729}, !- Handle
  {9e1929cc-09d5-47e1-b18d-8fb93b3f56c7}; !- Construction Name

OS:Construction,
  {4709a1bd-4c2f-45f2-aa13-a9b9d2be377f}, !- Handle
  Customized Fenestration: u=3.08,        !- Name
  {c087950a-d4d6-45d5-b5ca-c182072a3f00}, !- Surface Rendering Name
  {4cadec45-5ee6-45af-86cb-d513245e3738}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c5739b4-1b3d-46ff-a50c-87a58f399d32}, !- Handle
  {4709a1bd-4c2f-45f2-aa13-a9b9d2be377f}; !- Construction Name

OS:Construction,
  {a72e94bd-98de-42ba-97c5-2e6132f04884}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {d3348444-5ab1-49b2-befa-c365ea14e138}, !- Surface Rendering Name
  {241ed4f5-b853-40bd-8fe7-b4642cb2549d}, !- Layer 1
  {faa8a33f-283f-429b-987a-c39ade09e62e}; !- Layer 2

OS:StandardsInformation:Construction,
  {e3fd3ced-a10b-4a02-a15a-b1b8f4f866e4}, !- Handle
  {a72e94bd-98de-42ba-97c5-2e6132f04884}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a0d2aad7-57be-4214-9751-4049d3a83c68}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {3c49e3b6-e9ca-4eec-976a-8176a9a3a555}, !- Surface Rendering Name
  {9df45288-9907-4917-a318-d422d27ce206}; !- Layer 1

OS:StandardsInformation:Construction,
  {c15dda37-a6df-45da-97fd-8657c00eff12}, !- Handle
  {a0d2aad7-57be-4214-9751-4049d3a83c68}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {1a7c11de-5de6-4475-a39d-95d80433ab6f}, !- Handle
  Typical Overhead Door 1,                !- Name
  {45959fdf-a968-4d48-9568-59806a1f9289}, !- Surface Rendering Name
  {faa8a33f-283f-429b-987a-c39ade09e62e}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e6d0422-7068-4d00-bcd1-480357c8a1cd}, !- Handle
  {1a7c11de-5de6-4475-a39d-95d80433ab6f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Handle
  Typical Interior Window,                !- Name
  {110e8abe-ec0e-4884-a209-f3b17a168b00}, !- Surface Rendering Name
  {0bad4645-3bb9-4457-a12a-a8be35d90d81}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8aec4f2-4b76-43bf-bdf3-1f3f484ed8c9}, !- Handle
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bd0f388b-43f8-44ad-ad55-ccf1f01000e7}, !- Handle
  Typical Interior Door 4,                !- Name
  {f56e39ed-6a5c-4039-a74d-191651e8151d}, !- Surface Rendering Name
  {59d3a190-18ad-4538-9400-2fe7129ca07d}; !- Layer 1

OS:StandardsInformation:Construction,
  {52ed75aa-4348-4ebd-afe3-f0c10f73b4e0}, !- Handle
  {bd0f388b-43f8-44ad-ad55-ccf1f01000e7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {af6fba5e-a20c-4279-a3d0-ac91e3bd2738}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {59d3a190-18ad-4538-9400-2fe7129ca07d}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8ce3e605-1f45-4c75-821b-be86b6c2571f}, !- Handle
  {59d3a190-18ad-4538-9400-2fe7129ca07d}; !- Material Name

OS:Rendering:Color,
  {9666dfca-73f0-4e2c-ae0e-87a49ac96762}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {499271f0-8eed-4d4f-81bf-4659b1e44ca1}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1449a812-a7a4-4190-a898-79b83f07e4de}, !- Handle
  {499271f0-8eed-4d4f-81bf-4659b1e44ca1}; !- Material Name

OS:Material:NoMass,
  {beb775d1-21d8-4015-a943-4ac8c2112fd9}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69495c69-43bb-4d1e-9e90-89ef5268a466}, !- Handle
  {beb775d1-21d8-4015-a943-4ac8c2112fd9}; !- Material Name

OS:Rendering:Color,
  {9725e901-6566-4187-aee7-4d9470c46978}, !- Handle
  Rendering Color 636,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Material,
  {ff71e8d8-b5c9-48ed-8b07-b66d356dc6b0}, !- Handle
  1IN Stucco 4,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691337354832922,                      !- Conductivity {W/m-K}
  1858.00424829652,                       !- Density {kg/m3}
  836.460315804243,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {68dec070-2ff2-4b79-bd20-6a7c0ff9c820}, !- Handle
  {ff71e8d8-b5c9-48ed-8b07-b66d356dc6b0}; !- Material Name

OS:Material,
  {5d36d20b-a62e-4490-b03b-e6c52fe9dfae}, !- Handle
  8IN CONCRETE HW RefBldg 2,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31012326132692,                       !- Conductivity {W/m-K}
  2240.0051217353,                        !- Density {kg/m3}
  836.260444761042,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c77f298-434b-4e88-9653-e6e2343f77f0}, !- Handle
  {5d36d20b-a62e-4490-b03b-e6c52fe9dfae}; !- Material Name

OS:Material:NoMass,
  {a23c88cf-7ad0-4620-b6d6-fcdd26510425}, !- Handle
  Typical Insulation-R5 GBC,              !- Name
  MediumSmooth,                           !- Roughness
  0.65,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1602b676-b00a-44fc-918b-0ac5820deb94}, !- Handle
  {a23c88cf-7ad0-4620-b6d6-fcdd26510425}; !- Material Name

OS:Material,
  {584e872d-c34e-4dca-bd5e-ccb472621420}, !- Handle
  1/2IN Gypsum 2,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159892999094056,                      !- Conductivity {W/m-K}
  784.901794665194,                       !- Density {kg/m3}
  829.464829292142,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fcd54121-c39e-495b-9770-daa0dea7cbe9}, !- Handle
  {584e872d-c34e-4dca-bd5e-ccb472621420}; !- Material Name

OS:Material:NoMass,
  {5cbec529-ef78-4d7e-97ce-84b2675ab8fd}, !- Handle
  Typical Insulation U=0.276,             !- Name
  Smooth,                                 !- Roughness
  3.62,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7700f699-1531-4b2e-b8e4-bd5a9a7df2d3}, !- Handle
  {5cbec529-ef78-4d7e-97ce-84b2675ab8fd}; !- Material Name

OS:Rendering:Color,
  {83be35d5-1de0-4ad1-bf05-f6acb4aebf41}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {8bfe929c-fdd0-42e0-b95c-b7f40250f04f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7ecebbd-4968-4109-b340-b9f7d4660782}, !- Handle
  {8bfe929c-fdd0-42e0-b95c-b7f40250f04f}; !- Material Name

OS:Material:NoMass,
  {4145b2ad-37b4-4562-9439-32c315065d79}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe8aa83f-52d4-4f1e-907b-2e58dcead35d}, !- Handle
  {4145b2ad-37b4-4562-9439-32c315065d79}; !- Material Name

OS:Rendering:Color,
  {a216693f-871e-46a9-99ab-ab1daabdac7b}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {30ed2bb8-2994-4292-a555-79f7d134710d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca51e9c2-bd9b-40c0-9815-0a5bc1a7c133}, !- Handle
  {30ed2bb8-2994-4292-a555-79f7d134710d}; !- Material Name

OS:Rendering:Color,
  {f2a7304a-78eb-4a4d-8d34-be8ba0113c13}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {72d3187f-9bff-47d5-bdc5-ce1d2d7a56a0}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d3c089b-adb5-4a0d-a59e-bbd8fe39d0b3}, !- Handle
  {72d3187f-9bff-47d5-bdc5-ce1d2d7a56a0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4cadec45-5ee6-45af-86cb-d513245e3738}, !- Handle
  Fenestration U=3.08 0.66,               !- Name
  3.08,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {5f914e58-774d-4358-96b5-f5fc890ae68e}, !- Handle
  {4cadec45-5ee6-45af-86cb-d513245e3738}; !- Material Name

OS:Rendering:Color,
  {d3348444-5ab1-49b2-befa-c365ea14e138}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {faa8a33f-283f-429b-987a-c39ade09e62e}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51950677-ac2a-439c-a315-8f2112ee3b4b}, !- Handle
  {faa8a33f-283f-429b-987a-c39ade09e62e}; !- Material Name

OS:Rendering:Color,
  {3c49e3b6-e9ca-4eec-976a-8176a9a3a555}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {9df45288-9907-4917-a318-d422d27ce206}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {35881b58-811c-4bb5-894d-9fd45c535184}, !- Handle
  {9df45288-9907-4917-a318-d422d27ce206}; !- Material Name

OS:Rendering:Color,
  {45959fdf-a968-4d48-9568-59806a1f9289}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {110e8abe-ec0e-4884-a209-f3b17a168b00}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {0bad4645-3bb9-4457-a12a-a8be35d90d81}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {2ff37b13-f313-4682-b56d-822220a5c6bf}, !- Handle
  {0bad4645-3bb9-4457-a12a-a8be35d90d81}; !- Material Name

OS:Rendering:Color,
  {f56e39ed-6a5c-4039-a74d-191651e8151d}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {54d4c1a1-c652-43bc-8fab-758147f49c04}, !- Handle
  MidriseApartment Apartment Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eb7113cc-438a-4ae3-bd10-5a737ac7a058}, !- Number of People Schedule Name
  {55fc4cfa-a8eb-4f81-8614-08be39937d8a}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {1eb7f954-fb67-49db-b5c0-406d33182c27}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {caefa669-edf3-47ae-9f34-63717c90e8f7}, !- Hot Water Equipment Schedule Name
  {44e00b2d-5cb9-4620-95ae-a05399521479}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction,
  {4b926216-a5f2-44c2-ad9f-d8114dbe37bd}, !- Handle
  Generic Interior Ceiling,               !- Name
  {7146c11d-0020-416c-8bab-8c0f650252d6}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {7146c11d-0020-416c-8bab-8c0f650252d6}, !- Handle
  Rendering Color 747,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Material,
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {079f8606-f7c2-414e-84fe-60fced491b12}, !- Handle
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Material Name

OS:Material,
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0fba444f-3f1c-47a2-b896-cc8f71c82348}, !- Handle
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}; !- Material Name

OS:Material,
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e45e2a8f-56d2-4a50-844c-7b2c074c3442}, !- Handle
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Material Name

OS:StandardsInformation:Construction,
  {64d26e9a-738e-49d1-b9b0-f35935572a8c}, !- Handle
  {4b926216-a5f2-44c2-ad9f-d8114dbe37bd}; !- Construction Name

OS:Construction,
  {ef571a1d-3f3e-4850-afe4-8fa955eda695}, !- Handle
  Generic Interior Ceiling 1,             !- Name
  {2b0e72e0-a3e8-4fb4-bd17-5b9770b4bf9f}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {2b0e72e0-a3e8-4fb4-bd17-5b9770b4bf9f}, !- Handle
  Rendering Color 748,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7b4e343c-d534-4526-8e91-d650c8381362}, !- Handle
  {ef571a1d-3f3e-4850-afe4-8fa955eda695}; !- Construction Name

OS:Construction,
  {e242e2e7-eaec-4c60-bf73-687fe1e48ac9}, !- Handle
  Generic Interior Ceiling 2,             !- Name
  {7ee5ab13-510d-441c-897d-800d1bebeea9}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {7ee5ab13-510d-441c-897d-800d1bebeea9}, !- Handle
  Rendering Color 749,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {508b0e04-f167-4cdc-896a-b2c50323cf76}, !- Handle
  {e242e2e7-eaec-4c60-bf73-687fe1e48ac9}; !- Construction Name

OS:Construction,
  {5f287660-1e80-46dd-9ab2-3ccab6d27d04}, !- Handle
  Generic Interior Ceiling 3,             !- Name
  {07d6624b-099b-41e0-97f3-abdf9ef8301d}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {07d6624b-099b-41e0-97f3-abdf9ef8301d}, !- Handle
  Rendering Color 750,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {5f0b3223-74f1-4eaf-b607-18829f5f4e54}, !- Handle
  {5f287660-1e80-46dd-9ab2-3ccab6d27d04}; !- Construction Name

OS:Construction,
  {d56aed0e-2979-49c3-92f5-9809c503f7ca}, !- Handle
  Generic Interior Ceiling 4,             !- Name
  {c063b1a2-022f-42f1-a581-23ac7c6770a8}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {c063b1a2-022f-42f1-a581-23ac7c6770a8}, !- Handle
  Rendering Color 751,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {53ef5c82-7cd6-4a83-987f-5e90f1791292}, !- Handle
  {d56aed0e-2979-49c3-92f5-9809c503f7ca}; !- Construction Name

OS:Construction,
  {f5b93146-66e0-40fb-87f8-d56b9df96b46}, !- Handle
  Generic Interior Ceiling 5,             !- Name
  {e2f5a00c-0de2-4496-a3cd-47a2e24acaf0}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {e2f5a00c-0de2-4496-a3cd-47a2e24acaf0}, !- Handle
  Rendering Color 752,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {66f1acb7-5d24-486c-bb46-86db574eafa8}, !- Handle
  {f5b93146-66e0-40fb-87f8-d56b9df96b46}; !- Construction Name

OS:Construction,
  {96ff0721-2aaf-4ac0-ba75-0a8715512f62}, !- Handle
  Generic Interior Ceiling 6,             !- Name
  {8ff3b14e-16cc-47c1-ab71-ea73e1ba3080}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {8ff3b14e-16cc-47c1-ab71-ea73e1ba3080}, !- Handle
  Rendering Color 753,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {03c3172b-c2af-4805-b98a-5d2bfe40c534}, !- Handle
  {96ff0721-2aaf-4ac0-ba75-0a8715512f62}; !- Construction Name

OS:Construction,
  {6e1c422e-1356-4d10-9eea-14c57aa5d11f}, !- Handle
  Generic Interior Ceiling 7,             !- Name
  {757847f7-1dc7-441e-98a9-0ab6c2ac9e25}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {757847f7-1dc7-441e-98a9-0ab6c2ac9e25}, !- Handle
  Rendering Color 754,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {1525aff9-8220-4a1f-9f44-4dd255205729}, !- Handle
  {6e1c422e-1356-4d10-9eea-14c57aa5d11f}; !- Construction Name

OS:Construction,
  {1e4dc7f8-571e-44a3-bd97-6bb8779a3449}, !- Handle
  Generic Interior Ceiling 8,             !- Name
  {bdf9681e-ceaf-4d3d-862a-116c78fd4c6a}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {bdf9681e-ceaf-4d3d-862a-116c78fd4c6a}, !- Handle
  Rendering Color 755,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {ce3e98b6-253b-4d28-b82a-6a30a989a248}, !- Handle
  {1e4dc7f8-571e-44a3-bd97-6bb8779a3449}; !- Construction Name

OS:Construction,
  {d21fea6f-bb95-46a9-9dce-d7eb7bd10ad2}, !- Handle
  Generic Interior Ceiling 9,             !- Name
  {56138ae1-47c0-4659-a668-b7250554f099}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {56138ae1-47c0-4659-a668-b7250554f099}, !- Handle
  Rendering Color 756,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {ec8736cd-432e-48f4-a35e-49139850c251}, !- Handle
  {d21fea6f-bb95-46a9-9dce-d7eb7bd10ad2}; !- Construction Name

OS:Construction,
  {3eee1bff-2dab-4341-bd3d-60cd33887c02}, !- Handle
  Generic Interior Ceiling 10,            !- Name
  {3c6a01f4-1039-4b96-ac4f-729a7b40ca67}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {3c6a01f4-1039-4b96-ac4f-729a7b40ca67}, !- Handle
  Rendering Color 757,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {f38d7eea-14d1-4303-b514-93b6e3d2f66e}, !- Handle
  {3eee1bff-2dab-4341-bd3d-60cd33887c02}; !- Construction Name

OS:Construction,
  {d092d852-9510-4cc4-a100-a7b09fc79a80}, !- Handle
  Generic Interior Ceiling 11,            !- Name
  {f0ad657b-d46b-401f-9c2a-5a75c4ee226e}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {f0ad657b-d46b-401f-9c2a-5a75c4ee226e}, !- Handle
  Rendering Color 758,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {da4ac5d9-72ac-4ba6-b57e-329cd4e504c2}, !- Handle
  {d092d852-9510-4cc4-a100-a7b09fc79a80}; !- Construction Name

OS:Construction,
  {4205e792-f54a-4411-87c0-a096e7bf49f4}, !- Handle
  Generic Interior Floor,                 !- Name
  {7f91c6df-684c-4670-ba2f-f5c4c69414d8}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {7f91c6df-684c-4670-ba2f-f5c4c69414d8}, !- Handle
  Rendering Color 759,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7fd8f16d-83c0-44a1-b4fe-bdab17be8acb}, !- Handle
  {4205e792-f54a-4411-87c0-a096e7bf49f4}; !- Construction Name

OS:Construction,
  {93cc6351-53ab-4736-a244-2b24ba02a509}, !- Handle
  Generic Interior Floor 1,               !- Name
  {ccf16903-7b50-4b6a-812b-edf6134d8960}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {ccf16903-7b50-4b6a-812b-edf6134d8960}, !- Handle
  Rendering Color 760,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7ed85d5c-02dd-4570-b5e3-7b120c976a0b}, !- Handle
  {93cc6351-53ab-4736-a244-2b24ba02a509}; !- Construction Name

OS:Construction,
  {7df20aea-a4c1-49b7-a477-027e35d2ed86}, !- Handle
  Generic Interior Floor 2,               !- Name
  {1a325549-eaf2-445b-9ac2-d1878fd3e3e4}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {1a325549-eaf2-445b-9ac2-d1878fd3e3e4}, !- Handle
  Rendering Color 761,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {5107418f-64e0-4b37-bcb3-beb5e3467519}, !- Handle
  {7df20aea-a4c1-49b7-a477-027e35d2ed86}; !- Construction Name

OS:Construction,
  {e834c206-2155-401e-a3ca-2bd51999a6e4}, !- Handle
  Generic Interior Floor 3,               !- Name
  {dd38d68f-845f-4529-a286-8f4ce42d08cb}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {dd38d68f-845f-4529-a286-8f4ce42d08cb}, !- Handle
  Rendering Color 762,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {a27feef0-6517-473b-ad64-eba1850a750e}, !- Handle
  {e834c206-2155-401e-a3ca-2bd51999a6e4}; !- Construction Name

OS:Construction,
  {d28bec37-00b7-4deb-b08e-7a8c5f43427f}, !- Handle
  Generic Interior Floor 4,               !- Name
  {d0a082fd-117c-47e2-a59c-2cc3cd80bbdf}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {d0a082fd-117c-47e2-a59c-2cc3cd80bbdf}, !- Handle
  Rendering Color 763,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {4d5fee67-25fb-4a8e-95a9-7ab8cc5a6e65}, !- Handle
  {d28bec37-00b7-4deb-b08e-7a8c5f43427f}; !- Construction Name

OS:Construction,
  {803ad738-340d-477e-a776-662b3b5cb470}, !- Handle
  Generic Interior Floor 5,               !- Name
  {cb204825-3923-4d6e-a407-c576f7fc95f8}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {cb204825-3923-4d6e-a407-c576f7fc95f8}, !- Handle
  Rendering Color 764,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {36b925e5-9fe8-42d5-a67f-c32fe450229d}, !- Handle
  {803ad738-340d-477e-a776-662b3b5cb470}; !- Construction Name

OS:Construction,
  {5af90b0e-658b-4f4a-9593-0473b2d25033}, !- Handle
  Generic Interior Floor 6,               !- Name
  {0c34b6b7-5471-4494-8710-93136c8eef76}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {0c34b6b7-5471-4494-8710-93136c8eef76}, !- Handle
  Rendering Color 765,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {2aeb64c8-c329-431d-b740-07a7b28fde5d}, !- Handle
  {5af90b0e-658b-4f4a-9593-0473b2d25033}; !- Construction Name

OS:Construction,
  {0eadb61c-0a7d-450e-9b85-e6c3ec47885d}, !- Handle
  Generic Interior Floor 7,               !- Name
  {7b72dd6d-3a07-4e2c-8f71-80a9a6ed1992}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {7b72dd6d-3a07-4e2c-8f71-80a9a6ed1992}, !- Handle
  Rendering Color 766,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {a0069fd8-9bba-478f-894b-d5f170d2a786}, !- Handle
  {0eadb61c-0a7d-450e-9b85-e6c3ec47885d}; !- Construction Name

OS:Construction,
  {934c3e86-9e31-412d-9858-907bb193dc1d}, !- Handle
  Generic Interior Floor 8,               !- Name
  {3d03d04c-c202-491c-8b94-cc3c0b9d5f85}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {3d03d04c-c202-491c-8b94-cc3c0b9d5f85}, !- Handle
  Rendering Color 767,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {507bb492-2ce5-4946-972c-c5faa4daf5d5}, !- Handle
  {934c3e86-9e31-412d-9858-907bb193dc1d}; !- Construction Name

OS:Construction,
  {5716bbc0-eba4-491c-9ac9-e9d098e2f4d7}, !- Handle
  Generic Interior Floor 9,               !- Name
  {9de5bfcf-85b6-4548-8a01-e475665939e5}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {9de5bfcf-85b6-4548-8a01-e475665939e5}, !- Handle
  Rendering Color 768,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {74e8a53e-58f6-4bfb-9a72-be0bff3e59fb}, !- Handle
  {5716bbc0-eba4-491c-9ac9-e9d098e2f4d7}; !- Construction Name

OS:Construction,
  {10b17583-e572-4e4b-85cc-67272c7a07c3}, !- Handle
  Generic Interior Floor 10,              !- Name
  {37696182-44d4-4b0e-9f4f-1b587bc15df8}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {37696182-44d4-4b0e-9f4f-1b587bc15df8}, !- Handle
  Rendering Color 769,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {daf2e6f1-efb1-4f64-8293-fed59d36c2ac}, !- Handle
  {10b17583-e572-4e4b-85cc-67272c7a07c3}; !- Construction Name

OS:Construction,
  {f54eb501-fdb6-4e70-9da2-cf652dba25af}, !- Handle
  Generic Interior Floor 11,              !- Name
  {e3b35c0e-8107-4099-b8e2-1eb4fdb4ecdf}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {e3b35c0e-8107-4099-b8e2-1eb4fdb4ecdf}, !- Handle
  Rendering Color 770,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {289edac0-d4d2-44c8-997d-1f92e3310feb}, !- Handle
  {f54eb501-fdb6-4e70-9da2-cf652dba25af}; !- Construction Name

OS:Construction,
  {d73485fb-2931-40b8-a39c-5d6eb028fd2b}, !- Handle
  Generic Interior Floor 12,              !- Name
  {8df71c59-d7a9-4f7f-8556-f7370a75bd5e}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {8df71c59-d7a9-4f7f-8556-f7370a75bd5e}, !- Handle
  Rendering Color 771,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {813c45be-e130-46ae-acb8-a6a82f1d0645}, !- Handle
  {d73485fb-2931-40b8-a39c-5d6eb028fd2b}; !- Construction Name

OS:Construction,
  {e47f7234-6d11-406c-8cfa-e6ab74ba131d}, !- Handle
  Generic Interior Floor 13,              !- Name
  {6685f211-01d8-4d72-adc4-05ee8e416fcf}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {6685f211-01d8-4d72-adc4-05ee8e416fcf}, !- Handle
  Rendering Color 772,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {060b0f51-95ff-4340-8efd-79096b57a7f8}, !- Handle
  {e47f7234-6d11-406c-8cfa-e6ab74ba131d}; !- Construction Name

OS:Construction,
  {675cf72c-8765-48a0-9456-c8bb10d07472}, !- Handle
  Generic Interior Floor 14,              !- Name
  {41ff2542-f637-41da-baee-bf461cc54e5c}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {41ff2542-f637-41da-baee-bf461cc54e5c}, !- Handle
  Rendering Color 773,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {aa65599c-b9b0-49bd-acc7-19dcc56080de}, !- Handle
  {675cf72c-8765-48a0-9456-c8bb10d07472}; !- Construction Name

OS:Construction,
  {9203e15f-1ff0-4e06-a34f-b679f8df1fed}, !- Handle
  Generic Interior Floor 15,              !- Name
  {1353eabd-36bc-46e8-aad2-959cd55ab475}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {1353eabd-36bc-46e8-aad2-959cd55ab475}, !- Handle
  Rendering Color 774,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7e2557e2-78bc-49bc-a18c-861db2ad7548}, !- Handle
  {9203e15f-1ff0-4e06-a34f-b679f8df1fed}; !- Construction Name

OS:Construction,
  {1c93e74c-c0ec-4fe8-83c6-274d82773d42}, !- Handle
  Generic Interior Floor 16,              !- Name
  {90c82f41-513b-4cdc-a2d6-6fad70bdcad5}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {90c82f41-513b-4cdc-a2d6-6fad70bdcad5}, !- Handle
  Rendering Color 775,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {3b680548-dd1d-46e1-bacc-19ffaa2a7111}, !- Handle
  {1c93e74c-c0ec-4fe8-83c6-274d82773d42}; !- Construction Name

OS:Construction,
  {9c0692c9-3b6c-4029-ad1c-1becf6d481c9}, !- Handle
  Generic Interior Floor 17,              !- Name
  {05fee747-b0e7-40d0-b697-4e70ff0908fa}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {05fee747-b0e7-40d0-b697-4e70ff0908fa}, !- Handle
  Rendering Color 776,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {889a6a3a-6467-4cd3-9d66-91e010383edf}, !- Handle
  {9c0692c9-3b6c-4029-ad1c-1becf6d481c9}; !- Construction Name

OS:Construction,
  {28510eaf-e4bf-4296-917a-8c107825a7b6}, !- Handle
  Generic Interior Floor 18,              !- Name
  {30be5f94-e918-4bfb-9095-1039d726a282}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {30be5f94-e918-4bfb-9095-1039d726a282}, !- Handle
  Rendering Color 777,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {668dc08f-123b-4455-8e2a-069b18a7c544}, !- Handle
  {28510eaf-e4bf-4296-917a-8c107825a7b6}; !- Construction Name

OS:Construction,
  {a6caa687-86d1-41ed-b511-09981766084d}, !- Handle
  Generic Interior Floor 19,              !- Name
  {4634b36a-79e2-40cb-b96e-3b87071b0041}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {4634b36a-79e2-40cb-b96e-3b87071b0041}, !- Handle
  Rendering Color 778,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {d529d3fa-05e2-4d24-9041-9edd2fc08330}, !- Handle
  {a6caa687-86d1-41ed-b511-09981766084d}; !- Construction Name

OS:Construction,
  {6ad36b30-32f3-4b99-a720-fdc481c9ab46}, !- Handle
  Generic Interior Floor 20,              !- Name
  {263ea5f1-0081-4ac3-b325-e99b239ea3e3}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {263ea5f1-0081-4ac3-b325-e99b239ea3e3}, !- Handle
  Rendering Color 779,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {e0527126-1811-4d52-ac3e-c3b14ff6f452}, !- Handle
  {6ad36b30-32f3-4b99-a720-fdc481c9ab46}; !- Construction Name

OS:Construction,
  {e3d9d70a-e09c-43e3-bd44-6d30f54951a9}, !- Handle
  Generic Interior Floor 21,              !- Name
  {a39f1725-5a6a-4088-ad04-8ef16556e409}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:Rendering:Color,
  {a39f1725-5a6a-4088-ad04-8ef16556e409}, !- Handle
  Rendering Color 780,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7630d1c6-9431-4590-99a8-98d128f27f2e}, !- Handle
  {e3d9d70a-e09c-43e3-bd44-6d30f54951a9}; !- Construction Name

OS:Construction,
  {45231723-3f73-41d1-a0aa-0ab84ff7461f}, !- Handle
  Generic Interior Ceiling 12,            !- Name
  {aa9e1972-b57c-40b6-b76a-b92c6a872e37}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {aa9e1972-b57c-40b6-b76a-b92c6a872e37}, !- Handle
  Rendering Color 781,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {81b88ba3-b749-4722-a8ef-cb84e364cc32}, !- Handle
  {45231723-3f73-41d1-a0aa-0ab84ff7461f}; !- Construction Name

OS:Construction,
  {9d5c5520-22b2-492d-b8ab-43d3885436b0}, !- Handle
  Generic Interior Ceiling 13,            !- Name
  {efe9cb18-3036-4186-b26d-02d1e236f46a}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {efe9cb18-3036-4186-b26d-02d1e236f46a}, !- Handle
  Rendering Color 782,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {74db815e-5245-4b07-9666-1f7dbc437498}, !- Handle
  {9d5c5520-22b2-492d-b8ab-43d3885436b0}; !- Construction Name

OS:Construction,
  {268942d0-19ee-4a43-8b66-90e67cae59c4}, !- Handle
  Generic Interior Ceiling 14,            !- Name
  {85e8fb90-5106-4647-96a6-9edc5ac0229a}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {85e8fb90-5106-4647-96a6-9edc5ac0229a}, !- Handle
  Rendering Color 783,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {5904b136-375b-4326-a809-0342ac2b68f1}, !- Handle
  {268942d0-19ee-4a43-8b66-90e67cae59c4}; !- Construction Name

OS:Construction,
  {37cb3210-cd5f-42de-b633-fd37fe30dd67}, !- Handle
  Generic Interior Ceiling 15,            !- Name
  {9efb1184-945a-4c98-9196-e5d0f0e4d18f}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {9efb1184-945a-4c98-9196-e5d0f0e4d18f}, !- Handle
  Rendering Color 784,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {fc2c3c02-82eb-433b-bdfe-e1c7332cd92d}, !- Handle
  {37cb3210-cd5f-42de-b633-fd37fe30dd67}; !- Construction Name

OS:Construction,
  {038dc1f6-bb0d-446b-a147-47bfb85b9bb0}, !- Handle
  Generic Interior Ceiling 16,            !- Name
  {7ce035ee-a4c2-4f4f-ba00-c4ae9d5011b9}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {7ce035ee-a4c2-4f4f-ba00-c4ae9d5011b9}, !- Handle
  Rendering Color 785,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {56d5a100-f6a2-48fa-ad54-7d6cd0f0fea4}, !- Handle
  {038dc1f6-bb0d-446b-a147-47bfb85b9bb0}; !- Construction Name

OS:Construction,
  {e90ca35d-ffbe-4445-ad4a-05eeeaf7f80f}, !- Handle
  Generic Interior Ceiling 17,            !- Name
  {737d4c33-900e-4875-9443-eee5f2ac2dbb}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {737d4c33-900e-4875-9443-eee5f2ac2dbb}, !- Handle
  Rendering Color 786,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {de9ddecd-ac43-4096-a36b-82a3b54faff5}, !- Handle
  {e90ca35d-ffbe-4445-ad4a-05eeeaf7f80f}; !- Construction Name

OS:Construction,
  {f2421e9f-e0d2-4f69-ad57-e203b85b4eef}, !- Handle
  Generic Interior Ceiling 18,            !- Name
  {a8e0eab2-20b8-4a2a-a2df-dd962554f0a5}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {a8e0eab2-20b8-4a2a-a2df-dd962554f0a5}, !- Handle
  Rendering Color 787,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {5146c712-3e31-476d-b490-bb41de135834}, !- Handle
  {f2421e9f-e0d2-4f69-ad57-e203b85b4eef}; !- Construction Name

OS:Construction,
  {51f20cf2-92a4-4688-acc0-82fbe18fa7c5}, !- Handle
  Generic Interior Ceiling 19,            !- Name
  {70348165-9465-4576-bf41-6b3af10baa6a}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {70348165-9465-4576-bf41-6b3af10baa6a}, !- Handle
  Rendering Color 788,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {5bd4f368-ec84-4aba-950d-ffacc1803d8c}, !- Handle
  {51f20cf2-92a4-4688-acc0-82fbe18fa7c5}; !- Construction Name

OS:Construction,
  {90fe7458-c12c-4bf2-96ab-678aca630bbc}, !- Handle
  Generic Interior Ceiling 20,            !- Name
  {0cdcd87d-c0aa-4302-ab88-e1f1c5505edb}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {0cdcd87d-c0aa-4302-ab88-e1f1c5505edb}, !- Handle
  Rendering Color 789,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {f3786889-e50c-424c-8172-138494c5cf01}, !- Handle
  {90fe7458-c12c-4bf2-96ab-678aca630bbc}; !- Construction Name

OS:Construction,
  {b395422a-4f4e-45da-bcc5-8b53640f13f6}, !- Handle
  Generic Interior Ceiling 21,            !- Name
  {6d6640fa-7204-4e02-834a-cc08ab246bd9}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {6d6640fa-7204-4e02-834a-cc08ab246bd9}, !- Handle
  Rendering Color 790,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {7e308c6c-304a-4d43-bd4e-e23f791a1278}, !- Handle
  {b395422a-4f4e-45da-bcc5-8b53640f13f6}; !- Construction Name

OS:Construction,
  {030ecf8c-53ae-45fc-ad53-b8e6640235d3}, !- Handle
  Generic Interior Ceiling 22,            !- Name
  {67ce3cfa-49f5-4307-ac33-aeb2dcb8026e}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:Rendering:Color,
  {67ce3cfa-49f5-4307-ac33-aeb2dcb8026e}, !- Handle
  Rendering Color 791,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {a7131cc2-9b16-4d60-aa46-f19a7d4a00f1}, !- Handle
  {030ecf8c-53ae-45fc-ad53-b8e6640235d3}; !- Construction Name

OS:RadianceParameters,
  {fa38d00e-8328-4823-bffc-cebae8147b38}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {d23a2925-272b-4c3c-af0d-78b20a1c24a2}; !- Handle

OS:OutputControl:ReportingTolerances,
  {a2fc95c1-7754-4076-974d-5d7af50fbfab}; !- Handle

OS:ConvergenceLimits,
  {d1bd0af2-d50b-46f9-812d-315800ea8f70}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {8a0f0b47-333e-456d-ba64-133cebdff78d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c5fa9ba3-e89f-4c22-924c-4567cb519eb3}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {312f72d2-4ac3-43d3-a626-435eee2519ec}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {b0b785c5-8f3e-4061-8839-6d064e047ea1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b579ac7d-aea0-4009-be81-9eb4a6387dd6}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {41636a47-cd69-4714-a4c6-2c70e8856157}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {d6d83629-4487-43c1-a11f-4fccc9f87041}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {a92b9330-bd73-45e8-8773-535c2ce46228}; !- Handle

OS:SizingPeriod:DesignDay,
  {86377e3d-ee0a-4560-aa95-cda2e6822ca1}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a1ed9ec-a1b4-409b-baaa-648604ff5b3f}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3dcb7bc8-57b3-4421-b591-cdf54fc3d8f0}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {33253aa2-e05f-4099-a5e4-b8431bff852f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cc3def10-6849-4713-bae9-104a01121883}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {484072fb-2821-4a63-87ae-1c70d7aaa216}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2fb0dab4-e8bd-47cf-bc46-41641d28feba}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:StandardsInformation:Material,
  {f720d5dd-aa9e-488a-b105-62dfa7c0fa28}, !- Handle
  {241ed4f5-b853-40bd-8fe7-b4642cb2549d}; !- Material Name

OS:BuildingStory,
  {10eca925-d231-4c4f-a20e-8755186744ce}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {662055e9-3f64-499b-9551-dfb1887a1b20}; !- Group Rendering Name

OS:Rendering:Color,
  {662055e9-3f64-499b-9551-dfb1887a1b20}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {774d9943-2abd-4acd-928a-87ce261e627d}, !- Handle
  Building Story typical,                 !- Name
  15,                                     !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7ef6e89c-bdd8-4c3c-9299-2258b419a384}; !- Group Rendering Name

OS:Rendering:Color,
  {7ef6e89c-bdd8-4c3c-9299-2258b419a384}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {215e6000-0a5f-4018-b0da-9ed373a63b57}, !- Handle
  Building Story roof,                    !- Name
  31,                                     !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8d8d72d0-e876-4ba5-bb3e-0c92288b0520}; !- Group Rendering Name

OS:Rendering:Color,
  {8d8d72d0-e876-4ba5-bb3e-0c92288b0520}, !- Handle
  Rendering Color 105,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Surface,
  {9e4c1e83-7ac0-4a62-b710-c9421054967a}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.14679781600499, 6.82001902436615, 3.048, !- X,Y,Z Vertex 1 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 2 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 3 {m}
  8.22026368936451, 13.5194328815342, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4b6ab7-c76d-4bce-a4b8-346792839f25}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd23b6f-f870-4306-8348-bfbf819f70e8}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41904d1-7ed4-4bd9-b510-33f0634d2f0b}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.7103603141119, -5.54192766370742, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 2 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 3 {m}
  -8.99221525138912, -10.9394208863222, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e06578-0851-43dc-a82e-cf0d051bba35}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.28331766302347, -11.978487311488, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 2 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 3 {m}
  -3.80404409396621, -6.25631010758352, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a13ff9c-5cbb-42e7-8104-1f0acf79bc6e}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.22026368936451, 13.5194328815342, 3.048, !- X,Y,Z Vertex 1 {m}
  8.22026368936451, 13.5194328815342, 0,  !- X,Y,Z Vertex 2 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 3 {m}
  11.6849237849135, 19.2175760785349, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881eee48-1407-4289-890d-1783d6d420ef}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.97766882514352, 20.259344048066, 3.048, !- X,Y,Z Vertex 1 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 2 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 3 {m}
  6.64883694067582, 14.7845903252385, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd9501a-5a86-41aa-be76-c8ac17c7b3bc}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70889758836571, 1.03906642516582, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 2 {m}
  -5.7103603141119, -5.54192766370742, 0, !- X,Y,Z Vertex 3 {m}
  -5.7103603141119, -5.54192766370742, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c08830c4-8e28-4f9b-8125-ffa168cf4923}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08548955268972e-15, -6.60013658364879e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08548955268972e-15, -6.60013658364879e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.14679781600499, 6.82001902436615, 0,  !- X,Y,Z Vertex 3 {m}
  4.14679781600499, 6.82001902436615, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da6432d-ae1a-4c4b-b987-93e02dc13e8e}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46996967615505, 7.91182837520213, 3.048, !- X,Y,Z Vertex 1 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70889758836571, 1.03906642516582, 0, !- X,Y,Z Vertex 3 {m}
  -1.70889758836571, 1.03906642516582, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e5f51a-b468-4c6c-ba07-55ae96a6501b}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  {5a2d837f-238a-4725-81ea-c01db3bbc094}, !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6849237849135, 19.2175760785349, 3.048, !- X,Y,Z Vertex 1 {m}
  11.6849237849135, 19.2175760785349, 0,  !- X,Y,Z Vertex 2 {m}
  9.97766882514352, 20.259344048066, 0,   !- X,Y,Z Vertex 3 {m}
  9.97766882514352, 20.259344048066, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528d6cb4-8ec6-4916-8cb8-edf611048644}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  {0dc85a1a-6e47-4d4b-8b4c-a867b80574aa}, !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99221525138912, -10.9394208863222, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.99221525138912, -10.9394208863222, 0, !- X,Y,Z Vertex 2 {m}
  -7.28331766302347, -11.978487311488, 0, !- X,Y,Z Vertex 3 {m}
  -7.28331766302347, -11.978487311488, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8b9ba5-4a3a-447f-b793-ccf487e858ef}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.80404409396621, -6.25631010758352, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.80404409396621, -6.25631010758352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598f0c22-0165-4c42-b5b5-f675479b10a5}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64883694067582, 14.7845903252385, 3.048, !- X,Y,Z Vertex 1 {m}
  6.64883694067582, 14.7845903252385, 0,  !- X,Y,Z Vertex 2 {m}
  2.46996967615505, 7.91182837520213, 0,  !- X,Y,Z Vertex 3 {m}
  2.46996967615505, 7.91182837520213, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  21.2336583254194,                       !- X Origin {m}
  79.3567061658009,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {d448d605-d96e-4a9b-9013-69131719b006}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8289879039245, 30.8729328282703, 0,  !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -20.0968312373568, 12.5243672182351, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2389c6fc-27cc-4079-8851-c6d647bea06b}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.0968312373568, 12.5243672182351, 21.12, !- X,Y,Z Vertex 1 {m}
  -20.0968312373568, 12.5243672182351, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 21.12;                            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5f7981cd-0afa-479b-bcb5-56c86bf8954a}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.9891834760762, 16.0464305882636, 21.12, !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 2 {m}
  -4.8289879039245, 30.8729328282703, 0,  !- X,Y,Z Vertex 3 {m}
  -4.8289879039245, 30.8729328282703, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3c250c40-42e6-463b-926c-6bed92c97dd5}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8289879039245, 30.8729328282703, 21.12, !- X,Y,Z Vertex 1 {m}
  -4.8289879039245, 30.8729328282703, 0,  !- X,Y,Z Vertex 2 {m}
  -20.0968312373568, 12.5243672182351, 0, !- X,Y,Z Vertex 3 {m}
  -20.0968312373568, 12.5243672182351, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ea28615-1131-460c-8a8e-001b7934a0e8}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 21.12,                            !- X,Y,Z Vertex 1 {m}
  12.9891834760762, 16.0464305882636, 21.12, !- X,Y,Z Vertex 2 {m}
  -4.8289879039245, 30.8729328282703, 21.12, !- X,Y,Z Vertex 3 {m}
  -20.0968312373568, 12.5243672182351, 21.12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0b4e0282-a1bf-4855-86d8-fb3b13f774f5}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {90f1afe4-5421-4886-a06a-e38683f6d8e0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 21.12,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.9891834760762, 16.0464305882636, 0,  !- X,Y,Z Vertex 3 {m}
  12.9891834760762, 16.0464305882636, 21.12; !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {7a6b962e-2934-4e8e-8944-4b2984041997}, !- Handle
  {241ed4f5-b853-40bd-8fe7-b4642cb2549d}; !- Material Name

OS:DefaultConstructionSet,
  {eb1c1650-8ffa-4d1b-956f-e0e342f1815f}, !- Handle
  Zone Pre1980 6A 1,                      !- Name
  {f0b336ef-c11a-4308-992f-f7610b9552a6}, !- Default Exterior Surface Constructions Name
  {641cd917-4c58-4b95-8f13-fd98a1f07bd6}, !- Default Interior Surface Constructions Name
  {fe5f3239-28a8-42c9-9d47-5984acff5fbd}, !- Default Ground Contact Surface Constructions Name
  {4fc97a41-5c76-498c-9415-46f113015559}, !- Default Exterior SubSurface Constructions Name
  {f005bcd1-567b-4aca-a1cd-f9720cbe98df}, !- Default Interior SubSurface Constructions Name
  {391d89e2-1058-4f4e-89d4-0e5582e8c2b1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {48ef2061-0a4c-423c-a20d-6a638844117e}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f0b336ef-c11a-4308-992f-f7610b9552a6}, !- Handle
  Default Surface Constructions 1699,     !- Name
  {3013081e-a6ca-4df7-892f-a328d22f0e3a}, !- Floor Construction Name
  {caa2d489-68d5-450c-abbc-c9c6e7c722cb}, !- Wall Construction Name
  {6d3e6af9-9842-4956-baca-67e15216a856}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {641cd917-4c58-4b95-8f13-fd98a1f07bd6}, !- Handle
  Default Surface Constructions 1697,     !- Name
  {11e74cd9-8c13-4f21-99ec-71fe7e4be6f4}, !- Floor Construction Name
  {690eaf40-bbcd-43fc-bf42-398f00050b64}, !- Wall Construction Name
  {e7207de0-41ab-46dd-94b9-ffff01589e32}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fe5f3239-28a8-42c9-9d47-5984acff5fbd}, !- Handle
  Default Surface Constructions 1698,     !- Name
  {9e1929cc-09d5-47e1-b18d-8fb93b3f56c7}, !- Floor Construction Name
  {32f6addb-3990-4758-a95a-b4f8a8edc066}, !- Wall Construction Name
  {3b02bc9f-6cbd-4ffa-b9f9-0bdaa0220254}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4fc97a41-5c76-498c-9415-46f113015559}, !- Handle
  Default Sub Surface Constructions 1128, !- Name
  {c71c0008-403c-4210-acd4-9b532416ca23}, !- Fixed Window Construction Name
  {c71c0008-403c-4210-acd4-9b532416ca23}, !- Operable Window Construction Name
  {a72e94bd-98de-42ba-97c5-2e6132f04884}, !- Door Construction Name
  {a0d2aad7-57be-4214-9751-4049d3a83c68}, !- Glass Door Construction Name
  {1a7c11de-5de6-4475-a39d-95d80433ab6f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Tubular Daylight Dome Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f005bcd1-567b-4aca-a1cd-f9720cbe98df}, !- Handle
  Default Sub Surface Constructions 1129, !- Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Fixed Window Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Operable Window Construction Name
  {bd0f388b-43f8-44ad-ad55-ccf1f01000e7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {48ef2061-0a4c-423c-a20d-6a638844117e}, !- Handle
  Generic Interior Floor 22,              !- Name
  {26c110e5-fa05-4c7f-92b8-244e6e0cabaf}, !- Surface Rendering Name
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {b6640d67-1098-4245-b6ec-f41a1869873d}; !- Layer 3

OS:StandardsInformation:Construction,
  {c262832b-ffdc-4423-8a9a-958708ce5c69}, !- Handle
  {48ef2061-0a4c-423c-a20d-6a638844117e}; !- Construction Name

OS:Construction,
  {caa2d489-68d5-450c-abbc-c9c6e7c722cb}, !- Handle
  Generic Exterior Wall pre1980 6A,       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {de7453c1-80de-4a4b-8820-f05fc49ce8fc}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {25014993-302d-4a68-a6a5-f5223f39c1e1}, !- Handle
  {caa2d489-68d5-450c-abbc-c9c6e7c722cb}; !- Construction Name

OS:Construction,
  {6d3e6af9-9842-4956-baca-67e15216a856}, !- Handle
  Typical IEAD Roof pre1980,              !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {3d44fb82-5321-42f2-a533-809cf6cd7b92}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {2dd9f681-a6d3-48d2-ad15-aa3d000db099}, !- Handle
  {6d3e6af9-9842-4956-baca-67e15216a856}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {32f6addb-3990-4758-a95a-b4f8a8edc066}, !- Handle
  Generic Ground Slab 6A pre1980,         !- Name
  {ad8565f3-5b74-4211-904c-8c6f46ebce8e}, !- Surface Rendering Name
  {557c3506-dbc4-4b43-8643-c3a1e4c0ec1a}, !- Layer 1
  {3f8b9107-7bab-4f0e-9fe8-e636410a6074}; !- Layer 2

OS:StandardsInformation:Construction,
  {2f7a7c8c-ebe0-4d64-a13c-b16ea883610d}, !- Handle
  {32f6addb-3990-4758-a95a-b4f8a8edc066}; !- Construction Name

OS:Construction,
  {3b02bc9f-6cbd-4ffa-b9f9-0bdaa0220254}, !- Handle
  Generic Interior Ceiling 23,            !- Name
  {33d0860f-9705-48ff-9763-64536edd246c}, !- Surface Rendering Name
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 1
  {5ab3aa4c-453a-4bb8-943b-a261a0728530}, !- Layer 2
  {4cbf6d3f-5626-4e2d-91df-5839a7a24a80}; !- Layer 3

OS:StandardsInformation:Construction,
  {54e31c8a-532f-48ed-bc4d-5513f1d058ee}, !- Handle
  {3b02bc9f-6cbd-4ffa-b9f9-0bdaa0220254}; !- Construction Name

OS:Construction,
  {c71c0008-403c-4210-acd4-9b532416ca23}, !- Handle
  Customized Fenestration: u=3.36,        !- Name
  {c087950a-d4d6-45d5-b5ca-c182072a3f00}, !- Surface Rendering Name
  {a1915862-ec64-4275-8d19-37c76f0c31e7}; !- Layer 1

OS:StandardsInformation:Construction,
  {a32e30f0-82bd-4bad-b39b-121250ac0993}, !- Handle
  {c71c0008-403c-4210-acd4-9b532416ca23}; !- Construction Name

OS:Rendering:Color,
  {26c110e5-fa05-4c7f-92b8-244e6e0cabaf}, !- Handle
  Rendering Color 792,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6678b1ce-4234-4505-b874-cd6dee79389e}, !- Handle
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}; !- Material Name

OS:Material:NoMass,
  {de7453c1-80de-4a4b-8820-f05fc49ce8fc}, !- Handle
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30faa894-56d9-41ec-86ee-4eb8dcd649dc}, !- Handle
  {de7453c1-80de-4a4b-8820-f05fc49ce8fc}; !- Material Name

OS:Material,
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d0811f1-ee5a-4010-971a-fc0a0eb2b1b0}, !- Handle
  {808f7a15-e3a0-45be-b625-4e112bc340dd}; !- Material Name

OS:Material,
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {994667af-e507-40a0-b52c-a3f961314a23}, !- Handle
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Material Name

OS:Material:NoMass,
  {3d44fb82-5321-42f2-a533-809cf6cd7b92}, !- Handle
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5a84b93-4778-4999-b756-167688aa5815}, !- Handle
  {3d44fb82-5321-42f2-a533-809cf6cd7b92}; !- Material Name

OS:Material:NoMass,
  {557c3506-dbc4-4b43-8643-c3a1e4c0ec1a}, !- Handle
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afe74f6f-e69a-43e0-9c80-0946535c90fa}, !- Handle
  {557c3506-dbc4-4b43-8643-c3a1e4c0ec1a}; !- Material Name

OS:Rendering:Color,
  {33d0860f-9705-48ff-9763-64536edd246c}, !- Handle
  Rendering Color 793,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a1915862-ec64-4275-8d19-37c76f0c31e7}, !- Handle
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {ee32dba6-14f7-4767-a690-de79f59b2625}, !- Handle
  {a1915862-ec64-4275-8d19-37c76f0c31e7}; !- Material Name

OS:DefaultConstructionSet,
  {8f07c4a2-bb4e-4a75-904c-e9c23adaa187}, !- Handle
  Zone Pre1980 7A,                        !- Name
  {51726621-a162-4590-86de-494ee0ccde2e}, !- Default Exterior Surface Constructions Name
  {48453e9e-4ecc-40b5-b505-4c6239dea3ef}, !- Default Interior Surface Constructions Name
  {2cb0339b-4540-49d7-9173-cae78136a4ef}, !- Default Ground Contact Surface Constructions Name
  {ceca4927-d535-4c61-a0c6-5192d2aab46f}, !- Default Exterior SubSurface Constructions Name
  {e67cf4ba-bb78-4710-8491-c42a7295eae8}, !- Default Interior SubSurface Constructions Name
  {391d89e2-1058-4f4e-89d4-0e5582e8c2b1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {51726621-a162-4590-86de-494ee0ccde2e}, !- Handle
  Default Surface Constructions 1683,     !- Name
  {3013081e-a6ca-4df7-892f-a328d22f0e3a}, !- Floor Construction Name
  {df006902-6250-45ff-bfb8-3493ff173417}, !- Wall Construction Name
  {6d3e6af9-9842-4956-baca-67e15216a856}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {48453e9e-4ecc-40b5-b505-4c6239dea3ef}, !- Handle
  Default Surface Constructions 1684,     !- Name
  {11e74cd9-8c13-4f21-99ec-71fe7e4be6f4}, !- Floor Construction Name
  {690eaf40-bbcd-43fc-bf42-398f00050b64}, !- Wall Construction Name
  {e7207de0-41ab-46dd-94b9-ffff01589e32}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2cb0339b-4540-49d7-9173-cae78136a4ef}, !- Handle
  Default Surface Constructions 1685,     !- Name
  {32f6addb-3990-4758-a95a-b4f8a8edc066}, !- Floor Construction Name
  {32f6addb-3990-4758-a95a-b4f8a8edc066}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ceca4927-d535-4c61-a0c6-5192d2aab46f}, !- Handle
  Default Sub Surface Constructions 1120, !- Name
  {c71c0008-403c-4210-acd4-9b532416ca23}, !- Fixed Window Construction Name
  {c71c0008-403c-4210-acd4-9b532416ca23}, !- Operable Window Construction Name
  {a72e94bd-98de-42ba-97c5-2e6132f04884}, !- Door Construction Name
  {a0d2aad7-57be-4214-9751-4049d3a83c68}, !- Glass Door Construction Name
  {1a7c11de-5de6-4475-a39d-95d80433ab6f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Tubular Daylight Dome Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e67cf4ba-bb78-4710-8491-c42a7295eae8}, !- Handle
  Default Sub Surface Constructions 1121, !- Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Fixed Window Construction Name
  {8815abd4-beb4-41e5-a613-e6715ab200f4}, !- Operable Window Construction Name
  {bd0f388b-43f8-44ad-ad55-ccf1f01000e7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {df006902-6250-45ff-bfb8-3493ff173417}, !- Handle
  Generic Exterior Wall pre1980 7A,       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {0ca1d71f-460b-443d-99ad-9aab1d9192fe}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6404b651-0ceb-4b8f-9855-3144e97561e8}, !- Handle
  {df006902-6250-45ff-bfb8-3493ff173417}; !- Construction Name

OS:Material:NoMass,
  {0ca1d71f-460b-443d-99ad-9aab1d9192fe}, !- Handle
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a6ce84bb-8959-4445-9af0-69330285fc74}, !- Handle
  {0ca1d71f-460b-443d-99ad-9aab1d9192fe}; !- Material Name

OS:SubSurface,
  {aaa9c98f-1323-4b82-926f-0a597cd7149c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afe65281-7ef8-4104-80a3-eb3bb4c3abfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.97051222489738, -10.9526170464114, 1.70023109971135, !- X,Y,Z Vertex 1 {m}
  -8.97051222489738, -10.9526170464114, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.30502068951521, -11.9652911513988, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.30502068951521, -11.9652911513988, 1.70023109971135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c493d2c5-515d-45e5-80c8-7944f5dda834}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {448e8584-1598-43dc-89d6-340c48330c36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917423, 0.0131961600891597, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917423, 0.0131961600891597, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.92816774002861, 4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.92816774002861, 4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71c98f8d-ea4c-4ac1-96cb-4ea2eb0fb8ea}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b536a7c2-8212-49f8-8f00-f831086280c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34709795891026, 5.58092524142661, 1.68356593224744, !- X,Y,Z Vertex 1 {m}
  3.34709795891026, 5.58092524142661, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130640099458446, 0.021782829112281, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130640099458446, 0.021782829112281, 1.68356593224744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faa1de59-cd6e-45c6-804e-36703ce44311}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {737d1b5b-fe18-4db6-875f-1cc7b82880df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55830991259038, 1.82059458992122, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.55830991259038, 1.82059458992122, 0.762, !- X,Y,Z Vertex 2 {m}
  3.38184410684518, 5.58947761732585, 0.762, !- X,Y,Z Vertex 3 {m}
  3.38184410684518, 5.58947761732585, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7610971-74a2-49d5-a32f-8faec4a81b9f}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcf6732e-f90b-4eb1-a770-38c204f74a69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26435632620092, -3.64568655962766, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  6.26435632620092, -3.64568655962766, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5667958904903, 1.78566111021643, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5667958904903, 1.78566111021643, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00e6e7be-8eca-4ba6-ad81-390e871b03c1}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b2a14b7-c943-4b36-9100-7d287e56fc48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213979, -0.0128528813871212, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  0.0219080679213979, -0.0128528813871212, 0.762, !- X,Y,Z Vertex 2 {m}
  6.22925209819036, -3.65453670473228, 0.762, !- X,Y,Z Vertex 3 {m}
  6.22925209819036, -3.65453670473228, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d32c249-bbcb-4d89-a7ba-ed70e09a41b5}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7ad227e-7d65-462f-a286-ec91f14adcea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab1ffcc2-0bf7-4884-9147-5c68d76cf3b7}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec8dcfc8-8059-4051-8247-519b37fa5651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.72355647420106, -5.56363069019916, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -5.72355647420106, -5.56363069019916, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.97901909129996, -10.9177178598305, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.97901909129996, -10.9177178598305, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab670d6f-3f64-41d8-a727-2da70e49b514}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5331ab7e-77cd-475f-8709-263ef74b853a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0b7419-9c16-49c4-95dc-8d7ebf070a8f}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68e9f8c4-ec69-4d50-943d-0926fd8f07c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549897, 1.7001107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549897, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224233, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224233, 1.7001107907988; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3bc74b8-ce58-4497-8d14-c08a277fa6fa}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c428e6c-9f54-472b-9ac4-948e8d4b43a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68249015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646691, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646691, 1.68249015415452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b78dddf6-eb27-4365-b5b3-22d64712a955}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e81663ae-bb82-4914-925d-ce208b3b0d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917422, 0.0131961600891592, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917422, 0.0131961600891592, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd7ead3f-e17c-4023-a111-d0eb790bb6a4}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abbd7e8f-6786-4058-9498-f160c681da89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.0131961600891599, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.0131961600891599, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3f8e536-c0ff-4585-b1fa-a67a45fe2af7}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2da9e599-a4b2-4cc4-ace1-fb4b38fd02b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68338907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.762, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.762, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68338907336181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6c9a9a6-794e-4a35-adcc-3df30cfee845}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b66ac1d1-84fd-4fff-a78a-dd9cad7b929d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45757054256551, -5.73537336399367, 1.68258369729588, !- X,Y,Z Vertex 1 {m}
  -3.45757054256551, -5.73537336399367, 0.762, !- X,Y,Z Vertex 2 {m}
  2.96099960227772, -9.63807694347297, 0.762, !- X,Y,Z Vertex 3 {m}
  2.96099960227772, -9.63807694347297, 1.68258369729588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f828f700-5470-4f8d-890c-03d94b3fc265}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07f57cb8-2a1c-4e67-aa7f-7ef51d743e15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891595, -0.0217030264917424, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891595, -0.0217030264917424, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1ad7434-26d9-4de2-a587-ba7cc7cd2836}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e266326a-1fd3-4aef-86da-46e89a7c2b63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72209374845487, 1.01736339867408, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -1.72209374845487, 1.01736339867408, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.69716415402274, -5.52022463721568, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.69716415402274, -5.52022463721568, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8949072c-3719-41e7-8733-6b1cf7a8fb45}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df0703ec-10f7-43ba-8728-57948db6e064}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45146393545981, 5.67644017050896, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  3.45146393545981, 5.67644017050896, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917417, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10238d87-c675-47e2-9ed1-524d33c1fc76}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40132cb0-8898-468f-951b-4b647abda626}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66280803928327, 1.91602971638302, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.66280803928327, 1.91602971638302, 0.762, !- X,Y,Z Vertex 2 {m}
  3.48634223353805, 5.68491274378765, 0.762, !- X,Y,Z Vertex 3 {m}
  3.48634223353805, 5.68491274378765, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a274a72c-7225-449b-bb43-1d43a7aecc40}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {437d771d-9d0c-49ce-afa2-1109902c692b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28192130592917, -3.78989067489337, 1.68343101625964, !- X,Y,Z Vertex 1 {m}
  6.28192130592917, -3.78989067489337, 0.762, !- X,Y,Z Vertex 2 {m}
  9.67145873982137, 1.88099693214871, 0.762, !- X,Y,Z Vertex 3 {m}
  9.67145873982137, 1.88099693214871, 1.68343101625964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2fadc1a-4db7-494b-ad5f-eaeb5ed6bf17}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74d6b2c7-c394-425c-b315-4ef90aa3b085}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891603, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891603, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24718684198645, -3.79849684582548, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24718684198645, -3.79849684582548, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c0cc337-df1b-4a60-989c-d2205a8c7a4a}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c59ddd52-7386-4520-a4b5-42ea457b29e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68230591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130536772526817, 0.0217890226991191, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130536772526817, 0.0217890226991191, 1.68230591831962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148d670c-5b8d-4503-991c-164806e10550}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05873692-a962-420d-a1f9-da957f67afd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69927769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69927769431159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c1277b4-fd87-44be-8273-403cff3e961a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfbd7c82-71c1-4236-94b2-dab1b39f5755}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45677351606589, 7.89012534871039, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  2.45677351606589, 7.89012534871039, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69570142827655, 1.06076945165756, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69570142827655, 1.06076945165756, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3da7910-c2c3-4822-a34e-6231803eda90}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e11d4f9a-23d3-47f1-a730-fb15628cfb1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.762, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.762, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10691184-576d-450f-aab1-0e03a67e9b5c}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2299e63e-e841-42b2-9b7b-65b5b15d2beb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.762, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679546, 0.762, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679546, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8678b9d3-16ef-4c8f-bd96-b2ef7c15247a}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bae50dc0-04a2-4f68-9958-722c705a66a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917422, -0.0131961600891598, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  0.0217030264917422, -0.0131961600891598, 0.762, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb2d9e88-8421-4b54-a644-a645aa99862e}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a8ebb98-7e6f-4556-b48c-247a95fbd58e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1656711044316, -6.85105892354458, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  -4.1656711044316, -6.85105892354458, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0cf3283-29f8-41d3-969b-801d887f846d}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2d0f21c-173f-48e4-bbb6-8cc0244ebea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379701269403, -2.0941666896414, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -12.0379701269403, -2.0941666896414, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2005702910125, -6.85956578994716, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2005702910125, -6.85956578994716, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {327fbaf4-1bd1-4b93-95c0-f51bc90659b8}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96e5f2d9-a273-4d76-8a23-39fe34f4ab41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.9388912970356, 4.79738318405001, 1.68221162236608, !- X,Y,Z Vertex 1 {m}
  -7.9388912970356, 4.79738318405001, 0.762, !- X,Y,Z Vertex 2 {m}
  -12.0466194761793, -2.05918150685312, 0.762, !- X,Y,Z Vertex 3 {m}
  -12.0466194761793, -2.05918150685312, 1.68221162236608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c7ce6cf-e37c-4895-b668-6bbe6f5c04e0}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88aad78f-ce7f-4921-8089-0ba11d543d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917419, 0.0131961600891596, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917419, 0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90413459329118, 4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90413459329118, 4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30ffe2be-3712-40c2-ba32-9883f84d5a01}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6162f3b7-15fa-4154-893d-07b4fb11f9c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.63564078058666, 14.7628872987468, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  6.63564078058666, 14.7628872987468, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48316583624421, 7.93353140169387, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48316583624421, 7.93353140169387, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {980533c9-9530-4f25-8768-ce77221fa4bc}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {307899c2-51e3-40d8-a641-b3f3fb10c850}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.79084793387705, -6.23460708109178, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -3.79084793387705, -6.23460708109178, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c9ede4-c3b3-4856-9dd1-52cd44385802}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4da6581a-3902-4def-adf0-ed34846b7fea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.27012150293431, -11.9567842849963, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -7.27012150293431, -11.9567842849963, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.81724025405537, -6.27801313407526, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.81724025405537, -6.27801313407526, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b810fb97-bc16-4943-914f-8081146c83bd}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1c19342-8865-40f9-851f-e8ef65a364c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.97051222489738, -10.9526170464114, 1.70023109971135, !- X,Y,Z Vertex 1 {m}
  -8.97051222489738, -10.9526170464114, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.30502068951521, -11.9652911513988, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.30502068951521, -11.9652911513988, 1.70023109971135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d0d1a6f-ae53-49d5-a428-d632ef8f2d44}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f3b139a-5871-4875-8174-9808654162f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.72355647420106, -5.56363069019916, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -5.72355647420106, -5.56363069019916, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.97901909129996, -10.9177178598305, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.97901909129996, -10.9177178598305, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4956dbbd-6261-438c-825a-5e29a05e2abf}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf9a9e3e-625f-496c-87bf-7079233389dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72209374845487, 1.01736339867408, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -1.72209374845487, 1.01736339867408, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.69716415402274, -5.52022463721568, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.69716415402274, -5.52022463721568, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7f6dc04-fc35-4af7-a817-278f3f0e54c5}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5383731-8ec8-4633-bb3a-453058316bd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45677351606589, 7.89012534871039, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  2.45677351606589, 7.89012534871039, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69570142827655, 1.06076945165756, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69570142827655, 1.06076945165756, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97d9d6fb-85b1-42f5-9f68-a678a20661a5}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88f507e1-609c-40d5-9d0f-9229cb3cdb05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.63564078058666, 14.7628872987468, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  6.63564078058666, 14.7628872987468, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48316583624421, 7.93353140169387, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48316583624421, 7.93353140169387, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cecac5b6-0019-450d-8251-4223043b9d0c}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bce0b0bc-6939-49d6-ad39-1a9add5860cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96447266505436, 20.2376410215743, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  9.96447266505436, 20.2376410215743, 0.762, !- X,Y,Z Vertex 2 {m}
  6.66203310076498, 14.8062933517302, 0.762, !- X,Y,Z Vertex 3 {m}
  6.66203310076498, 14.8062933517302, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0de43da2-756e-457e-9827-a732ea52db62}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e968f7ea-34c0-4272-b556-32ee41a5fe21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6632416469244, 19.2308065317479, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.6632416469244, 19.2308065317479, 0.762, !- X,Y,Z Vertex 2 {m}
  9.9993509631326, 20.246113594853, 0.762, !- X,Y,Z Vertex 3 {m}
  9.9993509631326, 20.246113594853, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07ff73f8-6e46-4fb5-82d9-d99ff60885db}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9d16fcf-51c1-4bba-8c70-fe487c8951cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96447266505436, 20.2376410215743, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  9.96447266505436, 20.2376410215743, 0.762, !- X,Y,Z Vertex 2 {m}
  6.66203310076498, 14.8062933517302, 0.762, !- X,Y,Z Vertex 3 {m}
  6.66203310076498, 14.8062933517302, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7230fae9-bd13-46d1-82e4-43b33b475e2e}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23ea0eb0-4f93-4d3d-aa08-50194d736f1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23345984945367, 13.5411359080259, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  8.23345984945367, 13.5411359080259, 0.762, !- X,Y,Z Vertex 2 {m}
  11.6717276248243, 19.1958730520432, 0.762, !- X,Y,Z Vertex 3 {m}
  11.6717276248243, 19.1958730520432, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba99451a-b775-40e7-b5e5-c05ae6e33e57}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3665d52-c797-4311-804b-15e51c050921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15999397609415, 6.84172205085789, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.15999397609415, 6.84172205085789, 0.762, !- X,Y,Z Vertex 2 {m}
  8.20706752927535, 13.4977298550425, 0.762, !- X,Y,Z Vertex 3 {m}
  8.20706752927535, 13.4977298550425, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bfd3897-c8f8-4fd0-876e-a198f64a9e09}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7993c4b-0d7c-439c-95db-22c830e73e7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.013196160089161, 0.0217030264917415, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  0.013196160089161, 0.0217030264917415, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13360165591583, 6.79831599787441, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7217f3b5-6dca-4e9a-a7f7-5166631b44e4}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5c8a2f4-9c4a-4747-abed-a33caa93c455}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.06026971327036, 6.67771083067635, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.06026971327036, 6.67771083067635, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {040797cc-1d9a-4ec3-b165-d9b3c01310bb}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ae36dcf-673c-4d00-9240-fa71d578a7cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.320652715346, 2.90091701134261, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  10.320652715346, 2.90091701134261, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09516889985126, 6.68621769707893, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09516889985126, 6.68621769707893, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac65d94-aa64-4487-a63f-d894f52fe9ea}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fd8131a-2203-497c-a73e-d7b8f78a39f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1847294262735, 1.74970836018298, 1.69810524969344, !- X,Y,Z Vertex 1 {m}
  12.1847294262735, 1.74970836018298, 0.762, !- X,Y,Z Vertex 2 {m}
  10.3639656134422, 2.87437268848707, 0.762, !- X,Y,Z Vertex 3 {m}
  10.3639656134422, 2.87437268848707, 1.69810524969344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bb9dff1-76e9-446c-896f-f6d4524c6759}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {571ca009-1ed1-48d3-bd9c-5caffe3979a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13998750475593, -4.74607885988387, 1.68249050911317, !- X,Y,Z Vertex 1 {m}
  8.13998750475593, -4.74607885988387, 0.762, !- X,Y,Z Vertex 2 {m}
  12.192841951562, 1.71484318920387, 0.762, !- X,Y,Z Vertex 3 {m}
  12.192841951562, 1.71484318920387, 1.68249050911317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8c1293d-8bdf-4013-8611-83fb04f83c00}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5eb954e-2fe7-4b45-a5f5-d9aae5d9666b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213981, -0.0128528813871213, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  0.0219080679213981, -0.0128528813871213, 0.762, !- X,Y,Z Vertex 2 {m}
  8.10458209051857, -4.75474298670949, 0.762, !- X,Y,Z Vertex 3 {m}
  8.10458209051857, -4.75474298670949, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d35cd01-8058-4a53-9eeb-082d48810428}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eaae8f8f-a083-47b8-9fde-ed301dba2c57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6632416469244, 19.2308065317479, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.6632416469244, 19.2308065317479, 0.762, !- X,Y,Z Vertex 2 {m}
  9.9993509631326, 20.246113594853, 0.762, !- X,Y,Z Vertex 3 {m}
  9.9993509631326, 20.246113594853, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {918c3ccd-8dd8-4c1f-a101-eea613fa3829}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6e9d6d7-b116-47ac-bcbe-8e94118a74fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.79084793387705, -6.23460708109178, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -3.79084793387705, -6.23460708109178, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {165cd2e1-2dc1-406f-a00f-e0e9e96f7733}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d44dac9-aa7c-4897-9ccf-507bfff21b4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.27012150293431, -11.9567842849963, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -7.27012150293431, -11.9567842849963, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.81724025405537, -6.27801313407526, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.81724025405537, -6.27801313407526, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdc307b6-361d-4b8c-bc3d-6dc5cc18db1a}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {008e2db1-30ff-4d9d-8096-6f12a83af4c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.97051222489738, -10.9526170464114, 1.70023109971135, !- X,Y,Z Vertex 1 {m}
  -8.97051222489738, -10.9526170464114, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.30502068951521, -11.9652911513988, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.30502068951521, -11.9652911513988, 1.70023109971135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53a68aa7-9e62-4875-8cb3-075d569f707a}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db3e9f68-726f-42be-af6c-523d35e987f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.72355647420106, -5.56363069019916, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -5.72355647420106, -5.56363069019916, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.97901909129996, -10.9177178598305, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.97901909129996, -10.9177178598305, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c16038ba-7147-41c5-b8b9-78cc28c484c9}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06f87e36-d6a9-47b3-ad5a-c7ef05cc2acd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72209374845487, 1.01736339867408, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -1.72209374845487, 1.01736339867408, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.69716415402274, -5.52022463721568, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.69716415402274, -5.52022463721568, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b01468b2-87b4-4513-8487-f5fac896d0e8}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8db4547-92db-4340-9d8e-d46544b810a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45677351606589, 7.89012534871039, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  2.45677351606589, 7.89012534871039, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69570142827655, 1.06076945165756, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69570142827655, 1.06076945165756, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12725bc6-31ec-442b-a1ce-4cc9f9a30174}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1327699-ee02-4b02-a2ef-8db59ea55bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.63564078058666, 14.7628872987468, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  6.63564078058666, 14.7628872987468, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48316583624421, 7.93353140169387, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48316583624421, 7.93353140169387, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29a011d5-8dc3-4cbb-9fb1-4190d0731370}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {caa0740f-9e85-4a89-a7ba-07fb67c04411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96447266505436, 20.2376410215743, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  9.96447266505436, 20.2376410215743, 0.762, !- X,Y,Z Vertex 2 {m}
  6.66203310076498, 14.8062933517302, 0.762, !- X,Y,Z Vertex 3 {m}
  6.66203310076498, 14.8062933517302, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bc1259c-c491-4b07-ac07-0d6723f2dcad}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45aa1fa5-2f5f-4aff-b42f-af4bd3f380be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23345984945367, 13.5411359080259, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  8.23345984945367, 13.5411359080259, 0.762, !- X,Y,Z Vertex 2 {m}
  11.6717276248243, 19.1958730520432, 0.762, !- X,Y,Z Vertex 3 {m}
  11.6717276248243, 19.1958730520432, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb93b949-c418-4334-b4b0-29aee0257319}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62c76b0e-1e60-4d79-aba4-c27bf5ee6a40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6632416469244, 19.2308065317479, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.6632416469244, 19.2308065317479, 0.762, !- X,Y,Z Vertex 2 {m}
  9.9993509631326, 20.246113594853, 0.762, !- X,Y,Z Vertex 3 {m}
  9.9993509631326, 20.246113594853, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c83a5254-162f-4c9c-8193-8bdf98fdd503}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e87914e5-6fde-4ee5-8bb3-d856f850f3eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23345984945367, 13.5411359080259, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  8.23345984945367, 13.5411359080259, 0.762, !- X,Y,Z Vertex 2 {m}
  11.6717276248243, 19.1958730520432, 0.762, !- X,Y,Z Vertex 3 {m}
  11.6717276248243, 19.1958730520432, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fffbd8c5-406d-4266-8120-d86be4eb2ffb}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e45a348a-8397-4d48-88da-aa851262e07b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15999397609415, 6.84172205085789, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.15999397609415, 6.84172205085789, 0.762, !- X,Y,Z Vertex 2 {m}
  8.20706752927535, 13.4977298550425, 0.762, !- X,Y,Z Vertex 3 {m}
  8.20706752927535, 13.4977298550425, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca77718c-3604-431b-bf3f-75cb34953e19}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a0f1f33-8e76-4215-8d55-e38391a3dc44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.013196160089161, 0.0217030264917415, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  0.013196160089161, 0.0217030264917415, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13360165591583, 6.79831599787441, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601780ad-697a-476f-b7c5-966bf39d7a9e}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ff7af73-7f7e-4f30-a082-200ec07109cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13360165591583, 6.79831599787441, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6933247-030c-40c8-955e-b0f2c0fe5bc1}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e16514ba-caef-4558-a0f2-8036c5519467}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2513799065236, 2.06527603765666, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  12.2513799065236, 2.06527603765666, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16870588392639, 6.80716614297903, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16870588392639, 6.80716614297903, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e52051-73cd-45ec-81e8-b26ed6378bfb}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8bad9da-679c-480f-9256-6ef03d3e9721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.128261120927, 0.281184809364535, 1.6903310596918, !- X,Y,Z Vertex 1 {m}
  15.128261120927, 0.281184809364535, 0.762, !- X,Y,Z Vertex 2 {m}
  12.2948715913884, 2.03903258198613, 0.762, !- X,Y,Z Vertex 3 {m}
  12.2948715913884, 2.03903258198613, 1.6903310596918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec6f6a0a-8998-45ec-b082-013c2f52ee84}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91da3508-ba84-4fd8-be9c-ac381d02293c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3710855218832, -6.64238945261389, 1.68231702094967, !- X,Y,Z Vertex 1 {m}
  11.3710855218832, -6.64238945261389, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1376581187954, 0.245508672141848, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1376581187954, 0.245508672141848, 1.68231702094967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {386b15e7-4b30-4d2a-82cf-f9434dcc4ead}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5444157b-c6fa-4690-a238-0db3da74f1ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15999397609415, 6.84172205085789, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.15999397609415, 6.84172205085789, 0.762, !- X,Y,Z Vertex 2 {m}
  8.20706752927535, 13.4977298550425, 0.762, !- X,Y,Z Vertex 3 {m}
  8.20706752927535, 13.4977298550425, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c0c57b3-15e2-48b1-8d03-e396c9e8aaa9}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e213a0-a639-449a-861e-85c6b02da0c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97224770903603, -4.84580316222567, 1.68856397636352, !- X,Y,Z Vertex 1 {m}
  7.97224770903603, -4.84580316222567, 0.762, !- X,Y,Z Vertex 2 {m}
  11.3365219602925, -6.65265701057523, 0.762, !- X,Y,Z Vertex 3 {m}
  11.3365219602925, -6.65265701057523, 1.68856397636352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c435c114-7b98-4732-9821-6d2a632954d1}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41cb51d3-8fa8-4727-8c4f-27c0f05cd1b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917424, -0.0131961600891596, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  0.0217030264917424, -0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  7.92816774002861, -4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  7.92816774002861, -4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93029717-c5b5-43df-ad0d-833d41a22272}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10d06343-0c9e-4b2a-b367-93c8ed509200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1656711044316, -6.85105892354458, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  -4.1656711044316, -6.85105892354458, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e558b18-f36b-4056-ad5e-5a37a259394b}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3278045-c5fb-4dea-a385-3a0e669227c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379701269403, -2.0941666896414, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -12.0379701269403, -2.0941666896414, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2005702910125, -6.85956578994716, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2005702910125, -6.85956578994716, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3418ca08-998a-46e8-adc5-7263c5357b14}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac0e0355-8fe8-40d0-a4c6-e4c05477fe49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.9388912970356, 4.79738318405001, 1.68221162236608, !- X,Y,Z Vertex 1 {m}
  -7.9388912970356, 4.79738318405001, 0.762, !- X,Y,Z Vertex 2 {m}
  -12.0466194761793, -2.05918150685312, 0.762, !- X,Y,Z Vertex 3 {m}
  -12.0466194761793, -2.05918150685312, 1.68221162236608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d993e069-6997-421d-9c14-4d0eb8a5ce53}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5084aa51-672e-4e87-8e86-984b6013e4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917419, 0.0131961600891596, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917419, 0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90413459329118, 4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90413459329118, 4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cca485dc-4d33-4106-b30a-597e824c5b15}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c6617d0-555d-496e-b6b4-80a6fd9fe633}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.013196160089161, 0.0217030264917415, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  0.013196160089161, 0.0217030264917415, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13360165591583, 6.79831599787441, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d029b4b-4c05-4bf3-ab26-df46de47750b}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef45b840-fabd-4959-95ba-f68bb476a8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.0131961600891599, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.0131961600891599, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8b27909-7fe5-4366-9964-84fb2e9d58dc}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d5112cb-3757-415b-92b9-9dbca4975edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68338907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.762, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.762, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68338907336181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {271525b8-f26c-4737-a603-d60275927989}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ea3f59b-6433-40cb-bef2-08420b8d6253}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45757054256551, -5.73537336399367, 1.68258369729588, !- X,Y,Z Vertex 1 {m}
  -3.45757054256551, -5.73537336399367, 0.762, !- X,Y,Z Vertex 2 {m}
  2.96099960227772, -9.63807694347297, 0.762, !- X,Y,Z Vertex 3 {m}
  2.96099960227772, -9.63807694347297, 1.68258369729588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d10aad5-5261-4cbd-a8a8-a4409a874f46}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91326bfa-2fc5-485e-b6f0-3f2361532211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891595, -0.0217030264917424, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891595, -0.0217030264917424, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c194d035-6fd2-4d06-82b4-dd5df75492f7}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efffcc71-4f77-4008-b60c-5eebfd49f14c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26865877718806, -5.37579019612307, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -3.26865877718806, -5.37579019612307, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {930021b4-cb65-4c5d-a41f-2871e184c4eb}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b64dcef-854d-4d4d-ab67-4d68d35c7183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.38211693076314, -1.68833155880308, 1.68292958950692, !- X,Y,Z Vertex 1 {m}
  -9.38211693076314, -1.68833155880308, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.30355796376896, -5.38429706252565, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.30355796376896, -5.38429706252565, 1.68292958950692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f71679-a50b-456d-844f-c9cac019eaf7}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bf16fa5-aee1-4fe8-95ef-3995b3a717b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.12391303458472, 3.71581826876067, 1.68379094547695, !- X,Y,Z Vertex 1 {m}
  -6.12391303458472, 3.71581826876067, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.39061783723864, -1.65343599717662, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.39061783723864, -1.65343599717662, 1.68379094547695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19c915cc-4e1b-4fea-8c66-523424bf1713}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac29ce0b-59e7-471b-886d-f44bfa21b2ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0216683171407787, 0.0132530763329359, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -0.0216683171407787, 0.0132530763329359, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.0890425974277, 3.72426459396503, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.0890425974277, 3.72426459396503, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34facd06-3a78-42cb-ab4b-ed6c7d1d92c5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13ce5a19-8523-4cf7-9e8c-895454725a41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.0131961600891599, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.0131961600891599, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dc59899-e418-4130-ab78-85e93a921060}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b56fd2b4-1c43-45e3-ac51-6e66316dbfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.06026971327036, 6.67771083067635, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.06026971327036, 6.67771083067635, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bfe3a05-670b-419c-9794-46df65b82879}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4424b164-b173-42e1-8920-84ab16a38a85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.320652715346, 2.90091701134261, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  10.320652715346, 2.90091701134261, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09516889985126, 6.68621769707893, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09516889985126, 6.68621769707893, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e9876d7-6fd5-49ea-b0c2-9fda4f9fca98}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e465bb2-dacd-4bd0-83ab-ec4c2fee043e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1847294262735, 1.74970836018298, 1.69810524969344, !- X,Y,Z Vertex 1 {m}
  12.1847294262735, 1.74970836018298, 0.762, !- X,Y,Z Vertex 2 {m}
  10.3639656134422, 2.87437268848707, 0.762, !- X,Y,Z Vertex 3 {m}
  10.3639656134422, 2.87437268848707, 1.69810524969344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4e984c-bd58-4c7c-a407-2e8585a6a795}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91e5b80e-a2cd-4f75-92a7-e76f1e1474be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13998750475593, -4.74607885988387, 1.68249050911317, !- X,Y,Z Vertex 1 {m}
  8.13998750475593, -4.74607885988387, 0.762, !- X,Y,Z Vertex 2 {m}
  12.192841951562, 1.71484318920387, 0.762, !- X,Y,Z Vertex 3 {m}
  12.192841951562, 1.71484318920387, 1.68249050911317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6f625c1-463c-45c8-b32e-9917377a4d5b}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb8ff347-edc9-4159-a8ef-27734f507062}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213981, -0.0128528813871213, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  0.0219080679213981, -0.0128528813871213, 0.762, !- X,Y,Z Vertex 2 {m}
  8.10458209051857, -4.75474298670949, 0.762, !- X,Y,Z Vertex 3 {m}
  8.10458209051857, -4.75474298670949, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf5b0f16-00ed-49cf-b7b2-5e9306671308}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4369fd0c-1251-4b27-bca2-d24c3dc59e00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34709795891026, 5.58092524142661, 1.68356593224744, !- X,Y,Z Vertex 1 {m}
  3.34709795891026, 5.58092524142661, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130640099458446, 0.021782829112281, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130640099458446, 0.021782829112281, 1.68356593224744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {047025f8-6773-4cf1-aa31-613208ea6a8c}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dc69255-77eb-4664-a844-c29e2283e8ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55830991259038, 1.82059458992122, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.55830991259038, 1.82059458992122, 0.762, !- X,Y,Z Vertex 2 {m}
  3.38184410684518, 5.58947761732585, 0.762, !- X,Y,Z Vertex 3 {m}
  3.38184410684518, 5.58947761732585, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {952725fb-fd7d-4266-a8bd-8f421e1aa020}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b136d1cd-bd05-4651-a803-f4e9ce93da37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26435632620092, -3.64568655962766, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  6.26435632620092, -3.64568655962766, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5667958904903, 1.78566111021643, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5667958904903, 1.78566111021643, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {822c7c02-7276-4707-8432-2e5ba7ea84b1}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a01d9b-484d-476b-91c9-895e74d41950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213979, -0.0128528813871212, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  0.0219080679213979, -0.0128528813871212, 0.762, !- X,Y,Z Vertex 2 {m}
  6.22925209819036, -3.65453670473228, 0.762, !- X,Y,Z Vertex 3 {m}
  6.22925209819036, -3.65453670473228, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f63960e-ddac-427f-9720-0499bf70ae4c}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45da4d33-2369-4465-bfbc-0f2b4f67d897}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45146393545981, 5.67644017050896, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  3.45146393545981, 5.67644017050896, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917417, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {add3910e-6105-4174-ba4c-af2da9443a86}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {461250e6-05dc-4834-abf2-f9079d456958}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66280803928327, 1.91602971638302, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.66280803928327, 1.91602971638302, 0.762, !- X,Y,Z Vertex 2 {m}
  3.48634223353805, 5.68491274378765, 0.762, !- X,Y,Z Vertex 3 {m}
  3.48634223353805, 5.68491274378765, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {580732dd-5422-43ef-92cf-cce22c83f14e}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbd3a0d9-d3e9-4318-b993-f569c5276d5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28192130592917, -3.78989067489337, 1.68343101625964, !- X,Y,Z Vertex 1 {m}
  6.28192130592917, -3.78989067489337, 0.762, !- X,Y,Z Vertex 2 {m}
  9.67145873982137, 1.88099693214871, 0.762, !- X,Y,Z Vertex 3 {m}
  9.67145873982137, 1.88099693214871, 1.68343101625964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed214af7-45c2-4be7-951e-fe0dcb4d283e}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6f5d74a-86cc-4080-b94c-02850b010a07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891603, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891603, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24718684198645, -3.79849684582548, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24718684198645, -3.79849684582548, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7941b04-b515-44bf-8986-3d4494ff42eb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e7f0b2f-0304-4412-a43c-14f55fa87fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4355863816723, -6.41526071861111, 1.68280544401465, !- X,Y,Z Vertex 1 {m}
  -3.4355863816723, -6.41526071861111, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0119912766698977, -0.0223912769583592, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0119912766698977, -0.0223912769583592, 1.68280544401465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1783616f-c057-4ba1-a1bf-d2e950a45c3b}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc5ed4b5-028d-48bd-82cd-0a06ec693e07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68230591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130536772526817, 0.0217890226991191, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130536772526817, 0.0217890226991191, 1.68230591831962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9463c935-e28d-4d52-afac-bb65774d4778}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db8119bb-c175-40d1-a0df-f71c74b854de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69927769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69927769431159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c154f9a9-ee08-4d82-bdd0-f9e1828ec72d}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2967f3af-084b-4d03-826e-4755f08270f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.762, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.762, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25793296-e071-4976-b40d-1c1b007fc22d}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58326133-6007-4e2a-b85f-cc1526ac9798}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.762, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679546, 0.762, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679546, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6613b1c-e7cc-442f-acbd-6984c70f79bc}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bab06825-d9b5-429e-8a37-ed976a0f5341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917422, -0.0131961600891598, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  0.0217030264917422, -0.0131961600891598, 0.762, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {428a9478-609c-40c9-951f-2841b3459616}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c4c679a-7c9a-43b1-a913-9785b9a20fc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adb144d9-7f2f-478c-a78b-20abfb57154d}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {031d321b-3065-4941-b9d6-0c52d09e1d70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {741e111e-386e-44eb-9123-d559257037b9}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {264b568f-bf31-4199-a0ed-a2238caeb3fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.31338745836388, -5.33816887733207, 1.69810361975139, !- X,Y,Z Vertex 1 {m}
  -5.31338745836388, -5.33816887733207, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46946079653002, -6.42475671491906, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46946079653002, -6.42475671491906, 1.69810361975139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fad9a6c3-c23f-475c-b322-17f7dff97043}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85cd60e1-9ea4-4dd8-b9c8-d591714bac2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549897, 1.7001107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549897, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224233, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224233, 1.7001107907988; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc3235e-d2ea-4c92-8c58-6039b67fab4d}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a0643a0-a985-4dd4-8391-c2a98eb9b5d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68249015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646691, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646691, 1.68249015415452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb411d5e-af58-4b96-bc6e-cbde942b69d4}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77ed7f74-adeb-49a5-8898-3514bb769ef7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917422, 0.0131961600891592, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917422, 0.0131961600891592, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5460ca2-890d-46c9-bd15-080ee413d9db}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {890a9e29-f002-4c0b-9d01-4309bdaff0b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.7322118339949, -1.43572111042495, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  -11.7322118339949, -1.43572111042495, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.35697362304344, -5.3120774365925, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.35697362304344, -5.3120774365925, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f08f1fe-e870-4f0c-8b3a-696638360eda}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fefe2ae2-bb5e-465a-a4d7-3bff017c84a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4355863816723, -6.41526071861111, 1.68280544401465, !- X,Y,Z Vertex 1 {m}
  -3.4355863816723, -6.41526071861111, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0119912766698977, -0.0223912769583592, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0119912766698977, -0.0223912769583592, 1.68280544401465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34eddb99-da7d-4e99-885e-eaa911945c01}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb9715d7-aec8-4055-89db-925bd5a2fbf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.31338745836388, -5.33816887733207, 1.69810361975139, !- X,Y,Z Vertex 1 {m}
  -5.31338745836388, -5.33816887733207, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46946079653002, -6.42475671491906, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46946079653002, -6.42475671491906, 1.69810361975139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd9075fd-abbc-4d66-99ef-f140da64a487}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef8533f5-5f89-4cae-b6fe-046ef0fb4717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.7322118339949, -1.43572111042495, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  -11.7322118339949, -1.43572111042495, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.35697362304344, -5.3120774365925, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.35697362304344, -5.3120774365925, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17bad2a0-b299-4243-8fc1-45b0ac86e96f}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ce56ba4-4fc6-491f-9854-400219027d64}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.96306692660951, 4.81208213075599, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -7.96306692660951, 4.81208213075599, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.7407187003974, -1.40082192384405, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.7407187003974, -1.40082192384405, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68a33ffc-4015-48d3-a909-66104169642e}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed11e3c7-b31b-47c1-bdf2-1751b6dbd9cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917423, 0.0131961600891597, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917423, 0.0131961600891597, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.92816774002861, 4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.92816774002861, 4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d19d2f7d-3802-451f-aee9-b1fa2523c863}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea41e575-8adf-4805-b134-3e5bfa12e34a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.96306692660951, 4.81208213075599, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -7.96306692660951, 4.81208213075599, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.7407187003974, -1.40082192384405, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.7407187003974, -1.40082192384405, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6819281b-0a63-4765-88da-0bdf934594b7}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6219330-9693-4ba6-96b8-e13b5d770152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4355863816723, -6.41526071861111, 1.68280544401465, !- X,Y,Z Vertex 1 {m}
  -3.4355863816723, -6.41526071861111, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0119912766698977, -0.0223912769583592, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0119912766698977, -0.0223912769583592, 1.68280544401465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec63d9da-b1c0-49c4-b0f8-3090a8c451a5}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ff8ce91-f91a-4ab7-bba8-f3bd8b5d94cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.31338745836388, -5.33816887733207, 1.69810361975139, !- X,Y,Z Vertex 1 {m}
  -5.31338745836388, -5.33816887733207, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46946079653002, -6.42475671491906, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46946079653002, -6.42475671491906, 1.69810361975139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d100f66e-a89e-4746-a686-b1d783510d2b}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f759e85b-ea50-40d4-8e5f-527e635e1595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.7322118339949, -1.43572111042495, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  -11.7322118339949, -1.43572111042495, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.35697362304344, -5.3120774365925, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.35697362304344, -5.3120774365925, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0716032-6cbc-433c-bc01-bcabd9292e0b}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c09443c7-7fd0-4946-b827-00ec07d320b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.96306692660951, 4.81208213075599, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -7.96306692660951, 4.81208213075599, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.7407187003974, -1.40082192384405, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.7407187003974, -1.40082192384405, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6908fe-c25b-4463-ab4d-d353f4fc7a1e}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {601cbf1a-1bf1-44d8-bed1-c93d9f75ba53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917423, 0.0131961600891597, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917423, 0.0131961600891597, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.92816774002861, 4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.92816774002861, 4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a4fcd48-a7c5-42d0-9de1-51b241eee6fa}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fab5fe04-14d6-46b9-8de5-197a16509659}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68230591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130536772526817, 0.0217890226991191, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130536772526817, 0.0217890226991191, 1.68230591831962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc4cb0b1-d2bd-4e34-b4a4-aac77aedb7da}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4fd6b00-762b-4511-8992-0378dd284393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69927769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69927769431159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eae270b-404f-4006-a03b-6ed57d24ee3b}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aefdbef4-485f-481f-8714-e27938ccc8cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.762, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.762, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97b6e351-d479-46a6-ba69-3aae7e578e0c}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82e0e36a-b58b-4805-b0c7-05ec540b835b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917423, 0.0131961600891597, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917423, 0.0131961600891597, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.92816774002861, 4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.92816774002861, 4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06ce766c-e483-4a0a-b75f-bbb452fb341d}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b61145de-ad9e-4859-a5a1-fc1dbb5fc3dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.762, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679546, 0.762, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679546, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a276ce0c-a9d3-488f-a787-9905eed5d661}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {515b1d92-92fa-4993-92a9-4cffe9250397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917422, -0.0131961600891598, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  0.0217030264917422, -0.0131961600891598, 0.762, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d777b9c1-512f-4d0d-b92c-74aa40bf8e27}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c60f3eb-e128-4c24-9f9d-f243b0c63080}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34709795891026, 5.58092524142661, 1.68356593224744, !- X,Y,Z Vertex 1 {m}
  3.34709795891026, 5.58092524142661, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130640099458446, 0.021782829112281, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130640099458446, 0.021782829112281, 1.68356593224744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {affa82c5-777b-43c5-84ac-7aedc52e873b}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87071fb9-3b40-4626-960d-cf980c05f3af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55830991259038, 1.82059458992122, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.55830991259038, 1.82059458992122, 0.762, !- X,Y,Z Vertex 2 {m}
  3.38184410684518, 5.58947761732585, 0.762, !- X,Y,Z Vertex 3 {m}
  3.38184410684518, 5.58947761732585, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3b31200-9f2c-44fd-a683-987f4551e925}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b4abf4a-f191-442d-8fed-da63d45ff969}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26435632620092, -3.64568655962766, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  6.26435632620092, -3.64568655962766, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5667958904903, 1.78566111021643, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5667958904903, 1.78566111021643, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c328fa05-b80a-403a-a509-9dadc8e73be8}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79d0a0eb-3f0c-4787-b9d6-c0ec7fe9c4b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213979, -0.0128528813871212, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  0.0219080679213979, -0.0128528813871212, 0.762, !- X,Y,Z Vertex 2 {m}
  6.22925209819036, -3.65453670473228, 0.762, !- X,Y,Z Vertex 3 {m}
  6.22925209819036, -3.65453670473228, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c04fc28a-00dd-4d90-a7c2-609529b18eb2}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4de80cb4-70a0-4b0f-86c8-1ae36329b441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffe418db-4d3e-41df-8b8b-49e9c20b8679}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eed870ab-affd-4d51-8747-ed25ba44dcf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da15d48c-0940-4aa5-9448-dc7dc0cfddd9}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb9d41d5-244a-4ef8-ab69-87f525805e32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549897, 1.7001107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549897, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224233, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224233, 1.7001107907988; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd2e7cac-e25c-4402-aacf-62688dfd830d}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6db9b617-cb5a-45ee-a2c1-cf22c98c0380}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68249015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646691, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646691, 1.68249015415452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4f220e-68d1-4bbd-97c7-1de8db3d894f}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a17c1d19-a7ca-4eb4-9cc3-ed292d087121}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917422, 0.0131961600891592, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917422, 0.0131961600891592, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddd38a4d-8aab-467a-b198-d7a88184ab1b}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03fc0fbd-f4aa-452c-8da7-b2fc970ae712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1656711044316, -6.85105892354458, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  -4.1656711044316, -6.85105892354458, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a8434b3-c277-4674-b00e-018e57bbdae1}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2de9c0c7-2e8e-4bcd-b01d-f7cad7ee9f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379701269403, -2.0941666896414, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -12.0379701269403, -2.0941666896414, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2005702910125, -6.85956578994716, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2005702910125, -6.85956578994716, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {246a0e73-aa6b-41d7-a39d-b327c73ac670}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc94a3ef-c338-4a45-9987-02b67d5ecce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.9388912970356, 4.79738318405001, 1.68221162236608, !- X,Y,Z Vertex 1 {m}
  -7.9388912970356, 4.79738318405001, 0.762, !- X,Y,Z Vertex 2 {m}
  -12.0466194761793, -2.05918150685312, 0.762, !- X,Y,Z Vertex 3 {m}
  -12.0466194761793, -2.05918150685312, 1.68221162236608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d38f912-9145-41f4-9fa5-8d541ff09157}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7ceabf5-517d-4bc8-a349-764dfcf1d118}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917419, 0.0131961600891596, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917419, 0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90413459329118, 4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90413459329118, 4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5c7ec67-182f-448d-9135-6d3b3aad690f}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8fdbe8e1-e5b4-4ba5-adeb-2f8b91d9507c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26865877718806, -5.37579019612307, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -3.26865877718806, -5.37579019612307, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e885b46b-cd73-49bb-96e2-c132ee62a76d}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d868b946-f9f4-41e1-80e0-322c147dfbe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.38211693076314, -1.68833155880308, 1.68292958950692, !- X,Y,Z Vertex 1 {m}
  -9.38211693076314, -1.68833155880308, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.30355796376896, -5.38429706252565, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.30355796376896, -5.38429706252565, 1.68292958950692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bbbe445-34cb-47b6-b912-c8f417c368bd}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a48e2117-31c7-41ed-8c78-ad57d76dbc30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.12391303458472, 3.71581826876067, 1.68379094547695, !- X,Y,Z Vertex 1 {m}
  -6.12391303458472, 3.71581826876067, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.39061783723864, -1.65343599717662, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.39061783723864, -1.65343599717662, 1.68379094547695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8978b7c5-92ad-4e05-9637-bcc527becd2f}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7874d022-286b-4d22-a204-ca65fabdb0f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0216683171407787, 0.0132530763329359, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -0.0216683171407787, 0.0132530763329359, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.0890425974277, 3.72426459396503, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.0890425974277, 3.72426459396503, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed63c40e-65da-4f14-9367-034a98d19894}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f1f83b6-28a0-47c8-931b-1729040f9965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.39694123744312, -3.8895524862567, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  6.39694123744312, -3.8895524862567, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0217030264917417, -0.0131961600891599, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0217030264917417, -0.0131961600891599, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f6d2e44-842d-4b58-9596-414a04444a58}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e81ef27e-8f60-4225-80e9-47c235bdb146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26865877718806, -5.37579019612307, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -3.26865877718806, -5.37579019612307, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6cfb855-3d37-4142-9b07-b5e82a83f3ed}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c5b6a07-4d24-4740-b2ee-0d2f66044a26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68338907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.762, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.762, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68338907336181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21988d95-c959-420c-a12d-a99f1d8f0841}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76657878-f2be-4275-ac74-b07e2957ca54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45757054256551, -5.73537336399367, 1.68258369729588, !- X,Y,Z Vertex 1 {m}
  -3.45757054256551, -5.73537336399367, 0.762, !- X,Y,Z Vertex 2 {m}
  2.96099960227772, -9.63807694347297, 0.762, !- X,Y,Z Vertex 3 {m}
  2.96099960227772, -9.63807694347297, 1.68258369729588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1e4e18e-38b2-4c04-9c15-3e72222285b0}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39916081-e198-4a75-946f-12c78d80c4ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891595, -0.0217030264917424, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891595, -0.0217030264917424, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43273233-ad48-4724-be1d-16807c0fd39b}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {490bae32-75e7-44ab-b7c8-e3876c78180a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45146393545981, 5.67644017050896, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  3.45146393545981, 5.67644017050896, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917417, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb01660a-6560-4d35-b7af-718aaacf16e4}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3283c6f-ecee-4e33-ac91-4977ce714ed3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66280803928327, 1.91602971638302, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.66280803928327, 1.91602971638302, 0.762, !- X,Y,Z Vertex 2 {m}
  3.48634223353805, 5.68491274378765, 0.762, !- X,Y,Z Vertex 3 {m}
  3.48634223353805, 5.68491274378765, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b59e4021-837d-41d2-b362-95c4a46d8371}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e587f36-8bd2-4fef-b3ee-e7fa1020e3ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28192130592917, -3.78989067489337, 1.68343101625964, !- X,Y,Z Vertex 1 {m}
  6.28192130592917, -3.78989067489337, 0.762, !- X,Y,Z Vertex 2 {m}
  9.67145873982137, 1.88099693214871, 0.762, !- X,Y,Z Vertex 3 {m}
  9.67145873982137, 1.88099693214871, 1.68343101625964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8515fe5c-2897-4d7c-aa2a-9776e6e89839}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ac1f973-3ff0-4104-94fa-ae86a4629ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891603, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891603, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24718684198645, -3.79849684582548, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24718684198645, -3.79849684582548, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c18398b0-c499-4176-9567-b4f861b223d0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83b94fdb-a483-4d91-9561-2920f694e536}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99573406622044, -9.62947077254086, 1.68338907336181, !- X,Y,Z Vertex 1 {m}
  2.99573406622044, -9.62947077254086, 0.762, !- X,Y,Z Vertex 2 {m}
  6.40561282648388, -3.92455097736713, 0.762, !- X,Y,Z Vertex 3 {m}
  6.40561282648388, -3.92455097736713, 1.68338907336181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8de73b5-b40b-4661-8a52-f3ad3ebafefc}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dde19d7-f5a2-4ea8-8b2e-3e6de2c0796c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.38211693076314, -1.68833155880308, 1.68292958950692, !- X,Y,Z Vertex 1 {m}
  -9.38211693076314, -1.68833155880308, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.30355796376896, -5.38429706252565, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.30355796376896, -5.38429706252565, 1.68292958950692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b02bd209-ec76-4e24-9cc4-efbc91873765}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53b5461b-8078-436a-8c3d-4daaeef8e784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13360165591583, 6.79831599787441, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ada428c-c53b-41be-a64d-4f7f6ebce3c7}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b4d0919-588e-4c91-8607-9703c19977e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2513799065236, 2.06527603765666, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  12.2513799065236, 2.06527603765666, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16870588392639, 6.80716614297903, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16870588392639, 6.80716614297903, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44552c2f-ecd0-4aca-b237-5ed12aff6c25}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70a334c7-76e6-4c50-a17f-d358e16ffb4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.128261120927, 0.281184809364535, 1.6903310596918, !- X,Y,Z Vertex 1 {m}
  15.128261120927, 0.281184809364535, 0.762, !- X,Y,Z Vertex 2 {m}
  12.2948715913884, 2.03903258198613, 0.762, !- X,Y,Z Vertex 3 {m}
  12.2948715913884, 2.03903258198613, 1.6903310596918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ea8e9d9-47e6-45ab-8b1a-948a71d72759}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6600b70-42f2-425d-bd37-edc61bda5c86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3710855218832, -6.64238945261389, 1.68231702094967, !- X,Y,Z Vertex 1 {m}
  11.3710855218832, -6.64238945261389, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1376581187954, 0.245508672141848, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1376581187954, 0.245508672141848, 1.68231702094967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {794d85e7-5e40-49da-a098-ded9a2a9c301}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45cd5c4a-9e93-432c-81d2-7f5f50ea8524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97224770903603, -4.84580316222567, 1.68856397636352, !- X,Y,Z Vertex 1 {m}
  7.97224770903603, -4.84580316222567, 0.762, !- X,Y,Z Vertex 2 {m}
  11.3365219602925, -6.65265701057523, 0.762, !- X,Y,Z Vertex 3 {m}
  11.3365219602925, -6.65265701057523, 1.68856397636352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b23c1b4-94ce-43bb-818a-580abbd7a364}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e3cfc80-2fb0-42ea-bddb-85b851a41e0d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917424, -0.0131961600891596, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  0.0217030264917424, -0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  7.92816774002861, -4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  7.92816774002861, -4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33630943-cf7e-40f0-8836-06c3d5caca2d}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41549091-9093-4a9c-848f-7ca25fb2695f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.06026971327036, 6.67771083067635, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.06026971327036, 6.67771083067635, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69a827c5-6321-4ee8-900b-464e78da53d4}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b9a4222-4734-4f3c-8572-79b9b86b75a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.12391303458472, 3.71581826876067, 1.68379094547695, !- X,Y,Z Vertex 1 {m}
  -6.12391303458472, 3.71581826876067, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.39061783723864, -1.65343599717662, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.39061783723864, -1.65343599717662, 1.68379094547695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d602350-94eb-40ea-8b9b-05f2128aa8bd}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1744c46e-660b-4278-b6f3-5ca4e4824ebe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.320652715346, 2.90091701134261, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  10.320652715346, 2.90091701134261, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09516889985126, 6.68621769707893, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09516889985126, 6.68621769707893, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7768c513-0d80-4613-8b41-68da27facae9}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd983c5b-19e9-4030-9cbe-3a49b90a85d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1847294262735, 1.74970836018298, 1.69810524969344, !- X,Y,Z Vertex 1 {m}
  12.1847294262735, 1.74970836018298, 0.762, !- X,Y,Z Vertex 2 {m}
  10.3639656134422, 2.87437268848707, 0.762, !- X,Y,Z Vertex 3 {m}
  10.3639656134422, 2.87437268848707, 1.69810524969344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {816dd34e-6551-4776-8eba-1f53a1989c2f}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4274fda-36c6-41fb-9aa7-66f5c95f795d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13998750475593, -4.74607885988387, 1.68249050911317, !- X,Y,Z Vertex 1 {m}
  8.13998750475593, -4.74607885988387, 0.762, !- X,Y,Z Vertex 2 {m}
  12.192841951562, 1.71484318920387, 0.762, !- X,Y,Z Vertex 3 {m}
  12.192841951562, 1.71484318920387, 1.68249050911317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37d44eac-2c6e-40b8-9ec6-cd515ae17d89}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6b334dd-dc54-4e9b-b262-8d6cbc320487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213981, -0.0128528813871213, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  0.0219080679213981, -0.0128528813871213, 0.762, !- X,Y,Z Vertex 2 {m}
  8.10458209051857, -4.75474298670949, 0.762, !- X,Y,Z Vertex 3 {m}
  8.10458209051857, -4.75474298670949, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185f44f9-1c4b-41e1-980c-f8fc39d1c921}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d1f1a5a-9c24-48c0-a486-92bbddd436c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.79084793387705, -6.23460708109178, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -3.79084793387705, -6.23460708109178, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecfdcbe7-7d52-409c-a55a-178d06895c03}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39b09450-d65d-4c33-ae29-2a18f9fd11a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.27012150293431, -11.9567842849963, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -7.27012150293431, -11.9567842849963, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.81724025405537, -6.27801313407526, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.81724025405537, -6.27801313407526, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0698ec4-0163-40dc-a4d5-13b647b8393e}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94680bec-e175-4f05-be65-5b3e60e24e0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.97051222489738, -10.9526170464114, 1.70023109971135, !- X,Y,Z Vertex 1 {m}
  -8.97051222489738, -10.9526170464114, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.30502068951521, -11.9652911513988, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.30502068951521, -11.9652911513988, 1.70023109971135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6beb4f50-aa8a-43a9-9134-2c648b0ad84a}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c052f05-ef52-4bc8-9285-d798820eb1be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.72355647420106, -5.56363069019916, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -5.72355647420106, -5.56363069019916, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.97901909129996, -10.9177178598305, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.97901909129996, -10.9177178598305, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9155bb4e-3b7d-4b12-b602-93e393bd38f3}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f6f932d-987b-49f9-bc56-99c43b19d27e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0216683171407787, 0.0132530763329359, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -0.0216683171407787, 0.0132530763329359, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.0890425974277, 3.72426459396503, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.0890425974277, 3.72426459396503, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47fba080-ba53-47c1-b4e7-f343c5d01629}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {261b6243-a3b3-47ec-9ef4-0dca78d2c887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72209374845487, 1.01736339867408, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -1.72209374845487, 1.01736339867408, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.69716415402274, -5.52022463721568, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.69716415402274, -5.52022463721568, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e439b80a-66cd-4e9d-a093-1d8dab1857c9}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {231d1abc-3610-42af-a41c-25e62d64f251}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45677351606589, 7.89012534871039, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  2.45677351606589, 7.89012534871039, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69570142827655, 1.06076945165756, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69570142827655, 1.06076945165756, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db889c3f-638a-485e-b5bf-337f85f3f395}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fbcd7fe-73fe-42ff-b885-cc5ca3827af1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.63564078058666, 14.7628872987468, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  6.63564078058666, 14.7628872987468, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48316583624421, 7.93353140169387, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48316583624421, 7.93353140169387, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b045088b-c7dc-4e41-a310-122aec12c122}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd6956cd-ff1e-4a2f-94e7-7a826cd26197}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96447266505436, 20.2376410215743, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  9.96447266505436, 20.2376410215743, 0.762, !- X,Y,Z Vertex 2 {m}
  6.66203310076498, 14.8062933517302, 0.762, !- X,Y,Z Vertex 3 {m}
  6.66203310076498, 14.8062933517302, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c287c7b-8828-4118-944f-268e16a4418f}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9ab372-2b69-4818-bfa8-4ed80a24bee4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6632416469244, 19.2308065317479, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.6632416469244, 19.2308065317479, 0.762, !- X,Y,Z Vertex 2 {m}
  9.9993509631326, 20.246113594853, 0.762, !- X,Y,Z Vertex 3 {m}
  9.9993509631326, 20.246113594853, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a403d58-e55c-45b2-920c-0fad5b6ea412}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7b393f7-6c45-4ea2-a772-94ea84dd8e65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23345984945367, 13.5411359080259, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  8.23345984945367, 13.5411359080259, 0.762, !- X,Y,Z Vertex 2 {m}
  11.6717276248243, 19.1958730520432, 0.762, !- X,Y,Z Vertex 3 {m}
  11.6717276248243, 19.1958730520432, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e280c12-eb90-4995-b1ed-6fcc0051b4e8}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b79f9055-322c-41a5-a9a7-cbaf1e2ba85d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15999397609415, 6.84172205085789, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.15999397609415, 6.84172205085789, 0.762, !- X,Y,Z Vertex 2 {m}
  8.20706752927535, 13.4977298550425, 0.762, !- X,Y,Z Vertex 3 {m}
  8.20706752927535, 13.4977298550425, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f7026e6-2f33-4673-acfa-599ed5e46793}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f07565e-2aed-4314-986d-5bebffeb1869}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.013196160089161, 0.0217030264917415, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  0.013196160089161, 0.0217030264917415, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13360165591583, 6.79831599787441, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f45bf20-d046-4d10-b8ef-1d3af41967de}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e4c1e83-7ac0-4a62-b710-c9421054967a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.15999397609415, 6.84172205085789, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.15999397609415, 6.84172205085789, 0.762, !- X,Y,Z Vertex 2 {m}
  8.20706752927535, 13.4977298550425, 0.762, !- X,Y,Z Vertex 3 {m}
  8.20706752927535, 13.4977298550425, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {278f039c-50a7-4005-8867-76e9a8846bb6}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b41904d1-7ed4-4bd9-b510-33f0634d2f0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.72355647420106, -5.56363069019916, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -5.72355647420106, -5.56363069019916, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.97901909129996, -10.9177178598305, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.97901909129996, -10.9177178598305, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a1a79aa-d262-45ef-bb94-c0182c504733}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3e06578-0851-43dc-a82e-cf0d051bba35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.27012150293431, -11.9567842849963, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -7.27012150293431, -11.9567842849963, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.81724025405537, -6.27801313407526, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.81724025405537, -6.27801313407526, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {495572fb-fce5-424e-930b-0d3ce52260b3}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a13ff9c-5cbb-42e7-8104-1f0acf79bc6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.23345984945367, 13.5411359080259, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  8.23345984945367, 13.5411359080259, 0.762, !- X,Y,Z Vertex 2 {m}
  11.6717276248243, 19.1958730520432, 0.762, !- X,Y,Z Vertex 3 {m}
  11.6717276248243, 19.1958730520432, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f514063-10c6-480a-adca-209326a51c6f}, !- Handle
  Sub Surface 233,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {881eee48-1407-4289-890d-1783d6d420ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.96447266505436, 20.2376410215743, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  9.96447266505436, 20.2376410215743, 0.762, !- X,Y,Z Vertex 2 {m}
  6.66203310076498, 14.8062933517302, 0.762, !- X,Y,Z Vertex 3 {m}
  6.66203310076498, 14.8062933517302, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aa0d7ac-ca02-47ae-b3e6-b55cb866e949}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cd9501a-5a86-41aa-be76-c8ac17c7b3bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.72209374845487, 1.01736339867408, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -1.72209374845487, 1.01736339867408, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.69716415402274, -5.52022463721568, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.69716415402274, -5.52022463721568, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fb45503-275f-4894-8954-8cf96738afaa}, !- Handle
  Sub Surface 235,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c08830c4-8e28-4f9b-8125-ffa168cf4923}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.013196160089161, 0.0217030264917415, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  0.013196160089161, 0.0217030264917415, 0.762, !- X,Y,Z Vertex 2 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 3 {m}
  4.13360165591583, 6.79831599787441, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e86566-b96d-4e02-b87d-331f129b6fa7}, !- Handle
  Sub Surface 236,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6da6432d-ae1a-4c4b-b987-93e02dc13e8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.45677351606589, 7.89012534871039, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  2.45677351606589, 7.89012534871039, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.69570142827655, 1.06076945165756, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.69570142827655, 1.06076945165756, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b653d83-3264-4768-870e-cb2349e4218b}, !- Handle
  Sub Surface 237,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e5f51a-b468-4c6c-ba07-55ae96a6501b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6632416469244, 19.2308065317479, 1.70023106915658, !- X,Y,Z Vertex 1 {m}
  11.6632416469244, 19.2308065317479, 0.762, !- X,Y,Z Vertex 2 {m}
  9.9993509631326, 20.246113594853, 0.762, !- X,Y,Z Vertex 3 {m}
  9.9993509631326, 20.246113594853, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d386f289-8ed0-4cca-8230-8bd9eda7e089}, !- Handle
  Sub Surface 238,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528d6cb4-8ec6-4916-8cb8-edf611048644}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.97051222489738, -10.9526170464114, 1.70023109971135, !- X,Y,Z Vertex 1 {m}
  -8.97051222489738, -10.9526170464114, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.30502068951521, -11.9652911513988, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.30502068951521, -11.9652911513988, 1.70023109971135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {059e684b-fd31-4cc4-af12-dd65aaaf02c7}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b8b9ba5-4a3a-447f-b793-ccf487e858ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.79084793387705, -6.23460708109178, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -3.79084793387705, -6.23460708109178, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14022deb-6cff-4c05-9bc6-20db3e4f62ae}, !- Handle
  Sub Surface 240,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {598f0c22-0165-4c42-b5b5-f675479b10a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.63564078058666, 14.7628872987468, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  6.63564078058666, 14.7628872987468, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48316583624421, 7.93353140169387, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48316583624421, 7.93353140169387, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {186f907a-1bdb-4d16-ac0b-7b5a79eaceef}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfbf5ce4-4776-4efb-a58f-181490c26ff8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13360165591583, 6.79831599787441, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a46e950-6a94-4eb3-998f-f4722292cf67}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a5d01aa-2b0e-40c7-9d8d-f6b523c45436}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2513799065236, 2.06527603765666, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  12.2513799065236, 2.06527603765666, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16870588392639, 6.80716614297903, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16870588392639, 6.80716614297903, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7689680-39b3-4f8e-aefe-7219f2d39c48}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65a6bb75-c579-43b4-bd5d-9ee4984ca861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.128261120927, 0.281184809364535, 1.6903310596918, !- X,Y,Z Vertex 1 {m}
  15.128261120927, 0.281184809364535, 0.762, !- X,Y,Z Vertex 2 {m}
  12.2948715913884, 2.03903258198613, 0.762, !- X,Y,Z Vertex 3 {m}
  12.2948715913884, 2.03903258198613, 1.6903310596918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d68cbef9-0105-4a2a-961e-980a5bb68d02}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e421986-efb0-4398-a1be-91e771b7c56e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3710855218832, -6.64238945261389, 1.68231702094967, !- X,Y,Z Vertex 1 {m}
  11.3710855218832, -6.64238945261389, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1376581187954, 0.245508672141848, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1376581187954, 0.245508672141848, 1.68231702094967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9996810e-9c28-4caf-8917-ff51a72785b5}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f047b91-e53e-4454-83cb-4cc520ac942b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97224770903603, -4.84580316222567, 1.68856397636352, !- X,Y,Z Vertex 1 {m}
  7.97224770903603, -4.84580316222567, 0.762, !- X,Y,Z Vertex 2 {m}
  11.3365219602925, -6.65265701057523, 0.762, !- X,Y,Z Vertex 3 {m}
  11.3365219602925, -6.65265701057523, 1.68856397636352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f7a864-4677-4a8c-9987-6d132d91c039}, !- Handle
  Sub Surface 241,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f415a07a-e079-4fa2-b1a3-ac046bea0dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.45757054256551, -5.73537336399367, 1.68258369729588, !- X,Y,Z Vertex 1 {m}
  -3.45757054256551, -5.73537336399367, 0.762, !- X,Y,Z Vertex 2 {m}
  2.96099960227772, -9.63807694347297, 0.762, !- X,Y,Z Vertex 3 {m}
  2.96099960227772, -9.63807694347297, 1.68258369729588; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50d4a883-f81b-45a7-bed0-fe09065b1820}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4cc3acd4-ab1a-48b0-8288-2e69e2cbd65d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917424, -0.0131961600891596, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  0.0217030264917424, -0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  7.92816774002861, -4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  7.92816774002861, -4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d523512-ac3c-485a-a88c-cf8c2ecd36e3}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffaacd36-5595-4adc-a6c1-6e8ba3d1683e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98826656565703, -6.5592910623815, 1.68247112204535, !- X,Y,Z Vertex 1 {m}
  -3.98826656565703, -6.5592910623815, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68247112204535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3524972-d2fa-495d-9753-66b842c13ef3}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa6aec54-89b8-4184-a684-b4b075c8fa87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.0905053231739, -2.85672949490821, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -10.0905053231739, -2.85672949490821, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.02313104288697, -6.56774101254031, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.02313104288697, -6.56774101254031, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58edad39-61f8-423a-bfc8-43e34c0816da}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22b08366-9f9e-4498-9403-5a258e683f98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.805107109399, -1.80802099549897, 1.7001107907988, !- X,Y,Z Vertex 1 {m}
  -11.805107109399, -1.80802099549897, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.1338419574555, -2.83022334224233, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.1338419574555, -2.83022334224233, 1.7001107907988; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79b9edc1-cd50-477a-81a9-fc56a7596505}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e293d99-e9b4-4c15-8bb7-71b7d30bc783}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.89385956616393, 4.77000239778495, 1.68249015415452, !- X,Y,Z Vertex 1 {m}
  -7.89385956616393, 4.77000239778495, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.8137217492871, -1.77297889646691, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.8137217492871, -1.77297889646691, 1.68249015415452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55e9a948-3751-4b67-80ab-9e65d6aff997}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8f54419-84ee-403d-8753-462c98337fb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917422, 0.0131961600891592, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917422, 0.0131961600891592, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.85910286241951, 4.77859526039491, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.85910286241951, 4.77859526039491, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac2ad62-d805-446b-a52a-9b3a030f6af6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8414d30-5605-4128-a03a-018160c0c75c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0131961600891595, -0.0217030264917424, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -0.0131961600891595, -0.0217030264917424, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46607740896809, -5.70047417741277, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46607740896809, -5.70047417741277, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12cda14e-9d91-46a5-a375-cb06ae2e8386}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf713e37-24f7-437d-8f6c-0e7b9881197f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1656711044316, -6.85105892354458, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  -4.1656711044316, -6.85105892354458, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891586, -0.0217030264917426, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891586, -0.0217030264917426, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a6319b-e115-4bba-9b49-c5d3f749c612}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28af7046-47e6-4064-8696-169c3ae50034}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.0379701269403, -2.0941666896414, 1.6814642426926, !- X,Y,Z Vertex 1 {m}
  -12.0379701269403, -2.0941666896414, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2005702910125, -6.85956578994716, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2005702910125, -6.85956578994716, 1.6814642426926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b0685d7-2072-4fde-bec0-fa7cff3cd44d}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9325abb-db64-46c1-b7bb-ef9897f2249b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.9388912970356, 4.79738318405001, 1.68221162236608, !- X,Y,Z Vertex 1 {m}
  -7.9388912970356, 4.79738318405001, 0.762, !- X,Y,Z Vertex 2 {m}
  -12.0466194761793, -2.05918150685312, 0.762, !- X,Y,Z Vertex 3 {m}
  -12.0466194761793, -2.05918150685312, 1.68221162236608; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d37bfb3-1d02-4d68-8c7c-896b674dadd1}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0476b05c-5635-4a26-b88f-46c3cacbfbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0217030264917419, 0.0131961600891596, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  -0.0217030264917419, 0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.90413459329118, 4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.90413459329118, 4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3c0802-8b2f-42ba-86a7-6b5493e01ad8}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85e2525f-7f04-44c4-8bdc-4bba85f433e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.06026971327036, 6.67771083067635, 1.68236310821979, !- X,Y,Z Vertex 1 {m}
  4.06026971327036, 6.67771083067635, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68236310821979; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c52bb35-3eb5-41ca-a59c-e9d68ac1b23c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d685ecfa-dff7-44a0-b33c-2d297f68fa4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.320652715346, 2.90091701134261, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  10.320652715346, 2.90091701134261, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09516889985126, 6.68621769707893, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09516889985126, 6.68621769707893, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b927077a-80e6-4c20-98d5-6d182e5b322e}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c7c9cb7-6892-43ab-ad91-73479c329f9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1847294262735, 1.74970836018298, 1.69810524969344, !- X,Y,Z Vertex 1 {m}
  12.1847294262735, 1.74970836018298, 0.762, !- X,Y,Z Vertex 2 {m}
  10.3639656134422, 2.87437268848707, 0.762, !- X,Y,Z Vertex 3 {m}
  10.3639656134422, 2.87437268848707, 1.69810524969344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {608b69cc-d388-4043-9031-99fee6191f07}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {991c65b2-4bf1-4415-b8e0-c19b6e3eeab8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.13998750475593, -4.74607885988387, 1.68249050911317, !- X,Y,Z Vertex 1 {m}
  8.13998750475593, -4.74607885988387, 0.762, !- X,Y,Z Vertex 2 {m}
  12.192841951562, 1.71484318920387, 0.762, !- X,Y,Z Vertex 3 {m}
  12.192841951562, 1.71484318920387, 1.68249050911317; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11b6048e-83fe-4a42-bd33-ebcfe8d32aad}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98b41f39-097b-4f35-b5ef-e51757de2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213981, -0.0128528813871213, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  0.0219080679213981, -0.0128528813871213, 0.762, !- X,Y,Z Vertex 2 {m}
  8.10458209051857, -4.75474298670949, 0.762, !- X,Y,Z Vertex 3 {m}
  8.10458209051857, -4.75474298670949, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc522856-6d20-443b-a4f2-6258ecd555b2}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b86c5443-930a-43df-97b2-3d09c1e62061}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05519643435603, 6.76887940824697, 1.68230591831962, !- X,Y,Z Vertex 1 {m}
  4.05519643435603, 6.76887940824697, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130536772526817, 0.0217890226991191, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130536772526817, 0.0217890226991191, 1.68230591831962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c10aa67f-26af-4636-84fb-100d58efbd7a}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e533a039-05b4-4aac-b6ce-be41e4052f6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.83175639200352, 5.73403416919527, 1.69927769431159, !- X,Y,Z Vertex 1 {m}
  5.83175639200352, 5.73403416919527, 0.762, !- X,Y,Z Vertex 2 {m}
  4.09003843779711, 6.77761359115742, 0.762, !- X,Y,Z Vertex 3 {m}
  4.09003843779711, 6.77761359115742, 1.69927769431159; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1b17fe-672f-4d7e-bb53-d5cae2b27251}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a845f52b-2204-4488-b88a-0e515d2ab628}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0827968163823, 2.06644262467432, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  12.0827968163823, 2.06644262467432, 0.762, !- X,Y,Z Vertex 2 {m}
  5.87545278611332, 5.70812644801948, 0.762, !- X,Y,Z Vertex 3 {m}
  5.87545278611332, 5.70812644801948, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {670f24d3-4e79-4f23-b413-57a6df067d54}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f89a600-a1e3-454d-9dfa-dd1b92413ba6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.93903377987208, -4.79746918025739, 1.68221174790806, !- X,Y,Z Vertex 1 {m}
  7.93903377987208, -4.79746918025739, 0.762, !- X,Y,Z Vertex 2 {m}
  12.0915087242145, 2.03188671679546, 0.762, !- X,Y,Z Vertex 3 {m}
  12.0915087242145, 2.03188671679546, 1.68221174790806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76001449-e813-4fd2-98cf-7622860484f9}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7d0dbdb-0909-48c0-9192-2289b14dc21c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917422, -0.0131961600891598, 1.68143531106001, !- X,Y,Z Vertex 1 {m}
  0.0217030264917422, -0.0131961600891598, 0.762, !- X,Y,Z Vertex 2 {m}
  7.90413459329118, -4.80597604665997, 0.762, !- X,Y,Z Vertex 3 {m}
  7.90413459329118, -4.80597604665997, 1.68143531106001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb15d0c2-e8ff-4110-b87b-c0b0d0f498e6}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0622e711-3c66-4107-8eef-c9cca24e2f51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45146393545981, 5.67644017050896, 1.68341898140218, !- X,Y,Z Vertex 1 {m}
  3.45146393545981, 5.67644017050896, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891599, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891599, 0.0217030264917417, 1.68341898140218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {229b47ef-892c-4fe8-a576-547b45727502}, !- Handle
  Sub Surface 242,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cd271bd-900e-4cd8-b267-28f9372f3146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66280803928327, 1.91602971638302, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.66280803928327, 1.91602971638302, 0.762, !- X,Y,Z Vertex 2 {m}
  3.48634223353805, 5.68491274378765, 0.762, !- X,Y,Z Vertex 3 {m}
  3.48634223353805, 5.68491274378765, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cb74691-dba1-4009-aa1b-40614c3c43f1}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab342850-5d91-4a7b-b101-bfe8a4f96daa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28192130592917, -3.78989067489337, 1.68343101625964, !- X,Y,Z Vertex 1 {m}
  6.28192130592917, -3.78989067489337, 0.762, !- X,Y,Z Vertex 2 {m}
  9.67145873982137, 1.88099693214871, 0.762, !- X,Y,Z Vertex 3 {m}
  9.67145873982137, 1.88099693214871, 1.68343101625964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b090e104-4c87-49a6-8be1-23a473485b60}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c0d873a-318e-4954-8e67-2c78a796e18d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.021703026491742, -0.0131961600891603, 1.68277548759653, !- X,Y,Z Vertex 1 {m}
  0.021703026491742, -0.0131961600891603, 0.762, !- X,Y,Z Vertex 2 {m}
  6.24718684198645, -3.79849684582548, 0.762, !- X,Y,Z Vertex 3 {m}
  6.24718684198645, -3.79849684582548, 1.68277548759653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87ffb7e1-7c86-4107-b8ab-7d3fe2fb1e1f}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {510b7a5c-53ea-4342-8143-b30a0909cd88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.34709795891026, 5.58092524142661, 1.68356593224744, !- X,Y,Z Vertex 1 {m}
  3.34709795891026, 5.58092524142661, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0130640099458446, 0.021782829112281, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0130640099458446, 0.021782829112281, 1.68356593224744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9e371f6-4c17-45a1-b8ca-11b095bf5d31}, !- Handle
  Sub Surface 243,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {760d3329-ede2-4e68-969b-3e9dc621a32c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.55830991259038, 1.82059458992122, 1.68281990018265, !- X,Y,Z Vertex 1 {m}
  9.55830991259038, 1.82059458992122, 0.762, !- X,Y,Z Vertex 2 {m}
  3.38184410684518, 5.58947761732585, 0.762, !- X,Y,Z Vertex 3 {m}
  3.38184410684518, 5.58947761732585, 1.68281990018265; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8261a0f0-e4a5-4244-81da-a995479d5679}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3caaf391-423a-45e8-bb4b-ec9b91b1be19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26435632620092, -3.64568655962766, 1.68370766970939, !- X,Y,Z Vertex 1 {m}
  6.26435632620092, -3.64568655962766, 0.762, !- X,Y,Z Vertex 2 {m}
  9.5667958904903, 1.78566111021643, 0.762, !- X,Y,Z Vertex 3 {m}
  9.5667958904903, 1.78566111021643, 1.68370766970939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8aa13c6-1d0d-4ee3-8a60-083c0ea667d4}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04952787-dec7-4e56-94f5-4a9739a4e207}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0219080679213979, -0.0128528813871212, 1.68285452780115, !- X,Y,Z Vertex 1 {m}
  0.0219080679213979, -0.0128528813871212, 0.762, !- X,Y,Z Vertex 2 {m}
  6.22925209819036, -3.65453670473228, 0.762, !- X,Y,Z Vertex 3 {m}
  6.22925209819036, -3.65453670473228, 1.68285452780115; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf2101d-198b-493f-b6b2-38e91d9c2a22}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {caacb5e1-313c-4cd5-9f52-e25ae8974fa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.79084793387705, -6.23460708109178, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -3.79084793387705, -6.23460708109178, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e44b0c-c616-491e-a907-99fa9fbd33aa}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f93f4792-c316-4ad4-b356-e9c68c9d1158}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13360165591583, 6.79831599787441, 1.68225698121107, !- X,Y,Z Vertex 1 {m}
  4.13360165591583, 6.79831599787441, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0131961600891595, 0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0131961600891595, 0.0217030264917417, 1.68225698121107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25304226-6b1b-43b2-91a9-d4d896212c3e}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1775262-4399-41be-808c-b62de9a5bba2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2513799065236, 2.06527603765666, 1.68135695787095, !- X,Y,Z Vertex 1 {m}
  12.2513799065236, 2.06527603765666, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16870588392639, 6.80716614297903, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16870588392639, 6.80716614297903, 1.68135695787095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {237f3df2-d586-4fd5-bac1-ff4ce62b8d92}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9ca597c-5dbc-4425-9dd4-3e28c6701979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.128261120927, 0.281184809364535, 1.6903310596918, !- X,Y,Z Vertex 1 {m}
  15.128261120927, 0.281184809364535, 0.762, !- X,Y,Z Vertex 2 {m}
  12.2948715913884, 2.03903258198613, 0.762, !- X,Y,Z Vertex 3 {m}
  12.2948715913884, 2.03903258198613, 1.6903310596918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be85da18-1c9a-452b-91b9-4c93862166f8}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75b50d04-383d-47c7-90cb-6e35019610d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3710855218832, -6.64238945261389, 1.68231702094967, !- X,Y,Z Vertex 1 {m}
  11.3710855218832, -6.64238945261389, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1376581187954, 0.245508672141848, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1376581187954, 0.245508672141848, 1.68231702094967; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99fce9a0-4583-4618-a484-94e2db16cb4f}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ee6c68b-2a5a-4564-a85f-80fb0a017630}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.97224770903603, -4.84580316222567, 1.68856397636352, !- X,Y,Z Vertex 1 {m}
  7.97224770903603, -4.84580316222567, 0.762, !- X,Y,Z Vertex 2 {m}
  11.3365219602925, -6.65265701057523, 0.762, !- X,Y,Z Vertex 3 {m}
  11.3365219602925, -6.65265701057523, 1.68856397636352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc76abf-7f01-4586-968c-98aa51dbfb04}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ab1ecbb-8b00-40b8-a8bf-8d20de1fe821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0217030264917424, -0.0131961600891596, 1.68142000531036, !- X,Y,Z Vertex 1 {m}
  0.0217030264917424, -0.0131961600891596, 0.762, !- X,Y,Z Vertex 2 {m}
  7.92816774002861, -4.82058899715857, 0.762, !- X,Y,Z Vertex 3 {m}
  7.92816774002861, -4.82058899715857, 1.68142000531036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff52960d-1093-4625-9184-f7b9ad636fde}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc7323a0-99ea-4327-8534-59b9decc1596}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.27012150293431, -11.9567842849963, 1.68338927528391, !- X,Y,Z Vertex 1 {m}
  -7.27012150293431, -11.9567842849963, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.81724025405537, -6.27801313407526, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.81724025405537, -6.27801313407526, 1.68338927528391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c602b78c-993e-49bc-bc4e-ff7ddab671f2}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87a7853d-6b04-4fc1-858a-0496d18e52ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.26865877718806, -5.37579019612307, 1.68381312077869, !- X,Y,Z Vertex 1 {m}
  -3.26865877718806, -5.37579019612307, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0131961600891599, -0.0217030264917417, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0131961600891599, -0.0217030264917417, 1.68381312077869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa884e60-5074-4bce-b372-6d4f3da9f4db}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff878285-9446-4457-8954-928aece9b2a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.38211693076314, -1.68833155880308, 1.68292958950692, !- X,Y,Z Vertex 1 {m}
  -9.38211693076314, -1.68833155880308, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.30355796376896, -5.38429706252565, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.30355796376896, -5.38429706252565, 1.68292958950692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {778bca08-7629-46bc-8ce3-7d9703855654}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4e237a1-4799-4c5e-aa1a-e5244a6fd9ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.12391303458472, 3.71581826876067, 1.68379094547695, !- X,Y,Z Vertex 1 {m}
  -6.12391303458472, 3.71581826876067, 0.762, !- X,Y,Z Vertex 2 {m}
  -9.39061783723864, -1.65343599717662, 0.762, !- X,Y,Z Vertex 3 {m}
  -9.39061783723864, -1.65343599717662, 1.68379094547695; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9bc797-646b-4b90-be7a-6ecf3801f308}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eca00775-3e90-4833-ad09-c15d9026bf66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0216683171407787, 0.0132530763329359, 1.68293116431531, !- X,Y,Z Vertex 1 {m}
  -0.0216683171407787, 0.0132530763329359, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.0890425974277, 3.72426459396503, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.0890425974277, 3.72426459396503, 1.68293116431531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b69ded4-0349-4981-9c16-7dc3cea6eb9f}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68982974-324e-4a03-aa43-3aacd3370c80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.4355863816723, -6.41526071861111, 1.68280544401465, !- X,Y,Z Vertex 1 {m}
  -3.4355863816723, -6.41526071861111, 0.762, !- X,Y,Z Vertex 2 {m}
