  -0.0119912766698977, -0.0223912769583592, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0119912766698977, -0.0223912769583592, 1.68280544401465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c164702b-41a1-488c-becd-9c168fb53a10}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fcbb4419-f3b7-4fa7-84b1-d7cf97f51870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.31338745836388, -5.33816887733207, 1.69810361975139, !- X,Y,Z Vertex 1 {m}
  -5.31338745836388, -5.33816887733207, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.46946079653002, -6.42475671491906, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.46946079653002, -6.42475671491906, 1.69810361975139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {121e52af-e839-489b-8ad3-f6d4f3d9807c}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dd2e99c-c1a2-496c-86b8-476347627349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.7322118339949, -1.43572111042495, 1.68262572734301, !- X,Y,Z Vertex 1 {m}
  -11.7322118339949, -1.43572111042495, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.35697362304344, -5.3120774365925, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.35697362304344, -5.3120774365925, 1.68262572734301; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ecf0373-ac38-4271-95ea-5b26116e21be}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7978fe18-7482-4912-831b-c302b2620bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.96306692660951, 4.81208213075599, 1.68278839655325, !- X,Y,Z Vertex 1 {m}
  -7.96306692660951, 4.81208213075599, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.7407187003974, -1.40082192384405, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.7407187003974, -1.40082192384405, 1.68278839655325; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {064f7f5b-ee11-4b88-8389-da28e6682618}, !- Handle
  {ee79e811-4b8d-419d-9f64-dcbd4f4ee89c}; !- Object Name

OS:AdditionalProperties,
  {ce8a2fbf-3084-4cb7-8366-b915607f02e1}, !- Handle
  {042bfd36-b199-4785-982e-0138ed331011}; !- Object Name

OS:AdditionalProperties,
  {e991b5c2-abb0-4909-9bbe-ad0a311a919c}, !- Handle
  {8e83d592-4498-48e5-a58d-93b08d66f929}; !- Object Name

OS:AdditionalProperties,
  {0834e0f7-7e07-4e4d-994b-f5e5efda5434}, !- Handle
  {afe65281-7ef8-4104-80a3-eb3bb4c3abfb}; !- Object Name

OS:AdditionalProperties,
  {c415681d-dc1d-481b-bd89-a69b7692bd47}, !- Handle
  {c68238d2-ec59-443d-82e7-1c019989f938}; !- Object Name

OS:AdditionalProperties,
  {b8490234-82fe-4dcd-9c60-433e24c5cceb}, !- Handle
  {448e8584-1598-43dc-89d6-340c48330c36}; !- Object Name

OS:AdditionalProperties,
  {39da6dcb-fba3-47ac-a067-195c50f34f54}, !- Handle
  {797e7aaf-792e-442b-923b-ca17907427b1}; !- Object Name

OS:AdditionalProperties,
  {b3c7a19c-0529-4317-aea4-bcb1e5640ac1}, !- Handle
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}; !- Object Name

OS:AdditionalProperties,
  {a11c51a2-2d7e-499d-8552-4b1642344e29}, !- Handle
  {b82f0f62-2418-4dc0-a44e-3da455420f04}; !- Object Name

OS:AdditionalProperties,
  {f7fc9d9f-9664-43e2-a1f7-527cce10ed47}, !- Handle
  {b536a7c2-8212-49f8-8f00-f831086280c1}; !- Object Name

OS:AdditionalProperties,
  {dd8ad48b-6917-4a21-a564-68c605093f14}, !- Handle
  {737d1b5b-fe18-4db6-875f-1cc7b82880df}; !- Object Name

OS:AdditionalProperties,
  {f308320c-a7f7-40fc-8ad3-5554e46dde0f}, !- Handle
  {dcf6732e-f90b-4eb1-a770-38c204f74a69}; !- Object Name

OS:AdditionalProperties,
  {ef015eef-0cfc-4e85-b431-4bac3b005a9c}, !- Handle
  {2b2a14b7-c943-4b36-9100-7d287e56fc48}; !- Object Name

OS:AdditionalProperties,
  {ea406228-89f7-4818-9160-5bd517007d2f}, !- Handle
  {ab8e778f-5b5e-4666-b442-6f6f180267cd}; !- Object Name

OS:AdditionalProperties,
  {7e23539a-d156-4b89-91c7-c6c7945041ec}, !- Handle
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}; !- Object Name

OS:AdditionalProperties,
  {0c15637c-ef0f-4724-9943-d6a2c6bb5169}, !- Handle
  {1856c759-43df-4055-8c35-341cb3b095ce}; !- Object Name

OS:AdditionalProperties,
  {df08184d-838b-4f3b-b239-1cd9eb76382d}, !- Handle
  {f7ad227e-7d65-462f-a286-ec91f14adcea}; !- Object Name

OS:AdditionalProperties,
  {7b804947-b71a-41b7-bbf7-6a0c30b4188b}, !- Handle
  {ec8dcfc8-8059-4051-8247-519b37fa5651}; !- Object Name

OS:AdditionalProperties,
  {ae6ab4bd-0a80-42d0-a609-dfeafb873d82}, !- Handle
  {5331ab7e-77cd-475f-8709-263ef74b853a}; !- Object Name

OS:AdditionalProperties,
  {bdb2f421-4e5e-44f4-af93-473b661dfba1}, !- Handle
  {68e9f8c4-ec69-4d50-943d-0926fd8f07c3}; !- Object Name

OS:AdditionalProperties,
  {8553687d-666d-43bb-ad53-d764f7ccbd70}, !- Handle
  {1c428e6c-9f54-472b-9ac4-948e8d4b43a5}; !- Object Name

OS:AdditionalProperties,
  {5c79bb05-a7ad-4dfa-a77c-17d2640003b0}, !- Handle
  {e81663ae-bb82-4914-925d-ce208b3b0d1a}; !- Object Name

OS:AdditionalProperties,
  {8084be2d-4f78-4032-83ff-330d7c0851a4}, !- Handle
  {b70a5e54-ac2c-4203-ba14-a76463118b05}; !- Object Name

OS:AdditionalProperties,
  {d1eafd5f-f7f9-4e95-9c5d-ee3e725ebc85}, !- Handle
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}; !- Object Name

OS:AdditionalProperties,
  {e5b44868-7e84-42ab-aa12-62f105107821}, !- Handle
  {fc4dfa1a-8717-4746-9193-f606adace157}; !- Object Name

OS:AdditionalProperties,
  {a5406bb4-eea6-47d0-a8b4-5b8a5057f636}, !- Handle
  {abbd7e8f-6786-4058-9498-f160c681da89}; !- Object Name

OS:AdditionalProperties,
  {d708b691-7ace-4202-924b-966680f5863c}, !- Handle
  {2da9e599-a4b2-4cc4-ace1-fb4b38fd02b9}; !- Object Name

OS:AdditionalProperties,
  {5f626ded-ee35-4c11-8a8b-ff81111e0416}, !- Handle
  {b66ac1d1-84fd-4fff-a78a-dd9cad7b929d}; !- Object Name

OS:AdditionalProperties,
  {eee8fd78-75df-4bf2-8fef-9bc8f839fbe9}, !- Handle
  {07f57cb8-2a1c-4e67-aa7f-7ef51d743e15}; !- Object Name

OS:AdditionalProperties,
  {af9978a8-4706-4faf-b3d7-394ceb2cf4a6}, !- Handle
  {e266326a-1fd3-4aef-86da-46e89a7c2b63}; !- Object Name

OS:AdditionalProperties,
  {7c0fa2a2-b412-4ed1-8ca4-e9eed1c9c1f4}, !- Handle
  {3cfac0af-327e-49fd-b68e-2456db7a3edf}; !- Object Name

OS:AdditionalProperties,
  {e66de5ac-1fe9-4483-98b8-08909d7dbdc2}, !- Handle
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}; !- Object Name

OS:AdditionalProperties,
  {82d564e3-37b7-4079-810c-8c0be03e4ed8}, !- Handle
  {46c1805b-e2d7-423c-b14d-54d1986a616e}; !- Object Name

OS:AdditionalProperties,
  {e193d0bf-0973-4605-a5e2-d9ab188db88c}, !- Handle
  {df0703ec-10f7-43ba-8728-57948db6e064}; !- Object Name

OS:AdditionalProperties,
  {9405c8ae-711e-47bb-9942-7dd3c00670dd}, !- Handle
  {40132cb0-8898-468f-951b-4b647abda626}; !- Object Name

OS:AdditionalProperties,
  {1fb41a3c-7e50-4f0f-82ce-8dbf7fde3884}, !- Handle
  {437d771d-9d0c-49ce-afa2-1109902c692b}; !- Object Name

OS:AdditionalProperties,
  {fdc51199-66a8-4321-b868-7d23189242e8}, !- Handle
  {74d6b2c7-c394-425c-b315-4ef90aa3b085}; !- Object Name

OS:AdditionalProperties,
  {cea39dd6-8a7e-4eec-815f-4998844a2a40}, !- Handle
  {e6c96e35-3d70-4ffb-a785-72b0f1bbad54}; !- Object Name

OS:AdditionalProperties,
  {968b67aa-a717-455e-abd5-8d52990a804c}, !- Handle
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}; !- Object Name

OS:AdditionalProperties,
  {9994d88e-7017-4850-95eb-0545ca0ffa7a}, !- Handle
  {da0743bd-dcdf-4006-bc0e-1c9ecf0b3681}; !- Object Name

OS:AdditionalProperties,
  {7d3be6db-b101-471b-918a-5b6c2ca47074}, !- Handle
  {c59ddd52-7386-4520-a4b5-42ea457b29e5}; !- Object Name

OS:AdditionalProperties,
  {068f3d5c-2b49-4073-994b-d98e9e746545}, !- Handle
  {05873692-a962-420d-a1f9-da957f67afd4}; !- Object Name

OS:AdditionalProperties,
  {9e6b550d-43ee-409d-a21c-db57d0d5b204}, !- Handle
  {dfbd7c82-71c1-4236-94b2-dab1b39f5755}; !- Object Name

OS:AdditionalProperties,
  {274577dd-ee4c-4447-a36a-8ca3dcc32751}, !- Handle
  {e11d4f9a-23d3-47f1-a730-fb15628cfb1d}; !- Object Name

OS:AdditionalProperties,
  {7801bafe-56ea-4f1c-9f71-f039bbbdfe77}, !- Handle
  {2299e63e-e841-42b2-9b7b-65b5b15d2beb}; !- Object Name

OS:AdditionalProperties,
  {4a141abf-4e01-429b-8a8a-54a7b8341602}, !- Handle
  {bae50dc0-04a2-4f68-9958-722c705a66a2}; !- Object Name

OS:AdditionalProperties,
  {d96b427a-3452-4119-87e1-42bcddd57582}, !- Handle
  {986ac035-8ff3-4ab0-bd13-366b46cc3196}; !- Object Name

OS:AdditionalProperties,
  {61e026b8-1ae8-4e63-8732-546f005596bb}, !- Handle
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}; !- Object Name

OS:AdditionalProperties,
  {91e83661-8c34-4efc-8d26-5913b54445bf}, !- Handle
  {1212051d-1929-4af7-b7b2-bb52b82cba13}; !- Object Name

OS:AdditionalProperties,
  {abed62be-7837-4ada-87fd-f01d6dd0abd0}, !- Handle
  {6a8ebb98-7e6f-4556-b48c-247a95fbd58e}; !- Object Name

OS:AdditionalProperties,
  {502da8cb-d9fe-46e5-ad80-9ee058fcae86}, !- Handle
  {a2d0f21c-173f-48e4-bbb6-8cc0244ebea1}; !- Object Name

OS:AdditionalProperties,
  {7b5f0303-80ad-4580-a39d-d68223d0800d}, !- Handle
  {96e5f2d9-a273-4d76-8a23-39fe34f4ab41}; !- Object Name

OS:AdditionalProperties,
  {6ecc5a80-45dc-42c0-aa15-e7456a388034}, !- Handle
  {88aad78f-ce7f-4921-8089-0ba11d543d0f}; !- Object Name

OS:AdditionalProperties,
  {a0870ac4-f4bc-48e9-b809-ed80f6bfb3d7}, !- Handle
  {ba9ce232-17f5-4ae2-8d68-e992a2d22cf9}; !- Object Name

OS:AdditionalProperties,
  {4457cec2-51db-406d-a633-50281a2ec50b}, !- Handle
  {6162f3b7-15fa-4154-893d-07b4fb11f9c0}; !- Object Name

OS:AdditionalProperties,
  {ae2adcab-4f5c-45d0-992c-61cb5f15a460}, !- Handle
  {cb6108fe-60f2-4300-85a9-515fa3792151}; !- Object Name

OS:AdditionalProperties,
  {3125d9b4-098b-45b6-a5f2-a7ea75ef056b}, !- Handle
  {433ce255-70d5-41a4-8d69-b09d4deb6729}; !- Object Name

OS:AdditionalProperties,
  {e10b923f-1230-4846-95d9-40c76b7f0f88}, !- Handle
  {307899c2-51e3-40d8-a641-b3f3fb10c850}; !- Object Name

OS:AdditionalProperties,
  {bb650164-d4b6-4806-b689-4f50acc740d6}, !- Handle
  {4da6581a-3902-4def-adf0-ed34846b7fea}; !- Object Name

OS:AdditionalProperties,
  {1e776344-233e-4462-8f8e-ef4bd65ae141}, !- Handle
  {a1c19342-8865-40f9-851f-e8ef65a364c3}; !- Object Name

OS:AdditionalProperties,
  {ed9e443d-2e3a-4bbe-9bf4-eb5dfbcabf98}, !- Handle
  {1f3b139a-5871-4875-8174-9808654162f0}; !- Object Name

OS:AdditionalProperties,
  {55470b73-9621-4eb4-8045-6ef8d1b6f49f}, !- Handle
  {cf9a9e3e-625f-496c-87bf-7079233389dc}; !- Object Name

OS:AdditionalProperties,
  {bf72eef7-d1be-4d18-be2d-1bcc47d548b9}, !- Handle
  {c5383731-8ec8-4633-bb3a-453058316bd0}; !- Object Name

OS:AdditionalProperties,
  {0bdfc213-d1c6-41a8-8db1-29fad169441c}, !- Handle
  {88f507e1-609c-40d5-9d0f-9229cb3cdb05}; !- Object Name

OS:AdditionalProperties,
  {69d74160-b56d-4800-a0d2-c84a7dde4b8d}, !- Handle
  {bce0b0bc-6939-49d6-ad39-1a9add5860cd}; !- Object Name

OS:AdditionalProperties,
  {14fd8849-b24f-428e-bc20-ec920963d7c4}, !- Handle
  {e968f7ea-34c0-4272-b556-32ee41a5fe21}; !- Object Name

OS:AdditionalProperties,
  {9992286d-31d7-45e0-9a9f-c383c3db5fe8}, !- Handle
  {e9d16fcf-51c1-4bba-8c70-fe487c8951cc}; !- Object Name

OS:AdditionalProperties,
  {528fd2e2-d4e8-4773-9c8f-a15a6c84206a}, !- Handle
  {23ea0eb0-4f93-4d3d-aa08-50194d736f1e}; !- Object Name

OS:AdditionalProperties,
  {fdc785f2-f69c-49e9-8d6d-304990ceef0d}, !- Handle
  {c3665d52-c797-4311-804b-15e51c050921}; !- Object Name

OS:AdditionalProperties,
  {e170e729-8028-43a5-bdf5-dd290cdeb6e8}, !- Handle
  {b7993c4b-0d7c-439c-95db-22c830e73e7e}; !- Object Name

OS:AdditionalProperties,
  {8436f974-1065-4c61-ba28-c2566b9798ae}, !- Handle
  {ed9ca627-07a6-42d7-8592-ad7e153f7db4}; !- Object Name

OS:AdditionalProperties,
  {7a736e01-bd38-408c-9b7c-bae51e593995}, !- Handle
  {36538d48-d2e7-4564-857b-686d0eb279a6}; !- Object Name

OS:AdditionalProperties,
  {8b506911-cc28-4fcf-a9c7-9697169d1b90}, !- Handle
  {e3d0f34b-7c42-4ce2-944e-001f282d4098}; !- Object Name

OS:AdditionalProperties,
  {8aaa675a-a7b8-4298-a62a-16344340ce00}, !- Handle
  {d5c8a2f4-9c4a-4747-abed-a33caa93c455}; !- Object Name

OS:AdditionalProperties,
  {54e6ff83-46e1-42b3-bd54-93e014a5b886}, !- Handle
  {8ae36dcf-673c-4d00-9240-fa71d578a7cf}; !- Object Name

OS:AdditionalProperties,
  {46520b52-122d-409f-9f64-50c1dc627fc1}, !- Handle
  {2fd8131a-2203-497c-a73e-d7b8f78a39f2}; !- Object Name

OS:AdditionalProperties,
  {28d7b62d-2594-4396-b154-a66e0f9a85a8}, !- Handle
  {571ca009-1ed1-48d3-bd9c-5caffe3979a0}; !- Object Name

OS:AdditionalProperties,
  {8a06faa8-2980-4293-8da6-9baed9b7866f}, !- Handle
  {b5eb954e-2fe7-4b45-a5f5-d9aae5d9666b}; !- Object Name

OS:AdditionalProperties,
  {48813665-5e05-4e1e-a838-0d620e294c99}, !- Handle
  {eaae8f8f-a083-47b8-9fde-ed301dba2c57}; !- Object Name

OS:AdditionalProperties,
  {8fac2b1f-13f1-4fc7-a82b-fd7912b15905}, !- Handle
  {a93c4170-b20b-4007-88a7-e6fcaab2c323}; !- Object Name

OS:AdditionalProperties,
  {52a5578b-07ca-4ee8-8e61-ce7455231e32}, !- Handle
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}; !- Object Name

OS:AdditionalProperties,
  {e94505f3-bfe3-4c3b-81fb-8c60ddc592b0}, !- Handle
  {2d711462-714c-461b-9934-98a34d7df84c}; !- Object Name

OS:AdditionalProperties,
  {0628890d-a39d-4abb-aa63-25dc32dd5475}, !- Handle
  {c6e9d6d7-b116-47ac-bcbe-8e94118a74fd}; !- Object Name

OS:AdditionalProperties,
  {80439da9-819b-4ef7-a068-aaa56855de56}, !- Handle
  {9d44dac9-aa7c-4897-9ccf-507bfff21b4a}; !- Object Name

OS:AdditionalProperties,
  {de898867-fbeb-4822-a3b2-3b33a9c79f14}, !- Handle
  {008e2db1-30ff-4d9d-8096-6f12a83af4c3}; !- Object Name

OS:AdditionalProperties,
  {83fe55d4-fbbf-452f-82f5-e462db48ab40}, !- Handle
  {db3e9f68-726f-42be-af6c-523d35e987f3}; !- Object Name

OS:AdditionalProperties,
  {626c85a2-58f7-4809-b26b-9c9ebe64bc31}, !- Handle
  {06f87e36-d6a9-47b3-ad5a-c7ef05cc2acd}; !- Object Name

OS:AdditionalProperties,
  {5e4c770c-6fde-4f58-8387-e6884abdc0ed}, !- Handle
  {d8db4547-92db-4340-9d8e-d46544b810a6}; !- Object Name

OS:AdditionalProperties,
  {e52538a4-d1b2-48bf-b6cc-df3e805519f7}, !- Handle
  {b1327699-ee02-4b02-a2ef-8db59ea55bf0}; !- Object Name

OS:AdditionalProperties,
  {37bcf48d-beff-4037-907a-a723db89b3ae}, !- Handle
  {caa0740f-9e85-4a89-a7ba-07fb67c04411}; !- Object Name

OS:AdditionalProperties,
  {b19ca147-0d45-4f04-87e6-5cca409df500}, !- Handle
  {45aa1fa5-2f5f-4aff-b42f-af4bd3f380be}; !- Object Name

OS:AdditionalProperties,
  {170e657e-196c-43b7-ac1d-8632d74366b0}, !- Handle
  {62c76b0e-1e60-4d79-aba4-c27bf5ee6a40}; !- Object Name

OS:AdditionalProperties,
  {30cce511-24a5-4cb4-9e5b-07804aa7b8a2}, !- Handle
  {e87914e5-6fde-4ee5-8bb3-d856f850f3eb}; !- Object Name

OS:AdditionalProperties,
  {ba58c761-a3fd-46c6-87bf-872ef3ef539a}, !- Handle
  {e45a348a-8397-4d48-88da-aa851262e07b}; !- Object Name

OS:AdditionalProperties,
  {7fc6c4d7-f1ea-4bc9-8acd-de450e8d05a1}, !- Handle
  {2a0f1f33-8e76-4215-8d55-e38391a3dc44}; !- Object Name

OS:AdditionalProperties,
  {bd968437-796b-4cd6-915f-198bce95d276}, !- Handle
  {66e558c7-d37a-4d99-ba50-11347b89eab4}; !- Object Name

OS:AdditionalProperties,
  {ad0d31b6-595a-4983-8d73-6744150a3b45}, !- Handle
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}; !- Object Name

OS:AdditionalProperties,
  {5ec98e10-30a5-460e-bded-baa61170967c}, !- Handle
  {2d49e174-1107-4eed-9155-9db86d9b701e}; !- Object Name

OS:AdditionalProperties,
  {a9e77635-c3db-41ad-b7ff-e5f2f04ecd3d}, !- Handle
  {8ff7af73-7f7e-4f30-a082-200ec07109cd}; !- Object Name

OS:AdditionalProperties,
  {b06e5e8c-e803-4890-8089-3ebfcea4bd73}, !- Handle
  {e16514ba-caef-4558-a0f2-8036c5519467}; !- Object Name

OS:AdditionalProperties,
  {291cb397-8eaf-4de6-899f-68e7264ce28f}, !- Handle
  {b8bad9da-679c-480f-9256-6ef03d3e9721}; !- Object Name

OS:AdditionalProperties,
  {00ffbb6b-873b-4b8f-b98e-d4df31babd84}, !- Handle
  {91da3508-ba84-4fd8-be9c-ac381d02293c}; !- Object Name

OS:AdditionalProperties,
  {e45ae652-7ea4-48f0-afc3-b682a83cba69}, !- Handle
  {5444157b-c6fa-4690-a238-0db3da74f1ff}; !- Object Name

OS:AdditionalProperties,
  {5ff057ae-3243-4e5e-be17-369613b123ad}, !- Handle
  {c4e213a0-a639-449a-861e-85c6b02da0c5}; !- Object Name

OS:AdditionalProperties,
  {d979cf38-1e29-47db-8b33-ff965b9a0565}, !- Handle
  {41cb51d3-8fa8-4727-8c4f-27c0f05cd1b4}; !- Object Name

OS:AdditionalProperties,
  {4843cd57-f35b-49f6-8460-33ecf85f33e1}, !- Handle
  {3eae9ea6-9b67-4fe2-a1ea-da1feac63f65}; !- Object Name

OS:AdditionalProperties,
  {87a391e9-26ad-42e7-954c-7dd918d4f516}, !- Handle
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}; !- Object Name

OS:AdditionalProperties,
  {bdfed689-81bc-4f50-9bf4-8d110c552fbc}, !- Handle
  {95a19b28-9d5c-4152-99b0-8ced9543517c}; !- Object Name

OS:AdditionalProperties,
  {79a8da5d-b4f9-4862-9888-ccc52f7fc20f}, !- Handle
  {10d06343-0c9e-4b2a-b367-93c8ed509200}; !- Object Name

OS:AdditionalProperties,
  {7dac07c7-74d8-411c-93f1-7c073e5ad887}, !- Handle
  {b3278045-c5fb-4dea-a385-3a0e669227c8}; !- Object Name

OS:AdditionalProperties,
  {eb2abd0d-50c5-4b22-adf1-8829ae915047}, !- Handle
  {ac0e0355-8fe8-40d0-a4c6-e4c05477fe49}; !- Object Name

OS:AdditionalProperties,
  {3045d3da-ca60-4201-a0a5-043c8263a7d9}, !- Handle
  {5084aa51-672e-4e87-8e86-984b6013e4b4}; !- Object Name

OS:AdditionalProperties,
  {970cd150-a3cc-4fb8-8fac-d96011da85a7}, !- Handle
  {1023344d-a9ae-49f2-9c65-ecce23c2acca}; !- Object Name

OS:AdditionalProperties,
  {94d31478-67c1-4a0e-986c-511bbf389a31}, !- Handle
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}; !- Object Name

OS:AdditionalProperties,
  {90104089-b9b1-4279-83a4-bf275f7a6e49}, !- Handle
  {98ebfda9-bed6-4f79-b7d6-1ac4438ce07e}; !- Object Name

OS:AdditionalProperties,
  {df23d5fe-27e5-459f-846c-d607e5f22ea5}, !- Handle
  {5c6617d0-555d-496e-b6b4-80a6fd9fe633}; !- Object Name

OS:AdditionalProperties,
  {47cb4bda-e23f-45e9-a90e-181656224b84}, !- Handle
  {ef45b840-fabd-4959-95ba-f68bb476a8b6}; !- Object Name

OS:AdditionalProperties,
  {0c80d159-631e-4d35-bea5-039cf23e13d8}, !- Handle
  {5d5112cb-3757-415b-92b9-9dbca4975edf}; !- Object Name

OS:AdditionalProperties,
  {029a62b5-51bc-4bad-981d-25cce935f34f}, !- Handle
  {2ea3f59b-6433-40cb-bef2-08420b8d6253}; !- Object Name

OS:AdditionalProperties,
  {14e65d0d-ba3e-4a19-8323-6fd2014e6dd8}, !- Handle
  {91326bfa-2fc5-485e-b6f0-3f2361532211}; !- Object Name

OS:AdditionalProperties,
  {77db1ac4-48d3-4a69-811e-5a6cbf280feb}, !- Handle
  {71e452c7-c39c-41cb-9160-a2406e5cac83}; !- Object Name

OS:AdditionalProperties,
  {9e0d1b9b-dc00-4fc7-823c-625641183ff1}, !- Handle
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}; !- Object Name

OS:AdditionalProperties,
  {894b4c89-2453-4bf7-a2a4-7f1d9bcc010a}, !- Handle
  {750819b9-4162-40f9-987e-3977436a8c6d}; !- Object Name

OS:AdditionalProperties,
  {77f93569-9067-431c-9efd-e701edf1eb12}, !- Handle
  {efffcc71-4f77-4008-b60c-5eebfd49f14c}; !- Object Name

OS:AdditionalProperties,
  {838d87ea-ea51-4d3c-9108-3c59f03de133}, !- Handle
  {9b64dcef-854d-4d4d-ab67-4d68d35c7183}; !- Object Name

OS:AdditionalProperties,
  {336b5c6e-ec60-47aa-875d-578af11b853d}, !- Handle
  {5bf16fa5-aee1-4fe8-95ef-3995b3a717b8}; !- Object Name

OS:AdditionalProperties,
  {7cfa1e59-208b-4f44-8a62-6addc6ccef13}, !- Handle
  {ac29ce0b-59e7-471b-886d-f44bfa21b2ff}; !- Object Name

OS:AdditionalProperties,
  {3ce13ada-11f7-4f2f-95e8-b4f7bd4ffdbd}, !- Handle
  {13ce5a19-8523-4cf7-9e8c-895454725a41}; !- Object Name

OS:AdditionalProperties,
  {93d1fb84-dcce-4ce4-920d-b33104f19155}, !- Handle
  {dede813f-c483-4481-92b7-b4281fccaf16}; !- Object Name

OS:AdditionalProperties,
  {c5241e35-2548-497a-b444-5bfc5d645c85}, !- Handle
  {8580a539-bf54-4097-a756-32fb5db3984a}; !- Object Name

OS:AdditionalProperties,
  {a512348d-4c6c-4ce6-a3f5-7970d7f0949f}, !- Handle
  {f5d9200e-14a0-4b41-81f8-44bad685242f}; !- Object Name

OS:AdditionalProperties,
  {d3e2b1a0-42d9-4446-9da7-1cdc284c4511}, !- Handle
  {d143cd14-68f6-4b28-84c1-7e053164c304}; !- Object Name

OS:AdditionalProperties,
  {521e3953-adb2-4725-a4cf-61de27840644}, !- Handle
  {b56fd2b4-1c43-45e3-ac51-6e66316dbfcc}; !- Object Name

OS:AdditionalProperties,
  {bbc037f4-357a-46ed-985a-a84d0eac4ade}, !- Handle
  {4424b164-b173-42e1-8920-84ab16a38a85}; !- Object Name

OS:AdditionalProperties,
  {5d538142-5fc7-49d1-852d-15d8525fe8e5}, !- Handle
  {4e465bb2-dacd-4bd0-83ab-ec4c2fee043e}; !- Object Name

OS:AdditionalProperties,
  {641712f1-dae0-4cb0-84d2-8e66fa95b354}, !- Handle
  {91e5b80e-a2cd-4f75-92a7-e76f1e1474be}; !- Object Name

OS:AdditionalProperties,
  {83f2063f-ddf6-4076-8887-5eab448f332c}, !- Handle
  {bb8ff347-edc9-4159-a8ef-27734f507062}; !- Object Name

OS:AdditionalProperties,
  {814600df-4aaa-4a79-bc7b-dff618556730}, !- Handle
  {758c8505-9682-4fa7-b4e3-594ca6887660}; !- Object Name

OS:AdditionalProperties,
  {22c9332d-a4d7-4497-a8e7-9e49c09d6160}, !- Handle
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}; !- Object Name

OS:AdditionalProperties,
  {ecaea722-a51a-4253-8f71-f2eacb407f15}, !- Handle
  {7947d012-871e-45cc-833e-d21a16106e4d}; !- Object Name

OS:AdditionalProperties,
  {98deb96e-287c-42e2-97e7-7930a96f4b0e}, !- Handle
  {4369fd0c-1251-4b27-bca2-d24c3dc59e00}; !- Object Name

OS:AdditionalProperties,
  {76415a34-ef07-45d2-a839-32400cbbadb6}, !- Handle
  {9ed1ae6c-3c54-453e-93e7-9b772fa5fa6e}; !- Object Name

OS:AdditionalProperties,
  {22c8b45e-8e05-4f90-9cba-9916d003158a}, !- Handle
  {cf24914b-8275-4039-8bd1-cc76384cf120}; !- Object Name

OS:AdditionalProperties,
  {a2ec53ec-85f3-482e-bb49-8b0dd3320296}, !- Handle
  {2dc69255-77eb-4664-a844-c29e2283e8ac}; !- Object Name

OS:AdditionalProperties,
  {c8af311f-ddbc-484b-8381-c68cd3933075}, !- Handle
  {b136d1cd-bd05-4651-a803-f4e9ce93da37}; !- Object Name

OS:AdditionalProperties,
  {a451c9d6-1519-4091-b699-2934fb07456c}, !- Handle
  {30a01d9b-484d-476b-91c9-895e74d41950}; !- Object Name

OS:AdditionalProperties,
  {da1c1d15-8bec-41f1-86bb-04b5347f8120}, !- Handle
  {bb40ffd0-c94f-422f-bf0f-cd5a3ff1fdee}; !- Object Name

OS:AdditionalProperties,
  {7f0e7109-079a-458b-b0c2-dc50ea593dec}, !- Handle
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}; !- Object Name

OS:AdditionalProperties,
  {a00225c6-80b1-4d1e-b8c7-fcb49a37f7ea}, !- Handle
  {f54ffcc1-ac60-4bfa-aef5-1ff16413a7cf}; !- Object Name

OS:AdditionalProperties,
  {70b19298-d69c-468c-8a51-56601e6ee9ca}, !- Handle
  {45da4d33-2369-4465-bfbc-0f2b4f67d897}; !- Object Name

OS:AdditionalProperties,
  {1cdf6bdd-9082-468e-97e2-85ba4cd986c0}, !- Handle
  {461250e6-05dc-4834-abf2-f9079d456958}; !- Object Name

OS:AdditionalProperties,
  {7f2aab8b-2acb-40b9-9d0f-1c6d237a643d}, !- Handle
  {fbd3a0d9-d3e9-4318-b993-f569c5276d5b}; !- Object Name

OS:AdditionalProperties,
  {d3888075-3700-402c-9881-6f3d013ce082}, !- Handle
  {e6f5d74a-86cc-4080-b94c-02850b010a07}; !- Object Name

OS:AdditionalProperties,
  {48b7b381-a43f-479a-9479-7f3069cdb88a}, !- Handle
  {18b38dcf-bc0f-4d7f-a151-fb62a8a5948b}; !- Object Name

OS:AdditionalProperties,
  {0304fa23-c8a2-4336-a43c-12d7a4ad1b42}, !- Handle
  {9e7f0b2f-0304-4412-a43c-14f55fa87fcf}; !- Object Name

OS:AdditionalProperties,
  {2d645e51-ed57-4f5c-b6f4-3fc551bfeabc}, !- Handle
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}; !- Object Name

OS:AdditionalProperties,
  {a7e943ec-5336-4b1d-a631-ab4036988be2}, !- Handle
  {b91498a3-c57a-4786-8343-c4363a27a5a2}; !- Object Name

OS:AdditionalProperties,
  {4c05cb6a-385e-40c9-8b29-268c84e7f08b}, !- Handle
  {dc5ed4b5-028d-48bd-82cd-0a06ec693e07}; !- Object Name

OS:AdditionalProperties,
  {70f51158-9a4f-438d-b5f2-59a730a65966}, !- Handle
  {db8119bb-c175-40d1-a0df-f71c74b854de}; !- Object Name

OS:AdditionalProperties,
  {ef181cec-ef0f-4f13-87a9-9ef15a814c65}, !- Handle
  {2967f3af-084b-4d03-826e-4755f08270f0}; !- Object Name

OS:AdditionalProperties,
  {0b51db81-80fc-4252-b0f1-6c08bec4fef2}, !- Handle
  {58326133-6007-4e2a-b85f-cc1526ac9798}; !- Object Name

OS:AdditionalProperties,
  {3e45eee7-97ed-4985-b747-2e670b69f001}, !- Handle
  {bab06825-d9b5-429e-8a37-ed976a0f5341}; !- Object Name

OS:AdditionalProperties,
  {6720c006-8239-46f0-bd94-2776912339e6}, !- Handle
  {554cc3b3-b12c-4bd2-83a4-4b3011455e12}; !- Object Name

OS:AdditionalProperties,
  {75064f68-8ab9-4b24-ad70-f6902fefd6ed}, !- Handle
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}; !- Object Name

OS:AdditionalProperties,
  {27f8fe81-b7eb-4287-a00d-a236aa2f0256}, !- Handle
  {baa77ec3-3464-40e2-8657-f31ab8c3d38b}; !- Object Name

OS:AdditionalProperties,
  {31b692a4-4f49-4377-9d03-2d38c48a8790}, !- Handle
  {2c4c679a-7c9a-43b1-a913-9785b9a20fc7}; !- Object Name

OS:AdditionalProperties,
  {1bac0770-f3a1-4bf6-a344-ace849080716}, !- Handle
  {031d321b-3065-4941-b9d6-0c52d09e1d70}; !- Object Name

OS:AdditionalProperties,
  {6886af91-d8bb-4915-b00d-0d43d5b85d5f}, !- Handle
  {264b568f-bf31-4199-a0ed-a2238caeb3fb}; !- Object Name

OS:AdditionalProperties,
  {e20c7f1d-ffa2-4ce6-8e3c-f3ebf8c364fa}, !- Handle
  {85cd60e1-9ea4-4dd8-b9c8-d591714bac2c}; !- Object Name

OS:AdditionalProperties,
  {721b9078-7c3d-40dc-b542-d44acdc439fc}, !- Handle
  {2a0643a0-a985-4dd4-8391-c2a98eb9b5d9}; !- Object Name

OS:AdditionalProperties,
  {3a4404b2-8bf7-4d48-b69d-4f876d80313a}, !- Handle
  {77ed7f74-adeb-49a5-8898-3514bb769ef7}; !- Object Name

OS:AdditionalProperties,
  {a4c332fc-9903-4635-bd96-04986e5e6e2d}, !- Handle
  {2bc45d35-570a-4037-9a44-9250e5cd891e}; !- Object Name

OS:AdditionalProperties,
  {04cd191c-8626-4888-95cb-f96b0c7587c7}, !- Handle
  {890a9e29-f002-4c0b-9d01-4309bdaff0b5}; !- Object Name

OS:AdditionalProperties,
  {ca5718fc-31df-41eb-8f3a-e86e1ea7dcd9}, !- Handle
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}; !- Object Name

OS:AdditionalProperties,
  {dad618f5-b8d3-434f-a20c-d6d582fecfd6}, !- Handle
  {0813269f-844b-4ef7-9c6b-c0c737d2540e}; !- Object Name

OS:AdditionalProperties,
  {cf3e37b8-c4ab-4722-965e-71a8b8161b2f}, !- Handle
  {fefe2ae2-bb5e-465a-a4d7-3bff017c84a8}; !- Object Name

OS:AdditionalProperties,
  {b6267a8f-8240-48ed-8daf-321516c8b6b3}, !- Handle
  {fb9715d7-aec8-4055-89db-925bd5a2fbf0}; !- Object Name

OS:AdditionalProperties,
  {48337dfa-45f1-4c59-ba9f-4f93f8050c0d}, !- Handle
  {ef8533f5-5f89-4cae-b6fe-046ef0fb4717}; !- Object Name

OS:AdditionalProperties,
  {5b66352f-c382-4b6c-b010-854673ef6630}, !- Handle
  {2ce56ba4-4fc6-491f-9854-400219027d64}; !- Object Name

OS:AdditionalProperties,
  {3d112878-992c-4975-a324-2d66647c9fd8}, !- Handle
  {ed11e3c7-b31b-47c1-bdf2-1751b6dbd9cc}; !- Object Name

OS:AdditionalProperties,
  {70aea3be-c90d-40e3-81c6-b3fe959847ba}, !- Handle
  {00cdb5fb-1a89-4f8b-a906-3e71b122944c}; !- Object Name

OS:AdditionalProperties,
  {1c3dae9e-5171-4b23-a89d-193b6ce57fd0}, !- Handle
  {5fc954a0-83cd-4890-af9d-349355daecb3}; !- Object Name

OS:AdditionalProperties,
  {8438603a-51df-4248-989f-359b354a969f}, !- Handle
  {447dbbd2-2e37-4123-9cd6-74f8e8900c83}; !- Object Name

OS:AdditionalProperties,
  {fcf9b412-5dfc-480d-8cab-fce38c5d403f}, !- Handle
  {ea41e575-8adf-4805-b134-3e5bfa12e34a}; !- Object Name

OS:AdditionalProperties,
  {237329d0-b2dc-448f-83b1-a3a0f7823575}, !- Handle
  {e6219330-9693-4ba6-96b8-e13b5d770152}; !- Object Name

OS:AdditionalProperties,
  {739ce742-3623-4dc6-96c8-493c05348eeb}, !- Handle
  {4ff8ce91-f91a-4ab7-bba8-f3bd8b5d94cc}; !- Object Name

OS:AdditionalProperties,
  {643cc72b-3819-4ed1-9ace-a91a1ce33eda}, !- Handle
  {f759e85b-ea50-40d4-8e5f-527e635e1595}; !- Object Name

OS:AdditionalProperties,
  {1eb869e5-925c-482d-b6c8-d08775636bcb}, !- Handle
  {c09443c7-7fd0-4946-b827-00ec07d320b2}; !- Object Name

OS:AdditionalProperties,
  {c805d313-346e-42a4-b0e8-a189322b50be}, !- Handle
  {601cbf1a-1bf1-44d8-bed1-c93d9f75ba53}; !- Object Name

OS:AdditionalProperties,
  {2eca7389-bf8b-4f44-8759-77db437bf32b}, !- Handle
  {1146878c-759d-4238-b9e9-5d5ed9bdb60b}; !- Object Name

OS:AdditionalProperties,
  {a1766084-a988-4dbe-978b-b83ce6142541}, !- Handle
  {7988f714-fd42-4d79-a59b-8dff4921465e}; !- Object Name

OS:AdditionalProperties,
  {fcc1ea25-6a99-4f7b-9424-912068780b11}, !- Handle
  {51f002b2-c355-47d8-be8b-feff3a1db8e6}; !- Object Name

OS:AdditionalProperties,
  {4197abcd-7452-4766-ab54-e286ebbc088a}, !- Handle
  {fab5fe04-14d6-46b9-8de5-197a16509659}; !- Object Name

OS:AdditionalProperties,
  {91eb3178-ff02-4f77-a33d-6e87aac9d688}, !- Handle
  {a4fd6b00-762b-4511-8992-0378dd284393}; !- Object Name

OS:AdditionalProperties,
  {03964d6f-6ce9-4058-a212-e94f24da9b1a}, !- Handle
  {aefdbef4-485f-481f-8714-e27938ccc8cf}; !- Object Name

OS:AdditionalProperties,
  {7f0169d2-d6d8-419c-83ff-55fd38e58be9}, !- Handle
  {82e0e36a-b58b-4805-b0c7-05ec540b835b}; !- Object Name

OS:AdditionalProperties,
  {d5fd4baa-b0ed-4741-9c9a-f536e58bfa56}, !- Handle
  {b61145de-ad9e-4859-a5a1-fc1dbb5fc3dc}; !- Object Name

OS:AdditionalProperties,
  {640c9925-7631-43dd-9262-b2483fe55753}, !- Handle
  {515b1d92-92fa-4993-92a9-4cffe9250397}; !- Object Name

OS:AdditionalProperties,
  {22fda6c6-3b7a-4b75-a276-253c742d5437}, !- Handle
  {666b9a4c-577d-47ac-86f7-b2ce4333dee8}; !- Object Name

OS:AdditionalProperties,
  {20bd5718-4b0a-4a22-bd62-503fef81017c}, !- Handle
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}; !- Object Name

OS:AdditionalProperties,
  {71e17896-5c90-4ae9-81e1-a684add42b1d}, !- Handle
  {d9525047-4719-4739-b797-a6db7f443c88}; !- Object Name

OS:AdditionalProperties,
  {80b3ce65-1031-41a7-a8a6-e95fc793c23d}, !- Handle
  {3c60f3eb-e128-4c24-9f9d-f243b0c63080}; !- Object Name

OS:AdditionalProperties,
  {f541307f-1d71-41d9-bc90-00deba7b2cb0}, !- Handle
  {87071fb9-3b40-4626-960d-cf980c05f3af}; !- Object Name

OS:AdditionalProperties,
  {97313f3f-c2fb-44b7-8d5b-bb466532e81e}, !- Handle
  {2b4abf4a-f191-442d-8fed-da63d45ff969}; !- Object Name

OS:AdditionalProperties,
  {d4f5f820-2e92-4360-bb6f-cc2f16e9feda}, !- Handle
  {79d0a0eb-3f0c-4787-b9d6-c0ec7fe9c4b4}; !- Object Name

OS:AdditionalProperties,
  {a8ab1228-dd61-4b04-b7b6-518eed7d4187}, !- Handle
  {9cfecb43-c05a-4d75-a515-a6e527c32243}; !- Object Name

OS:AdditionalProperties,
  {d839ac9e-4873-4e00-8dda-4cf7e33a20c6}, !- Handle
  {ebb7b72b-6144-492d-b234-e1912a188152}; !- Object Name

OS:AdditionalProperties,
  {8f569b88-cff8-4814-b55f-c8f3c6bd14d3}, !- Handle
  {a6d6a8b5-de93-45fc-8bdd-278729d0c7cb}; !- Object Name

OS:AdditionalProperties,
  {d70a153a-49b9-4869-a885-fa2f1abd307f}, !- Handle
  {e3c064ee-155e-4aa1-bc16-39168ee024de}; !- Object Name

OS:AdditionalProperties,
  {34bfb949-2d6e-457d-a919-6820be54657e}, !- Handle
  {4de80cb4-70a0-4b0f-86c8-1ae36329b441}; !- Object Name

OS:AdditionalProperties,
  {3721435d-0d3b-44b8-b5cd-a91c361f4672}, !- Handle
  {eed870ab-affd-4d51-8747-ed25ba44dcf6}; !- Object Name

OS:AdditionalProperties,
  {2e40972e-433b-407c-8de9-5bd20c755942}, !- Handle
  {cb9d41d5-244a-4ef8-ab69-87f525805e32}; !- Object Name

OS:AdditionalProperties,
  {7ac2f0b3-5611-4b53-a421-4f6f505ea2e0}, !- Handle
  {6db9b617-cb5a-45ee-a2c1-cf22c98c0380}; !- Object Name

OS:AdditionalProperties,
  {3f503a5c-5645-499a-8352-e48c346d74c0}, !- Handle
  {a17c1d19-a7ca-4eb4-9cc3-ed292d087121}; !- Object Name

OS:AdditionalProperties,
  {dd364e40-c239-43ea-9236-edf5d40ed2a4}, !- Handle
  {f503113b-60f9-4232-b795-868c3f186ead}; !- Object Name

OS:AdditionalProperties,
  {c88ad75c-c051-4ea6-8f31-01a0478c82a1}, !- Handle
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}; !- Object Name

OS:AdditionalProperties,
  {39cecf59-8384-447a-b97d-de964ebce29a}, !- Handle
  {a864e971-9188-4557-8285-f10efe67ef9a}; !- Object Name

OS:AdditionalProperties,
  {2424384f-2f85-4694-b525-af98a1105372}, !- Handle
  {03fc0fbd-f4aa-452c-8da7-b2fc970ae712}; !- Object Name

OS:AdditionalProperties,
  {dc16663f-d12d-4e85-88c9-a871950fa3d2}, !- Handle
  {2de9c0c7-2e8e-4bcd-b01d-f7cad7ee9f36}; !- Object Name

OS:AdditionalProperties,
  {5388fdb6-3715-465e-ba95-ae2e6ec3a35a}, !- Handle
  {dc94a3ef-c338-4a45-9987-02b67d5ecce1}; !- Object Name

OS:AdditionalProperties,
  {4ef77921-e9af-423b-af99-60d51b1b4937}, !- Handle
  {e28c83b0-f9ac-48cb-9739-de0232e06c10}; !- Object Name

OS:AdditionalProperties,
  {131848ce-50ab-4d56-a1b1-f4efb62e178b}, !- Handle
  {ca3609be-9599-4e43-a426-7a2c71dcb81b}; !- Object Name

OS:AdditionalProperties,
  {e2386a47-2be5-4c9f-a604-661c9f40ec31}, !- Handle
  {b7ceabf5-517d-4bc8-a349-764dfcf1d118}; !- Object Name

OS:AdditionalProperties,
  {144da6cf-bd4d-40c3-a3ca-6e425ed2e978}, !- Handle
  {18dcbf83-f421-44e9-bfcd-3e1bd266f0e2}; !- Object Name

OS:AdditionalProperties,
  {6efaa0d9-1bb1-4c13-905a-3b0c6d7e0e8d}, !- Handle
  {e6c567a7-e61a-4266-b941-1e94fb834a63}; !- Object Name

OS:AdditionalProperties,
  {b92f20c1-ec24-4ccf-be39-99a9d3be9fc3}, !- Handle
  {00c26c1c-b328-48b0-8b7d-95fff0cedf01}; !- Object Name

OS:AdditionalProperties,
  {63943cca-bb79-414f-8d45-72a9bdbdf921}, !- Handle
  {8fdbe8e1-e5b4-4ba5-adeb-2f8b91d9507c}; !- Object Name

OS:AdditionalProperties,
  {17a30f71-f476-4e1a-a5ea-f3fb95b7b0c6}, !- Handle
  {d868b946-f9f4-41e1-80e0-322c147dfbe0}; !- Object Name

OS:AdditionalProperties,
  {0d0fa67a-dcfa-4a4b-98af-20e8fdd98a40}, !- Handle
  {a48e2117-31c7-41ed-8c78-ad57d76dbc30}; !- Object Name

OS:AdditionalProperties,
  {34546fb6-217a-4500-bc47-ac4b2b7d776d}, !- Handle
  {7874d022-286b-4d22-a204-ca65fabdb0f5}; !- Object Name

OS:AdditionalProperties,
  {f78f8dfd-7b84-434d-9d58-555165680656}, !- Handle
  {7d6785ca-3d71-4b0c-901c-3f226d34e2cb}; !- Object Name

OS:AdditionalProperties,
  {c379342f-6d7a-4816-a5ca-76c3aacbb68a}, !- Handle
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}; !- Object Name

OS:AdditionalProperties,
  {5ade3498-90df-47f0-b3b8-3fbca5085b85}, !- Handle
  {b7fcb824-380f-41b4-a2bd-f57848b62e41}; !- Object Name

OS:AdditionalProperties,
  {1b34cc68-6396-4c6c-8419-5df8d3084e9a}, !- Handle
  {8f1f83b6-28a0-47c8-931b-1729040f9965}; !- Object Name

OS:AdditionalProperties,
  {699a31c3-3cec-4d22-b37f-a047d6c0e1b4}, !- Handle
  {e81ef27e-8f60-4225-80e9-47c235bdb146}; !- Object Name

OS:AdditionalProperties,
  {5cde204a-2737-412b-9a17-777c5779b30b}, !- Handle
  {2c5b6a07-4d24-4740-b2ee-0d2f66044a26}; !- Object Name

OS:AdditionalProperties,
  {b915fb74-2c64-4e47-b313-aec1400a991d}, !- Handle
  {76657878-f2be-4275-ac74-b07e2957ca54}; !- Object Name

OS:AdditionalProperties,
  {a62e80ac-35bf-4338-9b1f-3e7a2c2d5dfd}, !- Handle
  {39916081-e198-4a75-946f-12c78d80c4ae}; !- Object Name

OS:AdditionalProperties,
  {77738a22-37ed-42fd-827e-7408a0894db3}, !- Handle
  {150f6572-a8b9-4dfa-abbf-d248b35db3c7}; !- Object Name

OS:AdditionalProperties,
  {82764457-a1f5-455d-9b9d-d93dd735893d}, !- Handle
  {562fb288-94c7-43b9-8f57-94d270772872}; !- Object Name

OS:AdditionalProperties,
  {5b71a5a2-ddb4-4f9b-8933-d6c64c43877f}, !- Handle
  {929aa30e-abde-435a-8ee6-005ae5d00511}; !- Object Name

OS:AdditionalProperties,
  {790bd4f3-985f-4fc6-9d74-e28648fdafe2}, !- Handle
  {490bae32-75e7-44ab-b7c8-e3876c78180a}; !- Object Name

OS:AdditionalProperties,
  {7ebedaf0-10fe-4c69-bba4-85cc9dbd104e}, !- Handle
  {b3283c6f-ecee-4e33-ac91-4977ce714ed3}; !- Object Name

OS:AdditionalProperties,
  {f882622b-6695-4003-8474-5de765291f90}, !- Handle
  {7e587f36-8bd2-4fef-b3ee-e7fa1020e3ce}; !- Object Name

OS:AdditionalProperties,
  {6e233151-1196-45f1-a862-e2f80f141e3c}, !- Handle
  {7ac1f973-3ff0-4104-94fa-ae86a4629ce1}; !- Object Name

OS:AdditionalProperties,
  {5ae94c63-a881-45cf-bdb0-172a3794e699}, !- Handle
  {c2d35c8c-b125-47ea-9c92-2988fb915add}; !- Object Name

OS:AdditionalProperties,
  {9080b815-887e-4b55-9be5-264353917443}, !- Handle
  {83b94fdb-a483-4d91-9561-2920f694e536}; !- Object Name

OS:AdditionalProperties,
  {360ecba7-f0da-413d-8e19-9f8cec0ed3c2}, !- Handle
  {7dde19d7-f5a2-4ea8-8b2e-3e6de2c0796c}; !- Object Name

OS:AdditionalProperties,
  {a993a201-441b-494d-8da2-1cdac6cdbecb}, !- Handle
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}; !- Object Name

OS:AdditionalProperties,
  {04ad4f01-0e85-47b0-b422-48e42f9d2d4c}, !- Handle
  {502c74d8-b419-47ff-9882-a7b42f55ae07}; !- Object Name

OS:AdditionalProperties,
  {7d5ff945-25b3-445a-8af4-3530a28cede8}, !- Handle
  {53b5461b-8078-436a-8c3d-4daaeef8e784}; !- Object Name

OS:AdditionalProperties,
  {5fcea8e3-b503-4641-93a7-ebf3ffdf184d}, !- Handle
  {1b4d0919-588e-4c91-8607-9703c19977e8}; !- Object Name

OS:AdditionalProperties,
  {56fe5cf3-cd56-4195-9696-ec98c9187448}, !- Handle
  {70a334c7-76e6-4c50-a17f-d358e16ffb4c}; !- Object Name

OS:AdditionalProperties,
  {ed686538-392f-4c5e-aa7d-a8e65b3224ca}, !- Handle
  {a6600b70-42f2-425d-bd37-edc61bda5c86}; !- Object Name

OS:AdditionalProperties,
  {95dcb5ae-a217-4c39-8be9-f55a926f5f65}, !- Handle
  {45cd5c4a-9e93-432c-81d2-7f5f50ea8524}; !- Object Name

OS:AdditionalProperties,
  {8e3cd320-ccf6-4bd1-a68d-436664e15264}, !- Handle
  {3e3cfc80-2fb0-42ea-bddb-85b851a41e0d}; !- Object Name

OS:AdditionalProperties,
  {693ec575-1379-4b4a-876e-aa129d5dd32b}, !- Handle
  {31905c00-165f-4881-a4a0-77bfb85f37e0}; !- Object Name

OS:AdditionalProperties,
  {377b47a1-0de5-450a-a9fc-e8166ad9065d}, !- Handle
  {cb7673b8-9295-47ae-862e-8a0768fda25c}; !- Object Name

OS:AdditionalProperties,
  {1c5838cf-1409-449e-990d-bd21924580d5}, !- Handle
  {b510fb50-a435-4733-be11-6d7a9f2f38d9}; !- Object Name

OS:AdditionalProperties,
  {9fa175ec-a124-4307-9f27-95c5ba00e414}, !- Handle
  {41549091-9093-4a9c-848f-7ca25fb2695f}; !- Object Name

OS:AdditionalProperties,
  {2b869c09-790e-4d49-a854-37c5874710e3}, !- Handle
  {2b9a4222-4734-4f3c-8572-79b9b86b75a8}; !- Object Name

OS:AdditionalProperties,
  {bf997238-486c-4e7b-86a2-36e3c45b17e3}, !- Handle
  {1744c46e-660b-4278-b6f3-5ca4e4824ebe}; !- Object Name

OS:AdditionalProperties,
  {b642efb6-a24d-4db9-a0c2-9a3cba150ac3}, !- Handle
  {cd983c5b-19e9-4030-9cbe-3a49b90a85d3}; !- Object Name

OS:AdditionalProperties,
  {a757951b-2e22-4c8d-a7e5-b48116662bb1}, !- Handle
  {c4274fda-36c6-41fb-9aa7-66f5c95f795d}; !- Object Name

OS:AdditionalProperties,
  {34981ade-5392-4ad7-96ad-a4e3fac0e4de}, !- Handle
  {e6b334dd-dc54-4e9b-b262-8d6cbc320487}; !- Object Name

OS:AdditionalProperties,
  {9ae7e56e-f4a3-43d8-a2eb-14f7a12a9a66}, !- Handle
  {f372c58c-c1cc-4059-b20b-5d50fd1c053a}; !- Object Name

OS:AdditionalProperties,
  {0831173c-061c-4e5e-96f2-43eee150ed79}, !- Handle
  {66d60ba3-3f16-4347-bd81-29dd192477a4}; !- Object Name

OS:AdditionalProperties,
  {f7fc8f2f-c6cb-4ef8-9e1f-d6618440b9e3}, !- Handle
  {6dbf8e82-5de9-478f-abb3-e3c13a285802}; !- Object Name

OS:AdditionalProperties,
  {46d2144f-8820-4ad5-adbc-09c0071a5c90}, !- Handle
  {5d1f1a5a-9c24-48c0-a486-92bbddd436c2}; !- Object Name

OS:AdditionalProperties,
  {70aa68b5-2455-46fb-beb5-88650919989f}, !- Handle
  {39b09450-d65d-4c33-ae29-2a18f9fd11a1}; !- Object Name

OS:AdditionalProperties,
  {58b286fe-0986-473a-9304-8ae2a95590e0}, !- Handle
  {94680bec-e175-4f05-be65-5b3e60e24e0c}; !- Object Name

OS:AdditionalProperties,
  {e1a1c54b-d45a-434d-b6a6-164203610363}, !- Handle
  {6c052f05-ef52-4bc8-9285-d798820eb1be}; !- Object Name

OS:AdditionalProperties,
  {31942f4b-3a2e-4cbf-9205-3cb6ba67a19d}, !- Handle
  {1f6f932d-987b-49f9-bc56-99c43b19d27e}; !- Object Name

OS:AdditionalProperties,
  {9a9a7c66-4f73-4735-8812-d221bea582d5}, !- Handle
  {261b6243-a3b3-47ec-9ef4-0dca78d2c887}; !- Object Name

OS:AdditionalProperties,
  {94bd8a5a-daed-4946-b7bb-b13f717ff5f9}, !- Handle
  {231d1abc-3610-42af-a41c-25e62d64f251}; !- Object Name

OS:AdditionalProperties,
  {ad333126-b9b2-4b19-8685-b24c1c5a16c3}, !- Handle
  {6fbcd7fe-73fe-42ff-b885-cc5ca3827af1}; !- Object Name

OS:AdditionalProperties,
  {7ba8494e-d1ae-4ebd-88f0-53d5150777ea}, !- Handle
  {bd6956cd-ff1e-4a2f-94e7-7a826cd26197}; !- Object Name

OS:AdditionalProperties,
  {30162620-852c-46ea-abe8-41744fa95372}, !- Handle
  {7b9ab372-2b69-4818-bfa8-4ed80a24bee4}; !- Object Name

OS:AdditionalProperties,
  {f63078e6-d5f5-4274-be6d-27df64c2f676}, !- Handle
  {c7b393f7-6c45-4ea2-a772-94ea84dd8e65}; !- Object Name

OS:AdditionalProperties,
  {97b4e4ea-a31b-4aa1-b1bf-e144eb47f0df}, !- Handle
  {b79f9055-322c-41a5-a9a7-cbaf1e2ba85d}; !- Object Name

OS:AdditionalProperties,
  {999079cb-f177-4461-9ff6-c97c3bf40504}, !- Handle
  {8f07565e-2aed-4314-986d-5bebffeb1869}; !- Object Name

OS:AdditionalProperties,
  {99da45aa-af40-43fd-a481-e8e09229e796}, !- Handle
  {ef45efdf-4038-4e48-ae97-c33227dc268a}; !- Object Name

OS:AdditionalProperties,
  {08a37ae3-bd2f-411c-8e71-b3a8ac089fdd}, !- Handle
  {9e4c1e83-7ac0-4a62-b710-c9421054967a}; !- Object Name

OS:AdditionalProperties,
  {6a1d06a1-ef5a-44fb-9850-13ba87a31711}, !- Handle
  {8538c386-46cb-4d11-9af6-b37873e1c8bb}; !- Object Name

OS:AdditionalProperties,
  {b8618076-ac0f-4186-a796-6737f347285e}, !- Handle
  {fa4b6ab7-c76d-4bce-a4b8-346792839f25}; !- Object Name

OS:AdditionalProperties,
  {7d45887d-0dc7-4ddc-a6de-a3be5d88cec7}, !- Handle
  {0fd23b6f-f870-4306-8348-bfbf819f70e8}; !- Object Name

OS:AdditionalProperties,
  {723aedb0-bda8-43f8-92a6-b6de280f71b4}, !- Handle
  {b41904d1-7ed4-4bd9-b510-33f0634d2f0b}; !- Object Name

OS:AdditionalProperties,
  {3be2f620-223c-46cf-afb5-1e9c5505b523}, !- Handle
  {d3e06578-0851-43dc-a82e-cf0d051bba35}; !- Object Name

OS:AdditionalProperties,
  {24ad5f20-e603-4f7d-89f8-eb53f24958e5}, !- Handle
  {9a13ff9c-5cbb-42e7-8104-1f0acf79bc6e}; !- Object Name

OS:AdditionalProperties,
  {45ab3f16-9238-410c-87a9-c2498dec2137}, !- Handle
  {881eee48-1407-4289-890d-1783d6d420ef}; !- Object Name

OS:AdditionalProperties,
  {44db87c3-3281-433c-bbab-f00699ec0345}, !- Handle
  {6cd9501a-5a86-41aa-be76-c8ac17c7b3bc}; !- Object Name

OS:AdditionalProperties,
  {70fd2a37-8b1f-4f26-a5c6-309e4557c4c2}, !- Handle
  {c08830c4-8e28-4f9b-8125-ffa168cf4923}; !- Object Name

OS:AdditionalProperties,
  {43403a71-b417-44b0-9f76-b8b0be9c8f87}, !- Handle
  {6da6432d-ae1a-4c4b-b987-93e02dc13e8e}; !- Object Name

OS:AdditionalProperties,
  {e031c562-bdf7-449a-be08-5b3e17f0f3cd}, !- Handle
  {c4e5f51a-b468-4c6c-ba07-55ae96a6501b}; !- Object Name

OS:AdditionalProperties,
  {edeb7c34-92a7-4750-be7d-302d20738c20}, !- Handle
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}; !- Object Name

OS:AdditionalProperties,
  {32cf7aa2-1c80-4fec-9110-84cac84b3dd1}, !- Handle
  {ba5197a0-e641-4914-aed5-75522c7239d1}; !- Object Name

OS:AdditionalProperties,
  {de74a391-1f50-4755-85fc-04f95c104558}, !- Handle
  {528d6cb4-8ec6-4916-8cb8-edf611048644}; !- Object Name

OS:AdditionalProperties,
  {45b93b66-7f7e-431d-abb4-f39d1ae4e963}, !- Handle
  {8b8b9ba5-4a3a-447f-b793-ccf487e858ef}; !- Object Name

OS:AdditionalProperties,
  {4a664c2e-d9b5-47e6-a432-90a125e483f9}, !- Handle
  {598f0c22-0165-4c42-b5b5-f675479b10a5}; !- Object Name

OS:AdditionalProperties,
  {27f84fba-5848-4391-9f94-4de899220467}, !- Handle
  {dfbf5ce4-4776-4efb-a58f-181490c26ff8}; !- Object Name

OS:AdditionalProperties,
  {a1a13700-1510-4a41-9db8-1c2b4c9ce318}, !- Handle
  {5a5d01aa-2b0e-40c7-9d8d-f6b523c45436}; !- Object Name

OS:AdditionalProperties,
  {5c416afe-69ef-4756-a018-10a47180d192}, !- Handle
  {65a6bb75-c579-43b4-bd5d-9ee4984ca861}; !- Object Name

OS:AdditionalProperties,
  {80cb2def-a2a2-4367-b478-ade05b396085}, !- Handle
  {7e421986-efb0-4398-a1be-91e771b7c56e}; !- Object Name

OS:AdditionalProperties,
  {03dd9f27-877c-4a76-932c-5ab4609e27b8}, !- Handle
  {5f047b91-e53e-4454-83cb-4cc520ac942b}; !- Object Name

OS:AdditionalProperties,
  {9c926c83-d0dd-45b5-b822-473437248660}, !- Handle
  {f415a07a-e079-4fa2-b1a3-ac046bea0dbe}; !- Object Name

OS:AdditionalProperties,
  {3cb8261c-5c79-4aff-9485-0407e5e804ac}, !- Handle
  {4cc3acd4-ab1a-48b0-8288-2e69e2cbd65d}; !- Object Name

OS:AdditionalProperties,
  {6aa87a9e-47a8-476f-ae2a-620add230784}, !- Handle
  {7cfe93cb-a9ec-4ebf-80a8-94eff5bd1968}; !- Object Name

OS:AdditionalProperties,
  {f1d7e4f5-9506-47b2-80eb-b30182a6387e}, !- Handle
  {85a67264-4ede-4835-a7fd-a24eedd26de3}; !- Object Name

OS:AdditionalProperties,
  {fe2e26eb-de2d-4ca1-9a51-507809e2f86d}, !- Handle
  {c17f0384-6d7b-4d46-9716-a810d3ffa76a}; !- Object Name

OS:AdditionalProperties,
  {a46a3638-1e29-462f-999e-2393aa184043}, !- Handle
  {ffaacd36-5595-4adc-a6c1-6e8ba3d1683e}; !- Object Name

OS:AdditionalProperties,
  {43dfdc20-ae07-45e5-bddc-61c07c698f76}, !- Handle
  {aa6aec54-89b8-4184-a684-b4b075c8fa87}; !- Object Name

OS:AdditionalProperties,
  {218575df-6276-416e-af69-56aae87137c9}, !- Handle
  {22b08366-9f9e-4498-9403-5a258e683f98}; !- Object Name

OS:AdditionalProperties,
  {3d4a1933-373b-4249-824e-7bcf1919c50c}, !- Handle
  {2e293d99-e9b4-4c15-8bb7-71b7d30bc783}; !- Object Name

OS:AdditionalProperties,
  {4d6fdc2f-4c32-4a3e-8bad-e3365ef24898}, !- Handle
  {c8f54419-84ee-403d-8753-462c98337fb9}; !- Object Name

OS:AdditionalProperties,
  {5dbf7c3c-a5ed-43e7-8d41-065591890f77}, !- Handle
  {47ea4b8b-e768-4aa3-af09-63e431b63b72}; !- Object Name

OS:AdditionalProperties,
  {52c33590-d9fd-4076-ba22-186a5e8e40d9}, !- Handle
  {a5e8b324-a654-4241-83f1-d4a89817de13}; !- Object Name

OS:AdditionalProperties,
  {1ad37127-26dc-46ee-9102-dd79afa10bf3}, !- Handle
  {751516bf-726e-4629-a645-c5610c2c9b96}; !- Object Name

OS:AdditionalProperties,
  {7e5f28e5-946d-47ba-9ebf-dd8e1738379e}, !- Handle
  {a8414d30-5605-4128-a03a-018160c0c75c}; !- Object Name

OS:AdditionalProperties,
  {11a7fa1e-25a8-4f3d-ad6a-62470b1b33c7}, !- Handle
  {bf713e37-24f7-437d-8f6c-0e7b9881197f}; !- Object Name

OS:AdditionalProperties,
  {3550054c-4dff-484e-992c-397b4862472a}, !- Handle
  {28af7046-47e6-4064-8696-169c3ae50034}; !- Object Name

OS:AdditionalProperties,
  {2b1097e8-8602-4e9a-9088-dda203d41016}, !- Handle
  {a9325abb-db64-46c1-b7bb-ef9897f2249b}; !- Object Name

OS:AdditionalProperties,
  {7a2a7498-d9ae-4de7-8605-8562da83fdf0}, !- Handle
  {0476b05c-5635-4a26-b88f-46c3cacbfbff}; !- Object Name

OS:AdditionalProperties,
  {4551e7c0-942d-472e-a075-f9e45b62589b}, !- Handle
  {a2062319-06d4-4b58-957b-a9a56ad93636}; !- Object Name

OS:AdditionalProperties,
  {ca5c6836-e472-4b31-a715-1484a7390b0c}, !- Handle
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}; !- Object Name

OS:AdditionalProperties,
  {e743c2da-beda-4cb7-b67e-6bc702a3fc2a}, !- Handle
  {b4536bbc-bdfd-4ff9-9d9e-940b17938f87}; !- Object Name

OS:AdditionalProperties,
  {32e40746-e85c-4631-a823-c5b18b7e506a}, !- Handle
  {85e2525f-7f04-44c4-8bdc-4bba85f433e4}; !- Object Name

OS:AdditionalProperties,
  {8db97e09-9d35-44b2-b060-87cb88161073}, !- Handle
  {d685ecfa-dff7-44a0-b33c-2d297f68fa4f}; !- Object Name

OS:AdditionalProperties,
  {b7b7b7dc-1580-4e4a-87b0-d7de3e8f597e}, !- Handle
  {9c7c9cb7-6892-43ab-ad91-73479c329f9e}; !- Object Name

OS:AdditionalProperties,
  {d4dbcb38-8c8d-4222-abf1-c9ec7ce08584}, !- Handle
  {991c65b2-4bf1-4415-b8e0-c19b6e3eeab8}; !- Object Name

OS:AdditionalProperties,
  {859d65fd-1d1d-4313-9c73-49a16d4ac7ef}, !- Handle
  {853cd241-8eb2-4026-9757-a4db1d29bf76}; !- Object Name

OS:AdditionalProperties,
  {454e9efa-711e-4efe-8892-19662f955b54}, !- Handle
  {98b41f39-097b-4f35-b5ef-e51757de2e4c}; !- Object Name

OS:AdditionalProperties,
  {751c1a02-2dc9-4a9c-a658-44895fa5e25e}, !- Handle
  {20059430-a1ef-45aa-8328-23ac4e402056}; !- Object Name

OS:AdditionalProperties,
  {7202ef41-57ff-46aa-8640-9a285b4435e3}, !- Handle
  {51c2f9a9-f780-4661-b0df-13b66e827b04}; !- Object Name

OS:AdditionalProperties,
  {6348636d-f1a6-419e-882a-05c39caf4846}, !- Handle
  {cd1b28a3-46a7-4b88-ae80-ccc0e798c7e4}; !- Object Name

OS:AdditionalProperties,
  {2e734ea0-9ac6-4ac4-ae85-05f22abd7b86}, !- Handle
  {b86c5443-930a-43df-97b2-3d09c1e62061}; !- Object Name

OS:AdditionalProperties,
  {1d44d276-2047-4fc9-a7f6-6479c438f22f}, !- Handle
  {e533a039-05b4-4aac-b6ce-be41e4052f6b}; !- Object Name

OS:AdditionalProperties,
  {ae13295c-43af-4713-bd79-dae2e61b834d}, !- Handle
  {a845f52b-2204-4488-b88a-0e515d2ab628}; !- Object Name

OS:AdditionalProperties,
  {56726e01-b555-405f-a9c9-e8e492d8c002}, !- Handle
  {7f89a600-a1e3-454d-9dfa-dd1b92413ba6}; !- Object Name

OS:AdditionalProperties,
  {c0509979-2db0-49fd-aef5-b65999fccaa5}, !- Handle
  {e7d0dbdb-0909-48c0-9192-2289b14dc21c}; !- Object Name

OS:AdditionalProperties,
  {300ed473-efb0-4467-aeb6-63f3586cc09e}, !- Handle
  {7c62b2a5-0055-44b9-a09e-350e4f3e79c6}; !- Object Name

OS:AdditionalProperties,
  {f9dd44e3-fd31-423f-ad7c-400a0332377e}, !- Handle
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}; !- Object Name

OS:AdditionalProperties,
  {a9dc7167-bb07-4628-afe9-e5b2d728a586}, !- Handle
  {9af22c06-4d87-445a-be1a-a34f7a62f2e5}; !- Object Name

OS:AdditionalProperties,
  {2d59c3d8-d12f-4221-89b1-531ce13714a6}, !- Handle
  {a0482de2-2e0d-4fa6-bb44-cfda77d4af78}; !- Object Name

OS:AdditionalProperties,
  {315b80bf-348b-4de4-908d-8a7cabef476e}, !- Handle
  {0622e711-3c66-4107-8eef-c9cca24e2f51}; !- Object Name

OS:AdditionalProperties,
  {995d977d-4970-4e13-8509-39c4157125bb}, !- Handle
  {1cd271bd-900e-4cd8-b267-28f9372f3146}; !- Object Name

OS:AdditionalProperties,
  {4ec2dbee-5290-4331-960d-d0b9a9e808c9}, !- Handle
  {ab342850-5d91-4a7b-b101-bfe8a4f96daa}; !- Object Name

OS:AdditionalProperties,
  {0c5bd9de-c71d-45f1-98fe-8ee2b30ef376}, !- Handle
  {4c0d873a-318e-4954-8e67-2c78a796e18d}; !- Object Name

OS:AdditionalProperties,
  {359d0326-e7f1-428e-9ea5-19ebb19ad0b6}, !- Handle
  {6c21ced6-ccac-4056-b204-51e9953f8308}; !- Object Name

OS:AdditionalProperties,
  {88fdf817-ee19-4c3b-b5da-9ffa4750832d}, !- Handle
  {158f26a9-e73a-499d-b8ad-82b35935d455}; !- Object Name

OS:AdditionalProperties,
  {6798fd77-9f43-45e6-9667-02125aa1e8f0}, !- Handle
  {b92101d7-99cf-4ee1-8011-7bb9ac45df75}; !- Object Name

OS:AdditionalProperties,
  {5a3b3570-fe18-40f5-8fdf-c33e88dcdb1b}, !- Handle
  {510b7a5c-53ea-4342-8143-b30a0909cd88}; !- Object Name

OS:AdditionalProperties,
  {2a6a266a-c0b3-4052-b678-5324adb8edac}, !- Handle
  {760d3329-ede2-4e68-969b-3e9dc621a32c}; !- Object Name

OS:AdditionalProperties,
  {1fd18e96-1cad-4df2-a83b-55b3dbd20c70}, !- Handle
  {3caaf391-423a-45e8-bb4b-ec9b91b1be19}; !- Object Name

OS:AdditionalProperties,
  {1eb7980d-b89e-431a-9528-68333db4b53e}, !- Handle
  {04952787-dec7-4e56-94f5-4a9739a4e207}; !- Object Name

OS:AdditionalProperties,
  {b904eb2e-fafe-4ef4-aab5-421f89d4e96f}, !- Handle
  {caacb5e1-313c-4cd5-9f52-e25ae8974fa1}; !- Object Name

OS:AdditionalProperties,
  {26262590-4385-498b-981f-8cb3d8feb423}, !- Handle
  {b9b9080d-cb9c-4775-a4ce-4b40db04ee6e}; !- Object Name

OS:AdditionalProperties,
  {b023ca29-dcb7-4f01-bccc-e6686881e36f}, !- Handle
  {67644950-83bf-435e-b234-763db44cb2a7}; !- Object Name

OS:AdditionalProperties,
  {0025dedd-ea87-4c8a-9104-af055f9018a3}, !- Handle
  {af0cb03d-0485-4d14-af80-7b77f84e8000}; !- Object Name

OS:AdditionalProperties,
  {c47fe074-4fbf-457b-9862-95f0d11d208a}, !- Handle
  {f93f4792-c316-4ad4-b356-e9c68c9d1158}; !- Object Name

OS:AdditionalProperties,
  {179fd867-dcc3-414b-b43e-24a393708260}, !- Handle
  {b1775262-4399-41be-808c-b62de9a5bba2}; !- Object Name

OS:AdditionalProperties,
  {2f5a58e3-ce32-47d1-8c25-7c2dcd3ce3c9}, !- Handle
  {d9ca597c-5dbc-4425-9dd4-3e28c6701979}; !- Object Name

OS:AdditionalProperties,
  {079c52e6-abcd-4ee4-a237-a6073ea9c591}, !- Handle
  {75b50d04-383d-47c7-90cb-6e35019610d5}; !- Object Name

OS:AdditionalProperties,
  {bd697cad-85db-463e-b96c-acf31dab2343}, !- Handle
  {9ee6c68b-2a5a-4564-a85f-80fb0a017630}; !- Object Name

OS:AdditionalProperties,
  {754dc4f4-3f27-48ac-87e0-1a07a1cd4382}, !- Handle
  {2ab1ecbb-8b00-40b8-a8bf-8d20de1fe821}; !- Object Name

OS:AdditionalProperties,
  {a5dde745-6e78-4b33-af3b-d598a6e1e326}, !- Handle
  {b694ea45-997f-493e-a5ce-51a512df4dc0}; !- Object Name

OS:AdditionalProperties,
  {0e4c4b4e-5997-47b8-923d-afa9d19871a9}, !- Handle
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}; !- Object Name

OS:AdditionalProperties,
  {e8e36182-2de2-490d-9f5a-fc6447568f5d}, !- Handle
  {2caa74d8-d40e-49a9-b1e5-05ce4ddbaea1}; !- Object Name

OS:AdditionalProperties,
  {b190ef2b-f795-422c-a39f-fcf1e9f44950}, !- Handle
  {fc7323a0-99ea-4327-8534-59b9decc1596}; !- Object Name

OS:AdditionalProperties,
  {4bb7beaa-8ec4-4d74-96bf-0a72b0eaf086}, !- Handle
  {87a7853d-6b04-4fc1-858a-0496d18e52ac}; !- Object Name

OS:AdditionalProperties,
  {7837449f-7352-44fe-88e6-536a9620f198}, !- Handle
  {ff878285-9446-4457-8954-928aece9b2a0}; !- Object Name

OS:AdditionalProperties,
  {493a0822-1d1a-4ec9-94ea-22209b9d63a3}, !- Handle
  {e4e237a1-4799-4c5e-aa1a-e5244a6fd9ec}; !- Object Name

OS:AdditionalProperties,
  {4d42b537-fe98-4b43-8a00-9dc72c5a02a5}, !- Handle
  {eca00775-3e90-4833-ad09-c15d9026bf66}; !- Object Name

OS:AdditionalProperties,
  {bf06ce58-c927-45e0-948e-71af2d1573b3}, !- Handle
  {9a6aab4e-ebe4-4847-8f35-cc8c286f1424}; !- Object Name

OS:AdditionalProperties,
  {3d2e1edd-a7c8-46f3-aee2-21c92148948d}, !- Handle
  {6e55da3e-e12f-4f11-ae98-d117b91edfa7}; !- Object Name

OS:AdditionalProperties,
  {fe23530e-c4c1-4ea3-8dc6-3e29605119a3}, !- Handle
  {68982974-324e-4a03-aa43-3aacd3370c80}; !- Object Name

OS:AdditionalProperties,
  {47529144-91d4-4c1e-b348-d67449232d1c}, !- Handle
  {fcbb4419-f3b7-4fa7-84b1-d7cf97f51870}; !- Object Name

OS:AdditionalProperties,
  {a3f57706-921f-4912-a28d-0b14e6bb4bb6}, !- Handle
  {3dd2e99c-c1a2-496c-86b8-476347627349}; !- Object Name

OS:AdditionalProperties,
  {f645136e-6530-4aea-af02-4ea696ed9ef5}, !- Handle
  {7978fe18-7482-4912-831b-c302b2620bde}; !- Object Name

OS:Construction,
  {3a113e23-99f1-492d-a4e0-bf8d5e1c89e4}, !- Handle
  Surface 103 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {178d146b-7b54-4186-ae0e-aef840305535}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {93f51ba5-15da-406d-8426-768a7b4e2794}, !- Handle
  {3a113e23-99f1-492d-a4e0-bf8d5e1c89e4}; !- Construction Name

OS:Material:NoMass,
  {178d146b-7b54-4186-ae0e-aef840305535}, !- Handle
  Surface 103 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.838731331694233,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {229cdc43-eb18-4b22-b1ed-30ffd499ef6d}, !- Handle
  {178d146b-7b54-4186-ae0e-aef840305535}; !- Material Name

OS:Construction,
  {7e177dff-ac01-4e71-8efe-8e8ccfc4a61e}, !- Handle
  Surface 104 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fe94d87e-e7f5-4579-9537-facd2d8a5ea3}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c3485609-98c2-4fa8-be57-a260c8df1679}, !- Handle
  {7e177dff-ac01-4e71-8efe-8e8ccfc4a61e}; !- Construction Name

OS:Material:NoMass,
  {fe94d87e-e7f5-4579-9537-facd2d8a5ea3}, !- Handle
  Surface 104 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.850222343455239,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7270f6c-87a5-424b-a5a3-d4d219570d0b}, !- Handle
  {fe94d87e-e7f5-4579-9537-facd2d8a5ea3}; !- Material Name

OS:Construction,
  {f1793693-bd2c-45ec-8b2e-1ef6500365f1}, !- Handle
  Surface 111 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c43b3165-b94d-4c8a-924a-4a83a3d293ea}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {dcef1da5-3087-4a59-89cb-2d705ba54022}, !- Handle
  {f1793693-bd2c-45ec-8b2e-1ef6500365f1}; !- Construction Name

OS:Material:NoMass,
  {c43b3165-b94d-4c8a-924a-4a83a3d293ea}, !- Handle
  Surface 111 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.646886709444258,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d61809d1-0f1a-47b0-a72f-f6ec2c6c9452}, !- Handle
  {c43b3165-b94d-4c8a-924a-4a83a3d293ea}; !- Material Name

OS:Construction,
  {56fc184f-2388-42f5-82c1-bcb6366b8715}, !- Handle
  Surface 112 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3b7591db-5e08-47a1-8818-c6f3bc0a060f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {aa12cf0a-9c6f-4fd3-8894-b4f85be83deb}, !- Handle
  {56fc184f-2388-42f5-82c1-bcb6366b8715}; !- Construction Name

OS:Material:NoMass,
  {3b7591db-5e08-47a1-8818-c6f3bc0a060f}, !- Handle
  Surface 112 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.855405810446709,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1867a0f-db71-41dc-adee-a88f402162c1}, !- Handle
  {3b7591db-5e08-47a1-8818-c6f3bc0a060f}; !- Material Name

OS:Construction,
  {381b2b32-a135-44fd-a508-b1c4b2e5946f}, !- Handle
  Surface 117 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e5a7e83a-2159-44ee-988f-66441e5648f1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7841e376-1ae4-4f48-a324-c035ece6b391}, !- Handle
  {381b2b32-a135-44fd-a508-b1c4b2e5946f}; !- Construction Name

OS:Material:NoMass,
  {e5a7e83a-2159-44ee-988f-66441e5648f1}, !- Handle
  Surface 117 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.841426323997232,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {60ae6a58-5c64-4c1b-9c31-65e3fd4687da}, !- Handle
  {e5a7e83a-2159-44ee-988f-66441e5648f1}; !- Material Name

OS:Construction,
  {6edaf628-cf5e-405f-a20d-ffb57adde8a0}, !- Handle
  Surface 118 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cd2b172f-b31a-4058-8ce2-5d0f43aa6c85}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {74307cb7-ffdc-4159-9da7-a27c8ea63d5d}, !- Handle
  {6edaf628-cf5e-405f-a20d-ffb57adde8a0}; !- Construction Name

OS:Material:NoMass,
  {cd2b172f-b31a-4058-8ce2-5d0f43aa6c85}, !- Handle
  Surface 118 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.8539287247792,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {447950d1-ae82-4f48-8d1b-65bd57da7b05}, !- Handle
  {cd2b172f-b31a-4058-8ce2-5d0f43aa6c85}; !- Material Name

OS:Construction,
  {b596f17a-0d24-4118-a4eb-8754ee4ea3d3}, !- Handle
  Surface 123 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cc888aa3-d1b4-43d9-bd30-485e21e09049}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {fe495830-4e33-486b-8852-7afb756b750d}, !- Handle
  {b596f17a-0d24-4118-a4eb-8754ee4ea3d3}; !- Construction Name

OS:Material:NoMass,
  {cc888aa3-d1b4-43d9-bd30-485e21e09049}, !- Handle
  Surface 123 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.850222343455239,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ce87d17e-311a-4ee6-83c7-d950ac063162}, !- Handle
  {cc888aa3-d1b4-43d9-bd30-485e21e09049}; !- Material Name

OS:Construction,
  {fc3cff4f-87fd-483c-969f-85a4b2e7a086}, !- Handle
  Surface 124 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f0e1e7a2-d3e6-47bf-8843-c846dec47de9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {fb9c2699-929d-4fd0-96f4-28f386b86ab4}, !- Handle
  {fc3cff4f-87fd-483c-969f-85a4b2e7a086}; !- Construction Name

OS:Material:NoMass,
  {f0e1e7a2-d3e6-47bf-8843-c846dec47de9}, !- Handle
  Surface 124 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.840785575083001,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {286ebc79-75c6-418c-8a86-ebc0e5322ed7}, !- Handle
  {f0e1e7a2-d3e6-47bf-8843-c846dec47de9}; !- Material Name

OS:Construction,
  {a253749c-5b02-4bb8-8d42-9bcb07d2dfff}, !- Handle
  Surface 128 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {637347f5-540a-439e-88bf-8e503d6590a3}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {41a9a194-b68f-4892-b95f-ae1308dbb1a5}, !- Handle
  {a253749c-5b02-4bb8-8d42-9bcb07d2dfff}; !- Construction Name

OS:Material:NoMass,
  {637347f5-540a-439e-88bf-8e503d6590a3}, !- Handle
  Surface 128 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.858330473783929,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8482ca8f-d273-4498-895e-ceb7346f3aa8}, !- Handle
  {637347f5-540a-439e-88bf-8e503d6590a3}; !- Material Name

OS:Construction,
  {a80aed51-3b23-4099-935b-e3e0f39388dc}, !- Handle
  Surface 129 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d45a6e69-462d-4742-bf03-bc255484572f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ed395b5a-1e94-4de2-99dc-e41434b6ad90}, !- Handle
  {a80aed51-3b23-4099-935b-e3e0f39388dc}; !- Construction Name

OS:Material:NoMass,
  {d45a6e69-462d-4742-bf03-bc255484572f}, !- Handle
  Surface 129 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.654351419619067,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e5807ec-79e9-4bc7-b703-0250cfa2a789}, !- Handle
  {d45a6e69-462d-4742-bf03-bc255484572f}; !- Material Name

OS:Construction,
  {d66abdf2-e438-43d9-98e3-b4f9a4194d74}, !- Handle
  Surface 137 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {64704f55-56a2-4d41-b30b-5b000313f03a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8050d8b2-1fec-41c3-9fab-605702af96cb}, !- Handle
  {d66abdf2-e438-43d9-98e3-b4f9a4194d74}; !- Construction Name

OS:Material:NoMass,
  {64704f55-56a2-4d41-b30b-5b000313f03a}, !- Handle
  Surface 137 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.919512800820304,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7fcf726-40cb-4ced-af74-3911b79bc80d}, !- Handle
  {64704f55-56a2-4d41-b30b-5b000313f03a}; !- Material Name

OS:Construction,
  {d01eece0-68c3-4138-93af-528d453fd1e3}, !- Handle
  Surface 143 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {6b0821f9-ae1b-48cb-89ce-6620c16c2a39}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c99091bf-b3a0-4d64-b99e-e526dc0ab542}, !- Handle
  {d01eece0-68c3-4138-93af-528d453fd1e3}; !- Construction Name

OS:Material:NoMass,
  {6b0821f9-ae1b-48cb-89ce-6620c16c2a39}, !- Handle
  Surface 143 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.803316630939222,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fca47bee-ecfa-48e6-b7bf-42c532baa5bd}, !- Handle
  {6b0821f9-ae1b-48cb-89ce-6620c16c2a39}; !- Material Name

OS:Construction,
  {9097bebe-6559-40d0-b847-c8992eceaa4f}, !- Handle
  Surface 149 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {46a2c981-f12e-41bd-883e-621c464c8149}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {484bbc70-cec6-4eeb-9a33-684cd917e00e}, !- Handle
  {9097bebe-6559-40d0-b847-c8992eceaa4f}; !- Construction Name

OS:Material:NoMass,
  {46a2c981-f12e-41bd-883e-621c464c8149}, !- Handle
  Surface 149 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.803316803257645,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7f649c1-9e4a-4b8f-87be-55433c170557}, !- Handle
  {46a2c981-f12e-41bd-883e-621c464c8149}; !- Material Name

OS:Construction,
  {c5ecd455-dd9a-4867-8267-34f5e615bf39}, !- Handle
  Surface 157 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {7dd9bf59-c1c9-45ee-865a-3acd02c750e9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {f9b1b735-09b2-470b-a8a2-88965899d7f6}, !- Handle
  {c5ecd455-dd9a-4867-8267-34f5e615bf39}; !- Construction Name

OS:Material:NoMass,
  {7dd9bf59-c1c9-45ee-865a-3acd02c750e9}, !- Handle
  Surface 157 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.665166676188643,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {83049814-01bd-4b8f-bf45-0d3e9c80a829}, !- Handle
  {7dd9bf59-c1c9-45ee-865a-3acd02c750e9}; !- Material Name

OS:Construction,
  {87cfd434-7173-4c51-82e4-25ae36a9c354}, !- Handle
  Surface 158 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {2f9b6227-322d-4edd-92f5-057798c78641}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {71a4f6e6-9146-456c-8d7e-bfdd0fc262a1}, !- Handle
  {87cfd434-7173-4c51-82e4-25ae36a9c354}; !- Construction Name

OS:Material:NoMass,
  {2f9b6227-322d-4edd-92f5-057798c78641}, !- Handle
  Surface 158 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.85540019551577,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c443b93-fb7d-42c9-8b84-d3d9b502b0d3}, !- Handle
  {2f9b6227-322d-4edd-92f5-057798c78641}; !- Material Name

OS:Construction,
  {ee507342-4a84-4b5c-b2c0-06ccb3639e25}, !- Handle
  Surface 162 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {271748f5-a295-4d60-b698-ea1fba87140d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {107022fc-db99-4497-9edd-42a152856e81}, !- Handle
  {ee507342-4a84-4b5c-b2c0-06ccb3639e25}; !- Construction Name

OS:Material:NoMass,
  {271748f5-a295-4d60-b698-ea1fba87140d}, !- Handle
  Surface 162 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b24b152-fd03-4aea-906e-521dab69f810}, !- Handle
  {271748f5-a295-4d60-b698-ea1fba87140d}; !- Material Name

OS:Construction,
  {975d5005-fd9f-455d-8d6e-1ef40393768d}, !- Handle
  Surface 163 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ce80a9ce-9b09-4586-b5df-8a8206d698d3}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {f9cfe5ee-6dac-445c-b09a-127cdee438bf}, !- Handle
  {975d5005-fd9f-455d-8d6e-1ef40393768d}; !- Construction Name

OS:Material:NoMass,
  {ce80a9ce-9b09-4586-b5df-8a8206d698d3}, !- Handle
  Surface 163 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {93e34c0a-d5d7-46c7-971e-a20fddff6182}, !- Handle
  {ce80a9ce-9b09-4586-b5df-8a8206d698d3}; !- Material Name

OS:Construction,
  {77b53525-fe27-44a2-88e0-ddccbd6f712c}, !- Handle
  Surface 164 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {9d2e267b-50da-443b-a674-dabc6f09de50}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ce563379-ca10-4f65-9bee-e811559a7a1e}, !- Handle
  {77b53525-fe27-44a2-88e0-ddccbd6f712c}; !- Construction Name

OS:Material:NoMass,
  {9d2e267b-50da-443b-a674-dabc6f09de50}, !- Handle
  Surface 164 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.583590404206948,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f60c313b-a1ae-4bdc-93c1-1d3f8752ad2c}, !- Handle
  {9d2e267b-50da-443b-a674-dabc6f09de50}; !- Material Name

OS:Construction,
  {e5ccbb4b-dbe6-4555-8150-538af6d539ef}, !- Handle
  Surface 165 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cc9177cc-5d50-4665-b026-a7197228b30a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {0659637e-61e6-4977-a995-c8922dcf2a13}, !- Handle
  {e5ccbb4b-dbe6-4555-8150-538af6d539ef}; !- Construction Name

OS:Material:NoMass,
  {cc9177cc-5d50-4665-b026-a7197228b30a}, !- Handle
  Surface 165 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32ca78a6-1460-4321-be37-210c03aeda45}, !- Handle
  {cc9177cc-5d50-4665-b026-a7197228b30a}; !- Material Name

OS:Construction,
  {c4cdd738-3ecb-4e32-92e0-bf4f10cfe83d}, !- Handle
  Surface 166 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f8420ad9-3479-435d-a583-91bedc438bd5}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c998a4b2-2174-4ae7-9f1a-26746700af25}, !- Handle
  {c4cdd738-3ecb-4e32-92e0-bf4f10cfe83d}; !- Construction Name

OS:Material:NoMass,
  {f8420ad9-3479-435d-a583-91bedc438bd5}, !- Handle
  Surface 166 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31f0988a-c1f2-45eb-9573-6260daf92bdb}, !- Handle
  {f8420ad9-3479-435d-a583-91bedc438bd5}; !- Material Name

OS:Construction,
  {47743ced-330a-4e1b-8de2-eb49ae8b1dc3}, !- Handle
  Surface 167 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3bd291a1-22cd-41f2-a830-e7151fcbee62}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {e26055ad-635c-4bdd-9fbe-0e868db56dc9}, !- Handle
  {47743ced-330a-4e1b-8de2-eb49ae8b1dc3}; !- Construction Name

OS:Material:NoMass,
  {3bd291a1-22cd-41f2-a830-e7151fcbee62}, !- Handle
  Surface 167 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e4afd14-fa4c-4de8-9f0b-84c877fa1342}, !- Handle
  {3bd291a1-22cd-41f2-a830-e7151fcbee62}; !- Material Name

OS:Construction,
  {b087fe2a-d1dc-4ce5-878b-0d3c6cbb3d19}, !- Handle
  Surface 168 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {1ab7e935-b1a5-4b49-b432-064405c0afaf}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b1ee548e-a8da-4d42-b7d0-fa79ff37caf6}, !- Handle
  {b087fe2a-d1dc-4ce5-878b-0d3c6cbb3d19}; !- Construction Name

OS:Material:NoMass,
  {1ab7e935-b1a5-4b49-b432-064405c0afaf}, !- Handle
  Surface 168 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30318435-0848-41c9-8b3f-788a48a907f7}, !- Handle
  {1ab7e935-b1a5-4b49-b432-064405c0afaf}; !- Material Name

OS:Construction,
  {54228576-ea18-4a36-8b0c-fa8425bae13b}, !- Handle
  Surface 169 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {219a92c5-cd4c-4da5-b4d3-80e9766dc472}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9c6c22ba-1670-4d64-8ec7-a1fe9d815673}, !- Handle
  {54228576-ea18-4a36-8b0c-fa8425bae13b}; !- Construction Name

OS:Material:NoMass,
  {219a92c5-cd4c-4da5-b4d3-80e9766dc472}, !- Handle
  Surface 169 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d4281e0-b6dc-4b92-abd9-6131680dd4ec}, !- Handle
  {219a92c5-cd4c-4da5-b4d3-80e9766dc472}; !- Material Name

OS:Construction,
  {56d227c5-1135-4d82-8e47-ca124afc5725}, !- Handle
  Surface 170 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cf4e5852-3de1-4fd9-a72d-866b3413a694}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {06c4a94a-6296-4e14-a470-de2ff6f41780}, !- Handle
  {56d227c5-1135-4d82-8e47-ca124afc5725}; !- Construction Name

OS:Material:NoMass,
  {cf4e5852-3de1-4fd9-a72d-866b3413a694}, !- Handle
  Surface 170 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.583590495151029,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2845c457-c943-4df2-87d4-086deffd30d8}, !- Handle
  {cf4e5852-3de1-4fd9-a72d-866b3413a694}; !- Material Name

OS:Construction,
  {2384c50f-b088-48c9-aa1c-0e3143e3f84d}, !- Handle
  Surface 171 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {39e3e2b8-691c-4efe-acd3-ba80914530c0}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3edd8ccb-2a58-49ae-a173-efe8eeca15d3}, !- Handle
  {2384c50f-b088-48c9-aa1c-0e3143e3f84d}; !- Construction Name

OS:Material:NoMass,
  {39e3e2b8-691c-4efe-acd3-ba80914530c0}, !- Handle
  Surface 171 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0139555-b996-483b-9591-a8c54761332b}, !- Handle
  {39e3e2b8-691c-4efe-acd3-ba80914530c0}; !- Material Name

OS:Construction,
  {2a9c4a94-328b-4748-a307-aaf829f968c0}, !- Handle
  Surface 172 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d7c1b4f7-ec42-4e22-999d-690b794a2de2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {2b1e9c6a-d32f-488e-8604-d14bd14e5bde}, !- Handle
  {2a9c4a94-328b-4748-a307-aaf829f968c0}; !- Construction Name

OS:Material:NoMass,
  {d7c1b4f7-ec42-4e22-999d-690b794a2de2}, !- Handle
  Surface 172 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5494c262-0fc1-4051-ad30-d8c4ad2791e8}, !- Handle
  {d7c1b4f7-ec42-4e22-999d-690b794a2de2}; !- Material Name

OS:Construction,
  {bb855e70-b44c-4cf3-9232-5dab1b4438aa}, !- Handle
  Surface 173 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {97aec800-2f26-42d0-b75b-1c303e41bded}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ea708c06-6224-4272-b3f5-06d8ffd4abc8}, !- Handle
  {bb855e70-b44c-4cf3-9232-5dab1b4438aa}; !- Construction Name

OS:Material:NoMass,
  {97aec800-2f26-42d0-b75b-1c303e41bded}, !- Handle
  Surface 173 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7c113d8-22f0-4397-9a2b-eda8c1bdac88}, !- Handle
  {97aec800-2f26-42d0-b75b-1c303e41bded}; !- Material Name

OS:Construction,
  {e15bd255-e357-4b10-b36d-8c1326f238a2}, !- Handle
  Surface 176 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {92cb9979-add6-4f68-9ccd-790cd506ebe4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7665a5a6-b8da-4e8f-b1c3-93eca319617c}, !- Handle
  {e15bd255-e357-4b10-b36d-8c1326f238a2}; !- Construction Name

OS:Material:NoMass,
  {92cb9979-add6-4f68-9ccd-790cd506ebe4}, !- Handle
  Surface 176 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e4116c7f-7686-4944-ac0a-991eb42fb451}, !- Handle
  {92cb9979-add6-4f68-9ccd-790cd506ebe4}; !- Material Name

OS:Construction,
  {87e156a6-6607-49ed-8d3b-af285bcef654}, !- Handle
  Surface 177 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ffc65307-cbca-4df8-adfb-9ad1a99d8663}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {567ae43e-425f-44f0-9d04-d3676ef861c7}, !- Handle
  {87e156a6-6607-49ed-8d3b-af285bcef654}; !- Construction Name

OS:Material:NoMass,
  {ffc65307-cbca-4df8-adfb-9ad1a99d8663}, !- Handle
  Surface 177 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {142519ab-6b04-46de-9f5c-545063873218}, !- Handle
  {ffc65307-cbca-4df8-adfb-9ad1a99d8663}; !- Material Name

OS:Construction,
  {7d312558-f2b0-4938-99d2-b5d6111c84da}, !- Handle
  Surface 178 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {aa8d093e-8ce0-4c85-8236-8634abdf999b}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {25d513e0-46fe-4f8c-a849-d634ee31fd3a}, !- Handle
  {7d312558-f2b0-4938-99d2-b5d6111c84da}; !- Construction Name

OS:Material:NoMass,
  {aa8d093e-8ce0-4c85-8236-8634abdf999b}, !- Handle
  Surface 178 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.553582653406405,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb48145c-3813-4e7f-b6c6-82e566aeea6c}, !- Handle
  {aa8d093e-8ce0-4c85-8236-8634abdf999b}; !- Material Name

OS:Construction,
  {c70835d0-243a-45f8-8beb-2302165ba1f0}, !- Handle
  Surface 179 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {bce8e60e-5447-4c59-a567-662cde6806fb}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7d8c800e-69a9-495d-8fd9-2edec245329e}, !- Handle
  {c70835d0-243a-45f8-8beb-2302165ba1f0}; !- Construction Name

OS:Material:NoMass,
  {bce8e60e-5447-4c59-a567-662cde6806fb}, !- Handle
  Surface 179 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.584513359683259,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {29d3434b-778f-47b7-abcd-5ca156c0f360}, !- Handle
  {bce8e60e-5447-4c59-a567-662cde6806fb}; !- Material Name

OS:Construction,
  {86256b5e-618d-4196-88d6-4104eec94f92}, !- Handle
  Surface 180 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {4b18e4e2-433f-43b7-9134-d7f2b9e1bb63}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7d6f1294-404b-42a7-b922-fd0faf38cd90}, !- Handle
  {86256b5e-618d-4196-88d6-4104eec94f92}; !- Construction Name

OS:Material:NoMass,
  {4b18e4e2-433f-43b7-9134-d7f2b9e1bb63}, !- Handle
  Surface 180 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.565437961265906,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d9f9d3e-2292-4a2c-8faa-9870c5230051}, !- Handle
  {4b18e4e2-433f-43b7-9134-d7f2b9e1bb63}; !- Material Name

OS:Construction,
  {dd468a6b-3079-439f-a705-4880dbd3c044}, !- Handle
  Surface 181 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {33b725f7-f4b1-42a1-8834-4185fe727407}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b20cedba-af8e-46b3-8c4f-e939e70b623a}, !- Handle
  {dd468a6b-3079-439f-a705-4880dbd3c044}; !- Construction Name

OS:Material:NoMass,
  {33b725f7-f4b1-42a1-8834-4185fe727407}, !- Handle
  Surface 181 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dab2de5-2ec0-4297-bc34-e802e72f1893}, !- Handle
  {33b725f7-f4b1-42a1-8834-4185fe727407}; !- Material Name

OS:Construction,
  {4c655b14-79f1-44ae-b04b-70c0d5d2dcd8}, !- Handle
  Surface 184 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c88ceb82-7673-4b97-b84b-ed3b4d44604f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {02a5da08-a841-46b9-9f81-98d67c3d343a}, !- Handle
  {4c655b14-79f1-44ae-b04b-70c0d5d2dcd8}; !- Construction Name

OS:Material:NoMass,
  {c88ceb82-7673-4b97-b84b-ed3b4d44604f}, !- Handle
  Surface 184 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e97541a6-1a39-4423-87e3-e001f117bd6e}, !- Handle
  {c88ceb82-7673-4b97-b84b-ed3b4d44604f}; !- Material Name

OS:Construction,
  {8411f0ce-a6d8-4e7e-ab3f-bb47d2a23731}, !- Handle
  Surface 185 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e726c7ea-4d1d-4748-82b8-74049b44eb45}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9dac6050-784d-4d63-b716-90a0eb9a5201}, !- Handle
  {8411f0ce-a6d8-4e7e-ab3f-bb47d2a23731}; !- Construction Name

OS:Material:NoMass,
  {e726c7ea-4d1d-4748-82b8-74049b44eb45}, !- Handle
  Surface 185 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5df9ce4-d617-4658-8e5b-a50f938a83c0}, !- Handle
  {e726c7ea-4d1d-4748-82b8-74049b44eb45}; !- Material Name

OS:Construction,
  {40b7dc7f-9ca0-4942-a31a-19ba84e94a94}, !- Handle
  Surface 186 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5ceebdff-cde4-4414-ba3c-fa1aa74e9922}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {51e78738-4399-4b43-a796-911f7cad5c42}, !- Handle
  {40b7dc7f-9ca0-4942-a31a-19ba84e94a94}; !- Construction Name

OS:Material:NoMass,
  {5ceebdff-cde4-4414-ba3c-fa1aa74e9922}, !- Handle
  Surface 186 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.64258107702509,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de12d5f8-b1ba-493a-ba32-27ef1272932a}, !- Handle
  {5ceebdff-cde4-4414-ba3c-fa1aa74e9922}; !- Material Name

OS:Construction,
  {7069b0cf-7750-4fac-81cc-089286a4e11c}, !- Handle
  Surface 187 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fce75312-787f-4963-9a91-20b890583ac9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9b6ea920-4c04-4843-bec5-f728cdca7a25}, !- Handle
  {7069b0cf-7750-4fac-81cc-089286a4e11c}; !- Construction Name

OS:Material:NoMass,
  {fce75312-787f-4963-9a91-20b890583ac9}, !- Handle
  Surface 187 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {751a1167-f461-47d7-ad69-3c2108171460}, !- Handle
  {fce75312-787f-4963-9a91-20b890583ac9}; !- Material Name

OS:Construction,
  {5c5cf17f-ed78-49b3-9b31-a58920c0bc52}, !- Handle
  Surface 190 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {804c1f01-86b5-461f-a51a-fc9ad40e9517}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {769d86c1-1e23-4ebd-ab01-dbfa8dbe1fcd}, !- Handle
  {5c5cf17f-ed78-49b3-9b31-a58920c0bc52}; !- Construction Name

OS:Material:NoMass,
  {804c1f01-86b5-461f-a51a-fc9ad40e9517}, !- Handle
  Surface 190 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b913b758-f74a-4944-ac2e-1256d64c21ba}, !- Handle
  {804c1f01-86b5-461f-a51a-fc9ad40e9517}; !- Material Name

OS:Construction,
  {0253ff7d-ecee-4e52-b7b0-c74150cc3965}, !- Handle
  Surface 191 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a5f8ce2a-5c98-4a34-9fc9-1022550962ed}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {f2a4f6f9-08e2-414e-a0c2-7ec616d81b8d}, !- Handle
  {0253ff7d-ecee-4e52-b7b0-c74150cc3965}; !- Construction Name

OS:Material:NoMass,
  {a5f8ce2a-5c98-4a34-9fc9-1022550962ed}, !- Handle
  Surface 191 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.603445821772892,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5065422-4131-4cf7-9248-93af801a1593}, !- Handle
  {a5f8ce2a-5c98-4a34-9fc9-1022550962ed}; !- Material Name

OS:Construction,
  {e213db31-fa1d-4b1c-adc7-aff79b1ab8c2}, !- Handle
  Surface 192 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cb98cdf5-6b5e-477b-8354-093e83de9e29}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {91c8d79f-6c3c-418e-825d-e7275bba3064}, !- Handle
  {e213db31-fa1d-4b1c-adc7-aff79b1ab8c2}; !- Construction Name

OS:Material:NoMass,
  {cb98cdf5-6b5e-477b-8354-093e83de9e29}, !- Handle
  Surface 192 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.609849308586499,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f16c54c5-ed60-46f7-90ec-eba400fc1d0a}, !- Handle
  {cb98cdf5-6b5e-477b-8354-093e83de9e29}; !- Material Name

OS:Construction,
  {6a6d43f0-00d4-4e44-a430-44784c5a2e6a}, !- Handle
  Surface 193 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {41faa8e4-2450-480b-9925-9ca2711bf176}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d60ea5e4-4c23-4e0a-b046-b2a62a3e7ce7}, !- Handle
  {6a6d43f0-00d4-4e44-a430-44784c5a2e6a}; !- Construction Name

OS:Material:NoMass,
  {41faa8e4-2450-480b-9925-9ca2711bf176}, !- Handle
  Surface 193 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8adbd208-9fc7-49de-bb57-0f0f9456bcaf}, !- Handle
  {41faa8e4-2450-480b-9925-9ca2711bf176}; !- Material Name

OS:Construction,
  {d7a978f6-65d7-4a93-856b-99cd992bf946}, !- Handle
  Surface 196 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fcc3ad5c-0221-4ce1-9b59-da3eb2c6fe1a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {401ffe77-9d12-4b67-9ea0-364388d0556e}, !- Handle
  {d7a978f6-65d7-4a93-856b-99cd992bf946}; !- Construction Name

OS:Material:NoMass,
  {fcc3ad5c-0221-4ce1-9b59-da3eb2c6fe1a}, !- Handle
  Surface 196 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c0c1d24-8145-40e6-8ff4-ac7a0429f22c}, !- Handle
  {fcc3ad5c-0221-4ce1-9b59-da3eb2c6fe1a}; !- Material Name

OS:Construction,
  {f9321417-18fb-421d-bfab-e77de4266ee9}, !- Handle
  Surface 197 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {53c81afb-f9ca-405a-8c32-144691560b12}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8de77396-13d0-41d7-b5ad-c68dd29191a1}, !- Handle
  {f9321417-18fb-421d-bfab-e77de4266ee9}; !- Construction Name

OS:Material:NoMass,
  {53c81afb-f9ca-405a-8c32-144691560b12}, !- Handle
  Surface 197 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.60708178307051,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6b9b13e-fc23-4998-bcf5-6499173ae82e}, !- Handle
  {53c81afb-f9ca-405a-8c32-144691560b12}; !- Material Name

OS:Construction,
  {ac76a5db-45ef-4982-9aae-50477979484f}, !- Handle
  Surface 198 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d4a00e97-0963-47ac-8a26-9c22f9930a2f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7712170b-d0cd-4cba-8158-063e05484fa6}, !- Handle
  {ac76a5db-45ef-4982-9aae-50477979484f}; !- Construction Name

OS:Material:NoMass,
  {d4a00e97-0963-47ac-8a26-9c22f9930a2f}, !- Handle
  Surface 198 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.600302943250672,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {50dd5e63-b83c-4bab-a02d-1e94374e9f78}, !- Handle
  {d4a00e97-0963-47ac-8a26-9c22f9930a2f}; !- Material Name

OS:Construction,
  {d8b2596d-9e19-4a33-965d-bb83778b93f6}, !- Handle
  Surface 199 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {8e04d20d-6fff-4973-bec2-716c83fc8bb9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b2aaacf3-d520-44e9-aaa6-361655e3cacf}, !- Handle
  {d8b2596d-9e19-4a33-965d-bb83778b93f6}; !- Construction Name

OS:Material:NoMass,
  {8e04d20d-6fff-4973-bec2-716c83fc8bb9}, !- Handle
  Surface 199 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f9197d8-0fb5-4eee-9c8e-1d3917ad2356}, !- Handle
  {8e04d20d-6fff-4973-bec2-716c83fc8bb9}; !- Material Name

OS:Construction,
  {d00b902b-9494-44d8-88bc-8284f0d75b33}, !- Handle
  Surface 202 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {429ce340-769c-4e76-bf0f-b15c152d2912}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6640e82c-d0fe-40ae-8b61-1cea0dc9433e}, !- Handle
  {d00b902b-9494-44d8-88bc-8284f0d75b33}; !- Construction Name

OS:Material:NoMass,
  {429ce340-769c-4e76-bf0f-b15c152d2912}, !- Handle
  Surface 202 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c39ca3a-5ffd-4f72-a6f0-21364057a411}, !- Handle
  {429ce340-769c-4e76-bf0f-b15c152d2912}; !- Material Name

OS:Construction,
  {fb8e5b37-0e55-437c-94c6-7730d1db4081}, !- Handle
  Surface 203 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e22dc0bd-ff54-443c-893c-51bdd9b89d04}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d0b20891-18b6-41ac-9a01-e63cc7744865}, !- Handle
  {fb8e5b37-0e55-437c-94c6-7730d1db4081}; !- Construction Name

OS:Material:NoMass,
  {e22dc0bd-ff54-443c-893c-51bdd9b89d04}, !- Handle
  Surface 203 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b791cc50-da4f-47e5-9243-9434f5deaab1}, !- Handle
  {e22dc0bd-ff54-443c-893c-51bdd9b89d04}; !- Material Name

OS:Construction,
  {b82d028c-0817-4722-b5f5-fc68f2e36a63}, !- Handle
  Surface 204 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {df5c1cc7-4ea3-40e4-bc9b-1bba876b413d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {80c70eee-20c6-44c0-9b99-c9075e3834cb}, !- Handle
  {b82d028c-0817-4722-b5f5-fc68f2e36a63}; !- Construction Name

OS:Material:NoMass,
  {df5c1cc7-4ea3-40e4-bc9b-1bba876b413d}, !- Handle
  Surface 204 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.507080362357592,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {40c249a0-d086-4c3f-942e-8e756898a86c}, !- Handle
  {df5c1cc7-4ea3-40e4-bc9b-1bba876b413d}; !- Material Name

OS:Construction,
  {ea5b8ff1-d05c-4af9-8f50-7983d9599cbb}, !- Handle
  Surface 205 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f3202b58-112e-4993-95a4-4949c653ac78}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ff3ec51b-2042-4a31-a3cd-4310b711ab47}, !- Handle
  {ea5b8ff1-d05c-4af9-8f50-7983d9599cbb}; !- Construction Name

OS:Material:NoMass,
  {f3202b58-112e-4993-95a4-4949c653ac78}, !- Handle
  Surface 205 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.610599443884452,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0cc94128-f3da-471c-b87d-96e6b3818497}, !- Handle
  {f3202b58-112e-4993-95a4-4949c653ac78}; !- Material Name

OS:Construction,
  {00c86fc8-da06-4413-8595-caa968280213}, !- Handle
  Surface 206 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {86c5ead1-295e-477c-b7f6-62f7be8a0058}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {cf89e750-9152-4544-a735-dc92f58ca411}, !- Handle
  {00c86fc8-da06-4413-8595-caa968280213}; !- Construction Name

OS:Material:NoMass,
  {86c5ead1-295e-477c-b7f6-62f7be8a0058}, !- Handle
  Surface 206 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d029a21-b60f-435b-b18d-ea53fd40fb66}, !- Handle
  {86c5ead1-295e-477c-b7f6-62f7be8a0058}; !- Material Name

OS:Construction,
  {eb26c3ce-8ad4-4c04-9810-a99e050629b4}, !- Handle
  Surface 209 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {35c5222f-068f-4da4-b781-9939d9cbde43}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {2a652f28-4eb1-4941-8b21-58dcc3bc2358}, !- Handle
  {eb26c3ce-8ad4-4c04-9810-a99e050629b4}; !- Construction Name

OS:Material:NoMass,
  {35c5222f-068f-4da4-b781-9939d9cbde43}, !- Handle
  Surface 209 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.602058441540832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39f912bb-4af5-4bbe-a9de-c3055e43b788}, !- Handle
  {35c5222f-068f-4da4-b781-9939d9cbde43}; !- Material Name

OS:Construction,
  {8d3bbb69-e5ac-4387-a56e-4f45ad7e9e59}, !- Handle
  Surface 210 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {621507b4-4d27-4d62-a5ad-07518442ef98}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6b941d29-5b97-4f68-a23e-abe9497320c5}, !- Handle
  {8d3bbb69-e5ac-4387-a56e-4f45ad7e9e59}; !- Construction Name

OS:Material:NoMass,
  {621507b4-4d27-4d62-a5ad-07518442ef98}, !- Handle
  Surface 210 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.607956568183432,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97bd0a83-ce30-46f4-8f08-1ca2f876f664}, !- Handle
  {621507b4-4d27-4d62-a5ad-07518442ef98}; !- Material Name

OS:Construction,
  {cbd166d4-4f24-4ae6-a6be-f1518c91c0aa}, !- Handle
  Surface 211 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {b250896d-d0e6-4ea2-96b2-ac905e98be49}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {24d42b6d-e3cc-4791-9a08-d3b8a620deb8}, !- Handle
  {cbd166d4-4f24-4ae6-a6be-f1518c91c0aa}; !- Construction Name

OS:Material:NoMass,
  {b250896d-d0e6-4ea2-96b2-ac905e98be49}, !- Handle
  Surface 211 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf7bd08f-6435-444e-8841-ab3a196158dc}, !- Handle
  {b250896d-d0e6-4ea2-96b2-ac905e98be49}; !- Material Name

OS:Construction,
  {598b8736-5912-41c3-bcb4-9eba51be9412}, !- Handle
  Surface 212 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {2fa8a04c-c71e-4c20-a645-4528eee2757b}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {cbbd283c-e9e5-4d88-ba57-6be44fef6bc3}, !- Handle
  {598b8736-5912-41c3-bcb4-9eba51be9412}; !- Construction Name

OS:Material:NoMass,
  {2fa8a04c-c71e-4c20-a645-4528eee2757b}, !- Handle
  Surface 212 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4541a7c5-a381-4598-9e45-13c2c68698d3}, !- Handle
  {2fa8a04c-c71e-4c20-a645-4528eee2757b}; !- Material Name

OS:Construction,
  {c8b35b35-53ea-4d5f-a601-d7ac2ccdc78f}, !- Handle
  Surface 215 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f64da9b8-8e8c-4101-94b0-d56ddf7f21b4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c81a620b-e8b4-402f-b0ee-e88877bd7786}, !- Handle
  {c8b35b35-53ea-4d5f-a601-d7ac2ccdc78f}; !- Construction Name

OS:Material:NoMass,
  {f64da9b8-8e8c-4101-94b0-d56ddf7f21b4}, !- Handle
  Surface 215 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67fa2f17-3d12-4f87-8ba4-129bd38b8fec}, !- Handle
  {f64da9b8-8e8c-4101-94b0-d56ddf7f21b4}; !- Material Name

OS:Construction,
  {10916d94-1a92-4729-ae68-27d99269ebbf}, !- Handle
  Surface 216 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {0d569add-98ff-4e4f-ae3c-55711f1a82c7}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {1bc7a393-d9dc-4c0f-aeaf-d87df168a5c2}, !- Handle
  {10916d94-1a92-4729-ae68-27d99269ebbf}; !- Construction Name

OS:Material:NoMass,
  {0d569add-98ff-4e4f-ae3c-55711f1a82c7}, !- Handle
  Surface 216 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.607956568183434,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {60f9112e-b6a8-4f83-a0fb-38423ebf822a}, !- Handle
  {0d569add-98ff-4e4f-ae3c-55711f1a82c7}; !- Material Name

OS:Construction,
  {519a2717-c649-4e10-b5d2-e282de150c7b}, !- Handle
  Surface 217 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {8aa47809-17d7-41fb-b4fb-cfe3c495a130}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {63d7c5b9-8871-46cd-a6a2-36375fd0abed}, !- Handle
  {519a2717-c649-4e10-b5d2-e282de150c7b}; !- Construction Name

OS:Material:NoMass,
  {8aa47809-17d7-41fb-b4fb-cfe3c495a130}, !- Handle
  Surface 217 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.603116192475159,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2dd0dae8-9007-4656-9c1e-6c947f3ca29c}, !- Handle
  {8aa47809-17d7-41fb-b4fb-cfe3c495a130}; !- Material Name

OS:Construction,
  {911671a4-2869-4773-aff0-193dab985ed7}, !- Handle
  Surface 218 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a87e256f-36c2-4f12-8f45-a70a92f782dc}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {e8c96849-11c2-4b92-91ae-ca4e8b939e52}, !- Handle
  {911671a4-2869-4773-aff0-193dab985ed7}; !- Construction Name

OS:Material:NoMass,
  {a87e256f-36c2-4f12-8f45-a70a92f782dc}, !- Handle
  Surface 218 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {586a3509-7f1e-4cd0-809c-cbf9e82b2a00}, !- Handle
  {a87e256f-36c2-4f12-8f45-a70a92f782dc}; !- Material Name

OS:Construction,
  {a5eb192d-fc4b-4aa4-869f-94805989aa85}, !- Handle
  Surface 22 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c029b37d-c875-4f82-a0fe-b357f2283961}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {85e0d853-d340-41dd-88b7-0a41a38cb826}, !- Handle
  {a5eb192d-fc4b-4aa4-869f-94805989aa85}; !- Construction Name

OS:Material:NoMass,
  {c029b37d-c875-4f82-a0fe-b357f2283961}, !- Handle
  Surface 22 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.635227870041045,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {abd4ad80-75c9-4db2-9071-e3a500e5eecf}, !- Handle
  {c029b37d-c875-4f82-a0fe-b357f2283961}; !- Material Name

OS:Construction,
  {29aea186-d23d-4aa5-a827-61ccb7b0aaa6}, !- Handle
  Surface 221 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {592948c4-5c07-42c3-9366-b8cd7f3c6e1d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {e4f4a04e-b587-47cd-af01-5149cb8da6cf}, !- Handle
  {29aea186-d23d-4aa5-a827-61ccb7b0aaa6}; !- Construction Name

OS:Material:NoMass,
  {592948c4-5c07-42c3-9366-b8cd7f3c6e1d}, !- Handle
  Surface 221 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.612091061243572,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f46c0bc-bbab-4d91-a129-f1bdfb2f1aa2}, !- Handle
  {592948c4-5c07-42c3-9366-b8cd7f3c6e1d}; !- Material Name

OS:Construction,
  {2d8876e5-ab30-41f7-abd0-712fe27c285e}, !- Handle
  Surface 222 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {7bf3da8b-0f7e-4db3-91b9-00d2afbb476c}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6d11b6ce-8552-4ccb-b2d2-62b8b1018e65}, !- Handle
  {2d8876e5-ab30-41f7-abd0-712fe27c285e}; !- Construction Name

OS:Material:NoMass,
  {7bf3da8b-0f7e-4db3-91b9-00d2afbb476c}, !- Handle
  Surface 222 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.50077063003128,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88fce236-ce75-461b-a6dc-a7cc773afd46}, !- Handle
  {7bf3da8b-0f7e-4db3-91b9-00d2afbb476c}; !- Material Name

OS:Construction,
  {46a19a14-4cd3-4f93-bcd4-33e0fa7e5bcd}, !- Handle
  Surface 223 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {30766f0b-1ad0-4ef4-bd2a-cd1ba0ce4b37}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6ef285da-bdfb-4309-8f90-b7e811a794fd}, !- Handle
  {46a19a14-4cd3-4f93-bcd4-33e0fa7e5bcd}; !- Construction Name

OS:Material:NoMass,
  {30766f0b-1ad0-4ef4-bd2a-cd1ba0ce4b37}, !- Handle
  Surface 223 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d1790f1-d561-485e-ad34-0b25be19aefd}, !- Handle
  {30766f0b-1ad0-4ef4-bd2a-cd1ba0ce4b37}; !- Material Name

OS:Construction,
  {0d41d956-e5dd-40de-89a5-9b14919326fa}, !- Handle
  Surface 224 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {25c85bb8-ed7d-43e8-a9e8-5fb4373ee66e}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {172e82cd-bc31-43d6-acff-1de58c380f3b}, !- Handle
  {0d41d956-e5dd-40de-89a5-9b14919326fa}; !- Construction Name

OS:Material:NoMass,
  {25c85bb8-ed7d-43e8-a9e8-5fb4373ee66e}, !- Handle
  Surface 224 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {46526ce8-ef0b-407a-9328-95009c41e95d}, !- Handle
  {25c85bb8-ed7d-43e8-a9e8-5fb4373ee66e}; !- Material Name

OS:Construction,
  {4a2c26d4-f81e-4380-96f4-c1cc876a493b}, !- Handle
  Surface 225 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c5ebae7d-8099-4723-b432-8aee043c23fa}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {67cb7e5d-d1d7-43ef-873a-b3e38829dec0}, !- Handle
  {4a2c26d4-f81e-4380-96f4-c1cc876a493b}; !- Construction Name

OS:Material:NoMass,
  {c5ebae7d-8099-4723-b432-8aee043c23fa}, !- Handle
  Surface 225 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00aab204-f7b1-4ebb-8a35-ffc6352eb0a2}, !- Handle
  {c5ebae7d-8099-4723-b432-8aee043c23fa}; !- Material Name

OS:Construction,
  {43935460-8060-48c0-9d5e-90ab1c27038c}, !- Handle
  Surface 228 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e17b00f4-7cd0-46d7-8c77-a80688b33392}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c774af58-cf88-453f-bdb7-4b7cca65a74d}, !- Handle
  {43935460-8060-48c0-9d5e-90ab1c27038c}; !- Construction Name

OS:Material:NoMass,
  {e17b00f4-7cd0-46d7-8c77-a80688b33392}, !- Handle
  Surface 228 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08f02180-dfd5-4ee8-bd0d-1d1de2065d57}, !- Handle
  {e17b00f4-7cd0-46d7-8c77-a80688b33392}; !- Material Name

OS:Construction,
  {bc2f8ab4-5998-495a-b3c7-9d20dc129e35}, !- Handle
  Surface 229 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {da9fe8b4-43a7-41fd-b71d-285c4c92d392}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {962c9374-5e88-4bbb-8963-bc3e936f4e55}, !- Handle
  {bc2f8ab4-5998-495a-b3c7-9d20dc129e35}; !- Construction Name

OS:Material:NoMass,
  {da9fe8b4-43a7-41fd-b71d-285c4c92d392}, !- Handle
  Surface 229 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4767ec1c-dec7-45b3-8093-8623b752e60e}, !- Handle
  {da9fe8b4-43a7-41fd-b71d-285c4c92d392}; !- Material Name

OS:Construction,
  {2cdfa13e-b794-4001-9d31-d500b200273a}, !- Handle
  Surface 23 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {bf981934-7496-40a4-81ae-1964dbc81df2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {503147b9-12ec-4594-a28b-07989fd3f7e5}, !- Handle
  {2cdfa13e-b794-4001-9d31-d500b200273a}; !- Construction Name

OS:Material:NoMass,
  {bf981934-7496-40a4-81ae-1964dbc81df2}, !- Handle
  Surface 23 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.525835418829289,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64b81fc6-86d3-4d4a-b5a9-1bb3e1e14800}, !- Handle
  {bf981934-7496-40a4-81ae-1964dbc81df2}; !- Material Name

OS:Construction,
  {0b8265cd-8a90-4834-b162-94807138b3f1}, !- Handle
  Surface 230 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {229ab6f9-7148-48e7-9b7b-abccd87190b2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {a5d4eb04-7ecf-4356-8333-c70d96f661de}, !- Handle
  {0b8265cd-8a90-4834-b162-94807138b3f1}; !- Construction Name

OS:Material:NoMass,
  {229ab6f9-7148-48e7-9b7b-abccd87190b2}, !- Handle
  Surface 230 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.496387009721091,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afb8f7b9-5f59-46d3-be69-c4800d16e5da}, !- Handle
  {229ab6f9-7148-48e7-9b7b-abccd87190b2}; !- Material Name

OS:Construction,
  {b77e5eb8-7185-43fd-86f2-a01b2d54ea20}, !- Handle
  Surface 231 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {302babf2-d134-41d3-93b8-9fe02c5f3f35}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {96e119df-4022-42e6-a261-7eefba6fa7fe}, !- Handle
  {b77e5eb8-7185-43fd-86f2-a01b2d54ea20}; !- Construction Name

OS:Material:NoMass,
  {302babf2-d134-41d3-93b8-9fe02c5f3f35}, !- Handle
  Surface 231 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.610602304883555,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51d21ff0-86b6-422e-95e1-3b667da3e7e0}, !- Handle
  {302babf2-d134-41d3-93b8-9fe02c5f3f35}; !- Material Name

OS:Construction,
  {f23de5cb-7224-4cc5-9af7-e6e4a93c94f4}, !- Handle
  Surface 232 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c875cde7-bc4a-4a5c-82ff-de8c771f4178}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {af9e1c12-9355-4c5d-8996-b711a8808273}, !- Handle
  {f23de5cb-7224-4cc5-9af7-e6e4a93c94f4}; !- Construction Name

OS:Material:NoMass,
  {c875cde7-bc4a-4a5c-82ff-de8c771f4178}, !- Handle
  Surface 232 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97e843e1-4281-4371-9fb1-4c602d4b659e}, !- Handle
  {c875cde7-bc4a-4a5c-82ff-de8c771f4178}; !- Material Name

OS:Construction,
  {cf03fcd2-e592-4a45-9ce5-9065712c1eb5}, !- Handle
  Surface 243 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {67260f3c-2753-4653-ae64-818f3f4f2954}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {59b57fe7-838a-4a69-865d-51eaa778d202}, !- Handle
  {cf03fcd2-e592-4a45-9ce5-9065712c1eb5}; !- Construction Name

OS:Material:NoMass,
  {67260f3c-2753-4653-ae64-818f3f4f2954}, !- Handle
  Surface 243 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.608072054785635,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {72ec799d-16e8-4412-affd-cb46ae30f2de}, !- Handle
  {67260f3c-2753-4653-ae64-818f3f4f2954}; !- Material Name

OS:Construction,
  {e4f2f062-114a-46c0-bd80-c1a3b35df654}, !- Handle
  Surface 244 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {725a5380-188e-46f2-9af2-f727219c20f0}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b0a70d15-0495-43fd-890a-7ecd3d2c2f3c}, !- Handle
  {e4f2f062-114a-46c0-bd80-c1a3b35df654}; !- Construction Name

OS:Material:NoMass,
  {725a5380-188e-46f2-9af2-f727219c20f0}, !- Handle
  Surface 244 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.507089251170876,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56317ce4-40c5-4911-b398-52992046b8d9}, !- Handle
  {725a5380-188e-46f2-9af2-f727219c20f0}; !- Material Name

OS:Construction,
  {c6d6babb-d4f6-4431-9018-943cfac074a6}, !- Handle
  Surface 245 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {281341d3-913c-4f1d-964c-77636105f280}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b02bc87f-179e-4f79-ba8e-7a57dcb37848}, !- Handle
  {c6d6babb-d4f6-4431-9018-943cfac074a6}; !- Construction Name

OS:Material:NoMass,
  {281341d3-913c-4f1d-964c-77636105f280}, !- Handle
  Surface 245 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c9932f4-2f3f-44ad-8cca-61755c07d137}, !- Handle
  {281341d3-913c-4f1d-964c-77636105f280}; !- Material Name

OS:Construction,
  {0b3d29db-0856-4d70-91fd-e4cbaf82fb2b}, !- Handle
  Surface 246 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {6cd562c4-46ab-4ac9-9725-15348e2d17e2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d4d0069a-6219-4682-a4d2-9e727eda4220}, !- Handle
  {0b3d29db-0856-4d70-91fd-e4cbaf82fb2b}; !- Construction Name

OS:Material:NoMass,
  {6cd562c4-46ab-4ac9-9725-15348e2d17e2}, !- Handle
  Surface 246 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15c8faa2-5c83-4a40-a57a-3187acbffc1c}, !- Handle
  {6cd562c4-46ab-4ac9-9725-15348e2d17e2}; !- Material Name

OS:Construction,
  {953850f8-4e4c-408f-8906-e8c97380287d}, !- Handle
  Surface 247 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fba2da23-fe0e-4759-beb2-47731fb813c2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {198b871e-88e2-4755-ba7c-8fd66e26e0b6}, !- Handle
  {953850f8-4e4c-408f-8906-e8c97380287d}; !- Construction Name

OS:Material:NoMass,
  {fba2da23-fe0e-4759-beb2-47731fb813c2}, !- Handle
  Surface 247 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0de6a92-77da-4e6d-86f0-acf8a67d2e1f}, !- Handle
  {fba2da23-fe0e-4759-beb2-47731fb813c2}; !- Material Name

OS:Construction,
  {3eed6b60-161f-4f1c-9be9-d719ad6f949d}, !- Handle
  Surface 250 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d4078c96-4746-47bf-a00c-8c576f046de6}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {62eca005-c798-4f43-b4ed-f67e11b9371d}, !- Handle
  {3eed6b60-161f-4f1c-9be9-d719ad6f949d}; !- Construction Name

OS:Material:NoMass,
  {d4078c96-4746-47bf-a00c-8c576f046de6}, !- Handle
  Surface 250 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.558271833740679,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33d34aa2-e3a2-4d7b-8ba5-403f2dde5d4e}, !- Handle
  {d4078c96-4746-47bf-a00c-8c576f046de6}; !- Material Name

OS:Construction,
  {f33f7ee1-fb0e-424e-83cd-418bdfe73185}, !- Handle
  Surface 251 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a8e3e98b-b728-44da-867f-4ad178ee74dd}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {1f4e8fe7-ac83-4f5b-8cbb-2ac8740700ea}, !- Handle
  {f33f7ee1-fb0e-424e-83cd-418bdfe73185}; !- Construction Name

OS:Material:NoMass,
  {a8e3e98b-b728-44da-867f-4ad178ee74dd}, !- Handle
  Surface 251 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.471978725147852,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {439d51c5-2ea1-4187-9c6c-3da0432456c2}, !- Handle
  {a8e3e98b-b728-44da-867f-4ad178ee74dd}; !- Material Name

OS:Construction,
  {252f5f14-1b81-4ee7-9f78-e4b66fc26d5e}, !- Handle
  Surface 252 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e807e35f-5494-4441-b185-60b80da4fbb1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {75189d5f-ace1-4046-9b27-899eaf3e3680}, !- Handle
  {252f5f14-1b81-4ee7-9f78-e4b66fc26d5e}; !- Construction Name

OS:Material:NoMass,
  {e807e35f-5494-4441-b185-60b80da4fbb1}, !- Handle
  Surface 252 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc94ec31-35b7-4280-8a04-bd0fddd3e01e}, !- Handle
  {e807e35f-5494-4441-b185-60b80da4fbb1}; !- Material Name

OS:Construction,
  {68cbc178-3d92-421e-b36d-407ad6a2e8ea}, !- Handle
  Surface 253 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {b8578f4b-2966-4c1d-9d30-104dce16a06d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b29ae2ed-d838-4a7c-8aa1-f1c131c84957}, !- Handle
  {68cbc178-3d92-421e-b36d-407ad6a2e8ea}; !- Construction Name

OS:Material:NoMass,
  {b8578f4b-2966-4c1d-9d30-104dce16a06d}, !- Handle
  Surface 253 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {266936b1-f8f6-4935-bb74-f8d573f2080a}, !- Handle
  {b8578f4b-2966-4c1d-9d30-104dce16a06d}; !- Material Name

OS:Construction,
  {8d5d8e69-8cf0-404f-b6dc-ce048f9a2a06}, !- Handle
  Surface 254 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {4a58091b-9d43-4fce-b77b-3d4bfb54e5f7}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {37d66073-240c-45e2-a252-067ea349451f}, !- Handle
  {8d5d8e69-8cf0-404f-b6dc-ce048f9a2a06}; !- Construction Name

OS:Material:NoMass,
  {4a58091b-9d43-4fce-b77b-3d4bfb54e5f7}, !- Handle
  Surface 254 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8ab53fe3-7d72-41b1-a919-7d71b7e1da68}, !- Handle
  {4a58091b-9d43-4fce-b77b-3d4bfb54e5f7}; !- Material Name

OS:Construction,
  {0b045bf1-9c0e-4641-bae1-b57e8c557e1e}, !- Handle
  Surface 255 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {2430f5cf-eb36-42b3-a070-c5d77cc5445a}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {a3ee7103-cc7e-4ea0-8b80-068a65deb1ee}, !- Handle
  {0b045bf1-9c0e-4641-bae1-b57e8c557e1e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2430f5cf-eb36-42b3-a070-c5d77cc5445a}, !- Handle
  Surface 255 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.3167201652165,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a68b88a7-0b85-4d87-aaa8-1a341cbd7679}, !- Handle
  {2430f5cf-eb36-42b3-a070-c5d77cc5445a}; !- Material Name

OS:Construction,
  {6978e788-efcf-40ed-9afb-c0fe2a3c8ff7}, !- Handle
  Surface 257 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {868f4c03-feae-421c-8099-1d1a742c9827}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {94f89c51-43ee-4fdd-b031-8c7f982f6c83}, !- Handle
  {6978e788-efcf-40ed-9afb-c0fe2a3c8ff7}; !- Construction Name

OS:Material:NoMass,
  {868f4c03-feae-421c-8099-1d1a742c9827}, !- Handle
  Surface 257 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.561657662794434,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af22dd7a-0d32-4bbb-a8fd-b4f026dfbb3b}, !- Handle
  {868f4c03-feae-421c-8099-1d1a742c9827}; !- Material Name

OS:Construction,
  {045d37ba-dbf8-48a3-acec-afe4d7c16165}, !- Handle
  Surface 258 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cc9c4644-f7bd-496c-87e4-a23717528135}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {33e5acae-1cc4-46cb-afc1-6c9f65f67467}, !- Handle
  {045d37ba-dbf8-48a3-acec-afe4d7c16165}; !- Construction Name

OS:Material:NoMass,
  {cc9c4644-f7bd-496c-87e4-a23717528135}, !- Handle
  Surface 258 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.466500079565299,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e332bd9-71b6-464f-be52-b0683fc50cd7}, !- Handle
  {cc9c4644-f7bd-496c-87e4-a23717528135}; !- Material Name

OS:Construction,
  {fd10438f-7c2b-41f1-884b-4bf59ed86721}, !- Handle
  Surface 259 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5cb93348-83a1-43ea-9813-5e533327fac1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {4d06517b-e7d7-46b9-a238-6b2063b4d9dc}, !- Handle
  {fd10438f-7c2b-41f1-884b-4bf59ed86721}; !- Construction Name

OS:Material:NoMass,
  {5cb93348-83a1-43ea-9813-5e533327fac1}, !- Handle
  Surface 259 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44b79f08-3b89-43d2-a23e-f0bb42b9fdd8}, !- Handle
  {5cb93348-83a1-43ea-9813-5e533327fac1}; !- Material Name

OS:Construction,
  {582143e5-e315-4078-8a4d-993762eedc96}, !- Handle
  Surface 260 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3c5f8698-317a-4449-a7ff-dc5a91550628}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9fddfb28-99b8-4e95-99bd-c889df487ab5}, !- Handle
  {582143e5-e315-4078-8a4d-993762eedc96}; !- Construction Name

OS:Material:NoMass,
  {3c5f8698-317a-4449-a7ff-dc5a91550628}, !- Handle
  Surface 260 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a27a1f42-dc89-488a-80b9-6cc3887a2afd}, !- Handle
  {3c5f8698-317a-4449-a7ff-dc5a91550628}; !- Material Name

OS:Construction,
  {5664f6ce-75b5-4766-881a-16b0a6564979}, !- Handle
  Surface 261 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ab3be71d-359e-42be-82db-a81869bb4b2e}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c6f3a3e7-d914-4f51-b2d6-8209701b46a1}, !- Handle
  {5664f6ce-75b5-4766-881a-16b0a6564979}; !- Construction Name

OS:Material:NoMass,
  {ab3be71d-359e-42be-82db-a81869bb4b2e}, !- Handle
  Surface 261 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e160373-e602-4df9-a143-a2b0f569676a}, !- Handle
  {ab3be71d-359e-42be-82db-a81869bb4b2e}; !- Material Name

OS:Construction,
  {4b5aa094-92c6-475d-85f9-7a2bae6bbeb0}, !- Handle
  Surface 262 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {1c7cce10-6c71-47d8-9bca-ecafdedb3501}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {e51f7383-4537-43e1-bc2c-d327eb8aae52}, !- Handle
  {4b5aa094-92c6-475d-85f9-7a2bae6bbeb0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1c7cce10-6c71-47d8-9bca-ecafdedb3501}, !- Handle
  Surface 262 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32111198121279,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {71568ada-eaca-4bdb-bf48-5a2c6d491f57}, !- Handle
  {1c7cce10-6c71-47d8-9bca-ecafdedb3501}; !- Material Name

OS:Construction,
  {33da08b3-70cc-4a45-a401-c647244b9511}, !- Handle
  Surface 264 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {71fd1ad3-4486-4b57-ad2c-b3f83165f69e}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {859e6db3-44e6-4716-aea6-3646fe913ab8}, !- Handle
  {33da08b3-70cc-4a45-a401-c647244b9511}; !- Construction Name

OS:Material:NoMass,
  {71fd1ad3-4486-4b57-ad2c-b3f83165f69e}, !- Handle
  Surface 264 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.553198788489925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b73e05d-352f-4128-b1f1-ff567742919b}, !- Handle
  {71fd1ad3-4486-4b57-ad2c-b3f83165f69e}; !- Material Name

OS:Construction,
  {f7ae5fa4-3679-4729-904e-33a0eabffc13}, !- Handle
  Surface 265 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {b068f76b-6097-4191-8769-337ec3f5ea08}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {06747d4b-a368-4a10-ac2d-4edc9b08bf6d}, !- Handle
  {f7ae5fa4-3679-4729-904e-33a0eabffc13}; !- Construction Name

OS:Material:NoMass,
  {b068f76b-6097-4191-8769-337ec3f5ea08}, !- Handle
  Surface 265 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.558174487383696,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {56015eea-b4a2-49df-b20b-a314a58a6441}, !- Handle
  {b068f76b-6097-4191-8769-337ec3f5ea08}; !- Material Name

OS:Construction,
  {a57671e6-c111-496e-b562-f2a1ed091e41}, !- Handle
  Surface 266 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {48836cae-95f0-432c-b09c-9e5882210a26}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {beb7f914-5ac9-4e11-8d99-431aee21c570}, !- Handle
  {a57671e6-c111-496e-b562-f2a1ed091e41}; !- Construction Name

OS:Material:NoMass,
  {48836cae-95f0-432c-b09c-9e5882210a26}, !- Handle
  Surface 266 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5bcca1c-635a-4ca3-9986-5a389e63d05e}, !- Handle
  {48836cae-95f0-432c-b09c-9e5882210a26}; !- Material Name

OS:Construction,
  {7e85fc2f-215f-491e-b382-49820d0d0907}, !- Handle
  Surface 267 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a42d84b2-3c11-456e-ae83-74ac4e6f275d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {1b32941e-93e7-4e2d-9991-3b78abe8b683}, !- Handle
  {7e85fc2f-215f-491e-b382-49820d0d0907}; !- Construction Name

OS:Material:NoMass,
  {a42d84b2-3c11-456e-ae83-74ac4e6f275d}, !- Handle
  Surface 267 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {829c0c34-5aba-46fc-9548-7ce9a9e76f59}, !- Handle
  {a42d84b2-3c11-456e-ae83-74ac4e6f275d}; !- Material Name

OS:Construction,
  {0c4a957c-bf57-4f45-9fb6-3a2a25e2ed99}, !- Handle
  Surface 268 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {8aab4842-a175-477d-9b3e-94fd9ff1c591}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {7cb9f608-c203-4c13-9108-bb113fd41b63}, !- Handle
  {0c4a957c-bf57-4f45-9fb6-3a2a25e2ed99}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8aab4842-a175-477d-9b3e-94fd9ff1c591}, !- Handle
  Surface 268 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.9672700435152,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96466c06-7e37-42f3-b03d-65f574c14c98}, !- Handle
  {8aab4842-a175-477d-9b3e-94fd9ff1c591}; !- Material Name

OS:Construction,
  {eab7e47a-bc43-4cbd-8e3a-752d989a5a98}, !- Handle
  Surface 270 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e36d1dff-2f2c-463d-8e28-ecf13c34d7d0}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {0f39c867-8eeb-4387-ba21-fc9c3172b6b9}, !- Handle
  {eab7e47a-bc43-4cbd-8e3a-752d989a5a98}; !- Construction Name

OS:Material:NoMass,
  {e36d1dff-2f2c-463d-8e28-ecf13c34d7d0}, !- Handle
  Surface 270 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a360f687-cc97-4734-a54e-cdf3d86c05fb}, !- Handle
  {e36d1dff-2f2c-463d-8e28-ecf13c34d7d0}; !- Material Name

OS:Construction,
  {9f9fd494-cbab-4e17-83e6-120ec7e2f4c7}, !- Handle
  Surface 271 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5a94bf9a-5203-4c5e-ab82-5f2c4b9bdcc9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {776324d2-f12e-46d5-bf14-faec3c746fc3}, !- Handle
  {9f9fd494-cbab-4e17-83e6-120ec7e2f4c7}; !- Construction Name

OS:Material:NoMass,
  {5a94bf9a-5203-4c5e-ab82-5f2c4b9bdcc9}, !- Handle
  Surface 271 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bbe5fbf-1d71-4d4e-bc5e-a59efdc0eb7f}, !- Handle
  {5a94bf9a-5203-4c5e-ab82-5f2c4b9bdcc9}; !- Material Name

OS:Construction,
  {26e80abb-b6ad-4e12-9391-c22704eeb9f0}, !- Handle
  Surface 272 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {18a7d867-3f84-496e-bd80-87e7aa0420d1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ef3ae67c-c2d9-46b4-8e53-12b618ffb1f9}, !- Handle
  {26e80abb-b6ad-4e12-9391-c22704eeb9f0}; !- Construction Name

OS:Material:NoMass,
  {18a7d867-3f84-496e-bd80-87e7aa0420d1}, !- Handle
  Surface 272 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.462693640120166,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f47b56a-f4c6-4c43-ae92-b4c86e794ded}, !- Handle
  {18a7d867-3f84-496e-bd80-87e7aa0420d1}; !- Material Name

OS:Construction,
  {9fbeb3e5-20ef-4c24-a3cd-1b5921f78a57}, !- Handle
  Surface 273 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {7869856a-7634-4f73-830b-93547176e31f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {4129ae27-54af-4b07-ad7c-b7d56e952e44}, !- Handle
  {9fbeb3e5-20ef-4c24-a3cd-1b5921f78a57}; !- Construction Name

OS:Material:NoMass,
  {7869856a-7634-4f73-830b-93547176e31f}, !- Handle
  Surface 273 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.560403880952347,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1407a473-f0a7-46fb-8a45-63ba8385ded4}, !- Handle
  {7869856a-7634-4f73-830b-93547176e31f}; !- Material Name

OS:Construction,
  {89892a52-0ddf-4347-bc26-dc72af99b621}, !- Handle
  Surface 274 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fb9ecafc-a8a0-4a31-a871-0de296981ed2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {255ddd39-6bc7-4e6c-bfcc-409b5b734aee}, !- Handle
  {89892a52-0ddf-4347-bc26-dc72af99b621}; !- Construction Name

OS:Material:NoMass,
  {fb9ecafc-a8a0-4a31-a871-0de296981ed2}, !- Handle
  Surface 274 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ba4c23c-f1c9-4c40-9c1f-2152842550c8}, !- Handle
  {fb9ecafc-a8a0-4a31-a871-0de296981ed2}; !- Material Name

OS:Construction,
  {78f505d3-9a60-41cb-8c35-a96fc940e337}, !- Handle
  Surface 275 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {a14fddc8-8fc7-4038-ab19-a1b3dc96c617}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {a8381548-1db2-4fb8-8b78-b50256e32b40}, !- Handle
  {78f505d3-9a60-41cb-8c35-a96fc940e337}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a14fddc8-8fc7-4038-ab19-a1b3dc96c617}, !- Handle
  Surface 275 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.31547013026342,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8bb9abbc-c7c2-4516-83a3-b79e49b724a2}, !- Handle
  {a14fddc8-8fc7-4038-ab19-a1b3dc96c617}; !- Material Name

OS:Construction,
  {9991c30f-0710-41fd-b77e-6ac93fd9ec5a}, !- Handle
  Surface 277 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {9e0c8db7-f592-4e6b-9bd8-88fcb62eccd4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3c685414-4a50-4696-a49e-50c7691d3b51}, !- Handle
  {9991c30f-0710-41fd-b77e-6ac93fd9ec5a}; !- Construction Name

OS:Material:NoMass,
  {9e0c8db7-f592-4e6b-9bd8-88fcb62eccd4}, !- Handle
  Surface 277 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcc5d21d-5179-408b-ac94-0f7dfcaaa20a}, !- Handle
  {9e0c8db7-f592-4e6b-9bd8-88fcb62eccd4}; !- Material Name

OS:Construction,
  {2e08797d-fb9c-4ac4-84ea-0049b8680b19}, !- Handle
  Surface 278 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d816a162-3321-4227-9da2-3bfbcb6745a8}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {28c9b006-7e42-4949-805e-29ba5806207d}, !- Handle
  {2e08797d-fb9c-4ac4-84ea-0049b8680b19}; !- Construction Name

OS:Material:NoMass,
  {d816a162-3321-4227-9da2-3bfbcb6745a8}, !- Handle
  Surface 278 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {76c45492-4b1e-432f-897e-9b43e7cb24a8}, !- Handle
  {d816a162-3321-4227-9da2-3bfbcb6745a8}; !- Material Name

OS:Construction,
  {54fa504e-cc83-41cd-b13f-cd1f879e2839}, !- Handle
  Surface 279 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {4186817c-7919-4d2d-8f5d-4e1f8fb4a16c}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {08c6ed61-2e8c-4ff7-9e66-883c91048dd5}, !- Handle
  {54fa504e-cc83-41cd-b13f-cd1f879e2839}; !- Construction Name

OS:Material:NoMass,
  {4186817c-7919-4d2d-8f5d-4e1f8fb4a16c}, !- Handle
  Surface 279 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.58722527115702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5f952b0-b7e9-47f3-aa78-d05cb437863f}, !- Handle
  {4186817c-7919-4d2d-8f5d-4e1f8fb4a16c}; !- Material Name

OS:Construction,
  {ddf37e1a-9cbf-4a35-90ec-1e7e7def32ff}, !- Handle
  Surface 280 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d12c37b4-1fdf-4140-9a16-643873d1e638}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {230cd6fd-f45e-4a2c-9496-cc6dac54925a}, !- Handle
  {ddf37e1a-9cbf-4a35-90ec-1e7e7def32ff}; !- Construction Name

OS:Material:NoMass,
  {d12c37b4-1fdf-4140-9a16-643873d1e638}, !- Handle
  Surface 280 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {447e162f-6475-4dbc-8b91-1b771af5a9c7}, !- Handle
  {d12c37b4-1fdf-4140-9a16-643873d1e638}; !- Material Name

OS:Construction,
  {59bf359e-f325-4ead-a0e3-5d135c02e0cf}, !- Handle
  Surface 281 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {8e225138-1e79-417a-9e5c-f9444fca17a0}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {d57719fe-3049-4904-8125-e4979a5fedbe}, !- Handle
  {59bf359e-f325-4ead-a0e3-5d135c02e0cf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8e225138-1e79-417a-9e5c-f9444fca17a0}, !- Handle
  Surface 281 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.39333293446076,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1055276b-23b9-4802-8b05-ba09c9d8d4fa}, !- Handle
  {8e225138-1e79-417a-9e5c-f9444fca17a0}; !- Material Name

OS:Construction,
  {0dfe75cf-08e9-4ea5-ab7c-05bee7ef0b67}, !- Handle
  Surface 283 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {38788c97-2ca4-4b86-8cd1-e98e240040c9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {504dfdca-06b2-4fd6-add3-1bdca35b15f2}, !- Handle
  {0dfe75cf-08e9-4ea5-ab7c-05bee7ef0b67}; !- Construction Name

OS:Material:NoMass,
  {38788c97-2ca4-4b86-8cd1-e98e240040c9}, !- Handle
  Surface 283 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2cc3ca4e-541f-4e09-b61c-c34833e1a232}, !- Handle
  {38788c97-2ca4-4b86-8cd1-e98e240040c9}; !- Material Name

OS:Construction,
  {c7b7160c-fc60-4128-83b0-23dade8cce38}, !- Handle
  Surface 284 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {dcb528b8-ea18-45d0-a823-0b9e1b55f00d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7102c76b-c749-41e4-83fc-49fc6a128a20}, !- Handle
  {c7b7160c-fc60-4128-83b0-23dade8cce38}; !- Construction Name

OS:Material:NoMass,
  {dcb528b8-ea18-45d0-a823-0b9e1b55f00d}, !- Handle
  Surface 284 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.557437012199205,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7dc30147-fb07-47a9-9d2e-37284214a4b7}, !- Handle
  {dcb528b8-ea18-45d0-a823-0b9e1b55f00d}; !- Material Name

OS:Construction,
  {1e23e477-2583-4b11-a176-034bd54453f5}, !- Handle
  Surface 285 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e434326e-68b0-4ef6-a7a5-0150356d84f1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8ec18184-2571-4d41-b7d7-ba43c7b69cbf}, !- Handle
  {1e23e477-2583-4b11-a176-034bd54453f5}; !- Construction Name

OS:Material:NoMass,
  {e434326e-68b0-4ef6-a7a5-0150356d84f1}, !- Handle
  Surface 285 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.551716310236281,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1ee58d93-ba63-4cf5-81c8-0b980b04908e}, !- Handle
  {e434326e-68b0-4ef6-a7a5-0150356d84f1}; !- Material Name

OS:Construction,
  {dd4095b9-bd98-494d-ae68-dd5d5b8f8176}, !- Handle
  Surface 286 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3687785e-dff6-442f-b4d9-a66248c4a29a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9d73254c-7825-445c-9ce4-386356c66284}, !- Handle
  {dd4095b9-bd98-494d-ae68-dd5d5b8f8176}; !- Construction Name

OS:Material:NoMass,
  {3687785e-dff6-442f-b4d9-a66248c4a29a}, !- Handle
  Surface 286 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd0b2ff2-6ae6-446a-b436-ac84191e955a}, !- Handle
  {3687785e-dff6-442f-b4d9-a66248c4a29a}; !- Material Name

OS:Construction,
  {3624f123-2810-4d25-8475-ee088b5f3d08}, !- Handle
  Surface 287 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {7bc055c8-7ce5-4ee2-ae19-c9a45eb75d07}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf76b10b-3cce-471e-84bb-4d43402d2421}, !- Handle
  {3624f123-2810-4d25-8475-ee088b5f3d08}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7bc055c8-7ce5-4ee2-ae19-c9a45eb75d07}, !- Handle
  Surface 287 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.95984225575298,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdbc017d-18f0-4090-9bf4-b283092cdf57}, !- Handle
  {7bc055c8-7ce5-4ee2-ae19-c9a45eb75d07}; !- Material Name

OS:Construction,
  {3137f401-ddaa-4335-8b83-64e5016efda6}, !- Handle
  Surface 289 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c4259b39-8f5b-4d26-9217-3e09be391ca9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {926928d4-76cd-42e9-b0c1-f94923157567}, !- Handle
  {3137f401-ddaa-4335-8b83-64e5016efda6}; !- Construction Name

OS:Material:NoMass,
  {c4259b39-8f5b-4d26-9217-3e09be391ca9}, !- Handle
  Surface 289 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9816a144-b9ee-42bd-a947-3d5fc21ee641}, !- Handle
  {c4259b39-8f5b-4d26-9217-3e09be391ca9}; !- Material Name

OS:Construction,
  {99da61b2-f06a-413a-8020-c08d3cbd052a}, !- Handle
  Surface 290 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e1e6b114-9454-4be8-82dd-6fbf93cb6299}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {df0690a7-7a92-4030-a730-fc2eb3ebef7d}, !- Handle
  {99da61b2-f06a-413a-8020-c08d3cbd052a}; !- Construction Name

OS:Material:NoMass,
  {e1e6b114-9454-4be8-82dd-6fbf93cb6299}, !- Handle
  Surface 290 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.554369903189561,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a779aafe-167a-4f66-94a2-94d65f8d8f75}, !- Handle
  {e1e6b114-9454-4be8-82dd-6fbf93cb6299}; !- Material Name

OS:Construction,
  {6e284668-3ea5-42fb-a302-19e1d058486c}, !- Handle
  Surface 291 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {10d010b5-5f1d-4818-b643-9cda14dbaca4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6cdfb1fc-fec9-4697-bc1c-9225f8ac7f7f}, !- Handle
  {6e284668-3ea5-42fb-a302-19e1d058486c}; !- Construction Name

OS:Material:NoMass,
  {10d010b5-5f1d-4818-b643-9cda14dbaca4}, !- Handle
  Surface 291 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.559769540711534,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d628e4f-932d-4f89-a287-2dc8cc1eaba9}, !- Handle
  {10d010b5-5f1d-4818-b643-9cda14dbaca4}; !- Material Name

OS:Construction,
  {77abfa27-75f5-4d92-92bd-b1aecb286010}, !- Handle
  Surface 292 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3124d12d-b666-4eee-9e96-2dd3bc741059}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {dff5ea9b-5a54-4c58-a9c5-2250ccf379a6}, !- Handle
  {77abfa27-75f5-4d92-92bd-b1aecb286010}; !- Construction Name

OS:Material:NoMass,
  {3124d12d-b666-4eee-9e96-2dd3bc741059}, !- Handle
  Surface 292 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f95c36b7-5f21-4ba4-b570-50d49b840ae3}, !- Handle
  {3124d12d-b666-4eee-9e96-2dd3bc741059}; !- Material Name

OS:Construction,
  {71a652db-4018-4c69-ad51-7711baa6966f}, !- Handle
  Surface 293 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {fe37908f-948f-4295-a953-9acbb0a8e118}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {1d44baee-380f-4485-8c24-81af5039e020}, !- Handle
  {71a652db-4018-4c69-ad51-7711baa6966f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fe37908f-948f-4295-a953-9acbb0a8e118}, !- Handle
  Surface 293 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.98904700859182,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9a7bc4f-1837-40f1-9575-2c4b6a045e96}, !- Handle
  {fe37908f-948f-4295-a953-9acbb0a8e118}; !- Material Name

OS:Construction,
  {0ba40e5f-a316-4740-b17a-ed64993872e4}, !- Handle
  Surface 295 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f0913db1-e3e8-44be-9dee-7d5d13698b93}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {9e696db4-22de-4c3d-95ab-60bb89eacc4b}, !- Handle
  {0ba40e5f-a316-4740-b17a-ed64993872e4}; !- Construction Name

OS:Material:NoMass,
  {f0913db1-e3e8-44be-9dee-7d5d13698b93}, !- Handle
  Surface 295 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77f1810f-e219-4a63-912e-4aace8670160}, !- Handle
  {f0913db1-e3e8-44be-9dee-7d5d13698b93}; !- Material Name

OS:Construction,
  {29b84acf-4c84-4090-a263-428b0fa65741}, !- Handle
  Surface 296 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {9218fb24-1cf1-47b6-85ed-fa6779686037}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {31cae098-7154-4e82-85b2-868da9531c3c}, !- Handle
  {29b84acf-4c84-4090-a263-428b0fa65741}; !- Construction Name

OS:Material:NoMass,
  {9218fb24-1cf1-47b6-85ed-fa6779686037}, !- Handle
  Surface 296 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.558174487383697,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {29c5fe1f-5745-46c5-8d02-b7775096f814}, !- Handle
  {9218fb24-1cf1-47b6-85ed-fa6779686037}; !- Material Name

OS:Construction,
  {022e247b-69b8-461a-a037-af78839d89d9}, !- Handle
  Surface 297 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ad0ded72-17ac-4513-9b0c-bb589e08a247}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {145581a0-c4af-4b82-95f2-c1b9a0c7e945}, !- Handle
  {022e247b-69b8-461a-a037-af78839d89d9}; !- Construction Name

OS:Material:NoMass,
  {ad0ded72-17ac-4513-9b0c-bb589e08a247}, !- Handle
  Surface 297 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.554091696340051,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b2f41e5-e0d9-4b6f-b588-bee7c3b7052c}, !- Handle
  {ad0ded72-17ac-4513-9b0c-bb589e08a247}; !- Material Name

OS:Construction,
  {52d4352e-4872-4493-a98d-0aeb36ed6577}, !- Handle
  Surface 298 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5debbb96-e2c7-4e8b-9dc4-92a471a57e92}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {71eb5f33-f871-4c8c-a59d-4bdf6f4eb648}, !- Handle
  {52d4352e-4872-4493-a98d-0aeb36ed6577}; !- Construction Name

OS:Material:NoMass,
  {5debbb96-e2c7-4e8b-9dc4-92a471a57e92}, !- Handle
  Surface 298 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43cbcdbd-49b7-4506-bc3d-24c71affa017}, !- Handle
  {5debbb96-e2c7-4e8b-9dc4-92a471a57e92}; !- Material Name

OS:Construction,
  {014deffe-e9b6-43d9-8736-b35f6bfe7a1d}, !- Handle
  Surface 299 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {f469acb2-63db-4fb3-ae63-d71443b029d8}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f54ffe2-ae42-4f42-bde7-69fc7fff58cb}, !- Handle
  {014deffe-e9b6-43d9-8736-b35f6bfe7a1d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f469acb2-63db-4fb3-ae63-d71443b029d8}, !- Handle
  Surface 299 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.981904586495,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6787ce17-8bbd-4348-a570-41dbb0000ef0}, !- Handle
  {f469acb2-63db-4fb3-ae63-d71443b029d8}; !- Material Name

OS:Construction,
  {a3a8b79d-7bf3-459a-a73b-418a2f8631a4}, !- Handle
  Surface 3 c tbd,                        !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {708c76d3-03c0-40b7-8c79-8ac474d4c760}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {76681902-e64c-4190-88ca-191c07c70cf2}, !- Handle
  {a3a8b79d-7bf3-459a-a73b-418a2f8631a4}; !- Construction Name

OS:Material:NoMass,
  {708c76d3-03c0-40b7-8c79-8ac474d4c760}, !- Handle
  Surface 3 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.630180920437031,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24ca4491-ef68-4749-a3b1-c80a9c250dd7}, !- Handle
  {708c76d3-03c0-40b7-8c79-8ac474d4c760}; !- Material Name

OS:Construction,
  {0bc41c97-20ee-4e98-92e8-f88027973946}, !- Handle
  Surface 30 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {fda21505-2095-4239-b93a-afccb5b8c90a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {5aaf93b7-af84-42ef-bc15-d085e6c3e404}, !- Handle
  {0bc41c97-20ee-4e98-92e8-f88027973946}; !- Construction Name

OS:Material:NoMass,
  {fda21505-2095-4239-b93a-afccb5b8c90a}, !- Handle
  Surface 30 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.634147253059003,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08b1f8fe-effc-4df9-9e1b-6104cc38a97a}, !- Handle
  {fda21505-2095-4239-b93a-afccb5b8c90a}; !- Material Name

OS:Construction,
  {075f8e2c-c70a-486f-9818-1a8c23df4841}, !- Handle
  Surface 301 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {7fb75a63-8a02-47e6-9be8-601f85919b59}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {da1f958a-9098-45a8-a400-236a92d46511}, !- Handle
  {075f8e2c-c70a-486f-9818-1a8c23df4841}; !- Construction Name

OS:Material:NoMass,
  {7fb75a63-8a02-47e6-9be8-601f85919b59}, !- Handle
  Surface 301 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f21d726-4842-4d75-b64e-8545d853a80c}, !- Handle
  {7fb75a63-8a02-47e6-9be8-601f85919b59}; !- Material Name

OS:Construction,
  {e940406c-372d-4be1-903e-0856d1746a6e}, !- Handle
  Surface 302 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {90ee05b9-07c5-49a6-a48e-90112f8dbde2}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6d216f57-c440-4a61-be2f-0ae7e0c5d364}, !- Handle
  {e940406c-372d-4be1-903e-0856d1746a6e}; !- Construction Name

OS:Material:NoMass,
  {90ee05b9-07c5-49a6-a48e-90112f8dbde2}, !- Handle
  Surface 302 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {898e3063-8c03-4b5a-9a19-6d43e310f7cc}, !- Handle
  {90ee05b9-07c5-49a6-a48e-90112f8dbde2}; !- Material Name

OS:Construction,
  {74103a17-eb98-4eb9-9cd7-2bc34ab14b41}, !- Handle
  Surface 303 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {dd5b5f3d-319f-492e-8d12-b852c0331510}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {4fd36055-1653-411a-a670-b919eea2d2b4}, !- Handle
  {74103a17-eb98-4eb9-9cd7-2bc34ab14b41}; !- Construction Name

OS:Material:NoMass,
  {dd5b5f3d-319f-492e-8d12-b852c0331510}, !- Handle
  Surface 303 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.512002590712088,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4d30820-0d96-4016-aa04-4b66729360a0}, !- Handle
  {dd5b5f3d-319f-492e-8d12-b852c0331510}; !- Material Name

OS:Construction,
  {2be43387-b41f-49bb-ba7f-7ff9907cd259}, !- Handle
  Surface 304 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {7c575414-b96b-44a5-b12b-b5884b74e864}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ed22bfe1-d2bb-44be-83f3-4c44fab941a8}, !- Handle
  {2be43387-b41f-49bb-ba7f-7ff9907cd259}; !- Construction Name

OS:Material:NoMass,
  {7c575414-b96b-44a5-b12b-b5884b74e864}, !- Handle
  Surface 304 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.538350757821959,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a89183aa-09b5-4383-9845-38da0e18c15f}, !- Handle
  {7c575414-b96b-44a5-b12b-b5884b74e864}; !- Material Name

OS:Construction,
  {4de2de91-1e2f-48f4-a968-cc31fb75ad6c}, !- Handle
  Surface 305 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a4c64b45-9950-4c78-8d59-e09bcb4b724d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {dd69778b-d2fa-49c4-874e-e112ae03d049}, !- Handle
  {4de2de91-1e2f-48f4-a968-cc31fb75ad6c}; !- Construction Name

OS:Material:NoMass,
  {a4c64b45-9950-4c78-8d59-e09bcb4b724d}, !- Handle
  Surface 305 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.522127571005501,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf4b3dd1-7cf7-4511-85aa-3ad8aae342b3}, !- Handle
  {a4c64b45-9950-4c78-8d59-e09bcb4b724d}; !- Material Name

OS:Construction,
  {78e57b6f-70b2-47c2-8819-4ac7593e63d4}, !- Handle
  Surface 306 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {06848303-ee69-4d82-b7dc-47dabace1faf}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3c79b5d8-80ed-4272-81cb-e40c28dd3406}, !- Handle
  {78e57b6f-70b2-47c2-8819-4ac7593e63d4}; !- Construction Name

OS:Material:NoMass,
  {06848303-ee69-4d82-b7dc-47dabace1faf}, !- Handle
  Surface 306 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d56e6fb-07d4-44fd-b595-82646c880bef}, !- Handle
  {06848303-ee69-4d82-b7dc-47dabace1faf}; !- Material Name

OS:Construction,
  {f48bcae6-1506-44d3-b97e-d5c6faf39979}, !- Handle
  Surface 307 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {85f6ebeb-6b4e-415a-97e2-e63833f851bc}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {27cb4841-80f9-4a2f-9500-e76860d24641}, !- Handle
  {f48bcae6-1506-44d3-b97e-d5c6faf39979}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {85f6ebeb-6b4e-415a-97e2-e63833f851bc}, !- Handle
  Surface 307 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.29447681366887,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {088f15fe-2060-440b-aaca-456545093466}, !- Handle
  {85f6ebeb-6b4e-415a-97e2-e63833f851bc}; !- Material Name

OS:Construction,
  {7fb6e369-f47f-4d76-8495-69a5dd247f37}, !- Handle
  Surface 309 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ac0508e4-106d-4e41-88df-45faf1a1c2d4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {f1416043-1907-4bf4-bff7-5e02c877d0fc}, !- Handle
  {7fb6e369-f47f-4d76-8495-69a5dd247f37}; !- Construction Name

OS:Material:NoMass,
  {ac0508e4-106d-4e41-88df-45faf1a1c2d4}, !- Handle
  Surface 309 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d53028f-5fc7-4bdc-b2c2-0bbded0bf5de}, !- Handle
  {ac0508e4-106d-4e41-88df-45faf1a1c2d4}; !- Material Name

OS:Construction,
  {bc34bf6d-aacc-45c1-888a-e11c88710ea2}, !- Handle
  Surface 31 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {1e6b82eb-dc15-490d-bd9f-ce725bd265a6}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8b338b91-fa3d-465a-9f98-7e60481588e6}, !- Handle
  {bc34bf6d-aacc-45c1-888a-e11c88710ea2}; !- Construction Name

OS:Material:NoMass,
  {1e6b82eb-dc15-490d-bd9f-ce725bd265a6}, !- Handle
  Surface 31 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.626754179077066,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c0cdbe4-90c6-4462-8995-6fa3a9d0ad7b}, !- Handle
  {1e6b82eb-dc15-490d-bd9f-ce725bd265a6}; !- Material Name

OS:Construction,
  {1b71ad06-ab29-4160-9ce7-c95215e0722a}, !- Handle
  Surface 310 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {3849b0a5-601b-48db-badb-7566fae3a72e}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d82fc609-88e0-41fc-8c33-ddeb7dc4451d}, !- Handle
  {1b71ad06-ab29-4160-9ce7-c95215e0722a}; !- Construction Name

OS:Material:NoMass,
  {3849b0a5-601b-48db-badb-7566fae3a72e}, !- Handle
  Surface 310 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78de5bf0-4da1-4a2e-8415-ab9dff5007bf}, !- Handle
  {3849b0a5-601b-48db-badb-7566fae3a72e}; !- Material Name

OS:Construction,
  {7c7781a2-f317-48c1-a176-ecaf98428d39}, !- Handle
  Surface 311 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {df3ca9db-5fa6-4e52-a7dd-0a9e67335ecf}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {963e5568-9e78-4379-9549-6db6102733d3}, !- Handle
  {7c7781a2-f317-48c1-a176-ecaf98428d39}; !- Construction Name

OS:Material:NoMass,
  {df3ca9db-5fa6-4e52-a7dd-0a9e67335ecf}, !- Handle
  Surface 311 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.471971024622649,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eeb0ec95-45cb-4aa9-8e48-a06b24f6af0c}, !- Handle
  {df3ca9db-5fa6-4e52-a7dd-0a9e67335ecf}; !- Material Name

OS:Construction,
  {aef139e8-10a2-4c73-82de-89592e651715}, !- Handle
  Surface 312 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a8f55a4a-b2ed-4d72-8356-bef4c797060e}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {e8fc617a-f7e1-4e95-9b4f-228965d42cbc}, !- Handle
  {aef139e8-10a2-4c73-82de-89592e651715}; !- Construction Name

OS:Material:NoMass,
  {a8f55a4a-b2ed-4d72-8356-bef4c797060e}, !- Handle
  Surface 312 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.560401471028724,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6e9f329-44cc-4042-b278-f0f61c719a0a}, !- Handle
  {a8f55a4a-b2ed-4d72-8356-bef4c797060e}; !- Material Name

OS:Construction,
  {961884cd-d749-4d3a-92f9-f1c32fcdb7e0}, !- Handle
  Surface 313 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {0ac588f3-b848-45fa-aa69-7f0575ad9946}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7610e70f-7afb-40a0-821a-2e1f9a4b5594}, !- Handle
  {961884cd-d749-4d3a-92f9-f1c32fcdb7e0}; !- Construction Name

OS:Material:NoMass,
  {0ac588f3-b848-45fa-aa69-7f0575ad9946}, !- Handle
  Surface 313 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a94d2001-f84a-422e-b3a9-106ab3d805da}, !- Handle
  {0ac588f3-b848-45fa-aa69-7f0575ad9946}; !- Material Name

OS:Construction,
  {4475e53e-cae0-41d3-8321-860b9763538b}, !- Handle
  Surface 314 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {ec8e6fd0-1f0b-49b0-96ba-df8ab113ed5e}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {27bf1a78-7bca-4dbc-85ae-4d32e6420514}, !- Handle
  {4475e53e-cae0-41d3-8321-860b9763538b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ec8e6fd0-1f0b-49b0-96ba-df8ab113ed5e}, !- Handle
  Surface 314 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.32282927482963,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5398a93-0609-4e20-9b72-38e40255c899}, !- Handle
  {ec8e6fd0-1f0b-49b0-96ba-df8ab113ed5e}; !- Material Name

OS:Construction,
  {933a4b51-447a-4da5-8061-71b330859e2a}, !- Handle
  Surface 316 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {51aaf895-fd74-4de8-9c64-966dd74d9e1d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {56135c79-0213-4219-a8f2-29f8fb3dd3f6}, !- Handle
  {933a4b51-447a-4da5-8061-71b330859e2a}; !- Construction Name

OS:Material:NoMass,
  {51aaf895-fd74-4de8-9c64-966dd74d9e1d}, !- Handle
  Surface 316 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b3e47e21-fa16-44e7-9902-804a82ea8ea3}, !- Handle
  {51aaf895-fd74-4de8-9c64-966dd74d9e1d}; !- Material Name

OS:Construction,
  {c3bdd287-ef15-457c-b945-670aaac564ca}, !- Handle
  Surface 317 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {1bd1d20a-f82a-4bbb-963c-c453c5884066}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {2344ac6b-9d46-4c9b-9085-ed4bc04aec2a}, !- Handle
  {c3bdd287-ef15-457c-b945-670aaac564ca}; !- Construction Name

OS:Material:NoMass,
  {1bd1d20a-f82a-4bbb-963c-c453c5884066}, !- Handle
  Surface 317 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba435d11-0068-41f7-ad59-2602da09d89b}, !- Handle
  {1bd1d20a-f82a-4bbb-963c-c453c5884066}; !- Material Name

OS:Construction,
  {69fd780a-b502-47f5-9d21-f08eed74542f}, !- Handle
  Surface 318 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {8df4ce41-4fe6-41e4-be9e-6bcc5c4d9deb}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {72e17f5a-6d37-4479-8d8b-99c3065a9cfd}, !- Handle
  {69fd780a-b502-47f5-9d21-f08eed74542f}; !- Construction Name

OS:Material:NoMass,
  {8df4ce41-4fe6-41e4-be9e-6bcc5c4d9deb}, !- Handle
  Surface 318 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.537567730913714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb186f8c-5235-47d4-b496-64a003b1db7c}, !- Handle
  {8df4ce41-4fe6-41e4-be9e-6bcc5c4d9deb}; !- Material Name

OS:Construction,
  {2d8e8adb-ff5e-4ac7-95f1-974e3f2b1af9}, !- Handle
  Surface 319 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {c3b9ea16-1c08-4987-afbd-35f229cb0cc0}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {14e5e278-165b-4e08-abe6-1b42459e2aad}, !- Handle
  {2d8e8adb-ff5e-4ac7-95f1-974e3f2b1af9}; !- Construction Name

OS:Material:NoMass,
  {c3b9ea16-1c08-4987-afbd-35f229cb0cc0}, !- Handle
  Surface 319 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b7b9d94-f2ea-4ef0-a547-2c550c9f6870}, !- Handle
  {c3b9ea16-1c08-4987-afbd-35f229cb0cc0}; !- Material Name

OS:Construction,
  {2fe4c669-e84e-4ada-a292-bebd79a03a4c}, !- Handle
  Surface 320 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {62c09d32-f47c-4113-a0d4-608feac6de2a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {428af180-98eb-4bcb-81ea-3bd5ba05f600}, !- Handle
  {2fe4c669-e84e-4ada-a292-bebd79a03a4c}; !- Construction Name

OS:Material:NoMass,
  {62c09d32-f47c-4113-a0d4-608feac6de2a}, !- Handle
  Surface 320 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9edd6e00-953c-45b7-ae26-f07366ad07ca}, !- Handle
  {62c09d32-f47c-4113-a0d4-608feac6de2a}; !- Material Name

OS:Construction,
  {3aab5c03-b82a-4ea8-afb6-d7796c2a06fe}, !- Handle
  Surface 321 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d76c86b2-7d96-4775-b22e-6b40405524a8}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6de36069-b2ed-48bc-89b1-e62314df437f}, !- Handle
  {3aab5c03-b82a-4ea8-afb6-d7796c2a06fe}; !- Construction Name

OS:Material:NoMass,
  {d76c86b2-7d96-4775-b22e-6b40405524a8}, !- Handle
  Surface 321 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {98d525a2-3de7-4e14-ad76-8a72f4fcd8dd}, !- Handle
  {d76c86b2-7d96-4775-b22e-6b40405524a8}; !- Material Name

OS:Construction,
  {d0ec6ad9-a2fb-4a33-9a42-9b3191f6e370}, !- Handle
  Surface 322 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {effc2cde-d401-4f78-aa6e-8b8411287e4f}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {b458953b-0c9f-449f-9a18-e88e182505cc}, !- Handle
  {d0ec6ad9-a2fb-4a33-9a42-9b3191f6e370}; !- Construction Name

OS:Material:NoMass,
  {effc2cde-d401-4f78-aa6e-8b8411287e4f}, !- Handle
  Surface 322 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {83f0f7ee-16a1-43ac-ab73-c4e00615e281}, !- Handle
  {effc2cde-d401-4f78-aa6e-8b8411287e4f}; !- Material Name

OS:Construction,
  {deadbc4f-abc9-4981-a64a-f7edc61c4429}, !- Handle
  Surface 323 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {28dbcb20-a9dc-4d3a-a08a-aae51b3a4c00}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d28e3ce8-de1b-46d1-9f35-5a3c2c18e1c0}, !- Handle
  {deadbc4f-abc9-4981-a64a-f7edc61c4429}; !- Construction Name

OS:Material:NoMass,
  {28dbcb20-a9dc-4d3a-a08a-aae51b3a4c00}, !- Handle
  Surface 323 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4040b0c7-176d-448d-8d0c-0d8ab4ebdc96}, !- Handle
  {28dbcb20-a9dc-4d3a-a08a-aae51b3a4c00}; !- Material Name

OS:Construction,
  {3e5225af-ecc7-44b9-ba65-ad3d72234758}, !- Handle
  Surface 324 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {215da668-9e8f-442b-9154-88c3e5bfb639}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7e002131-a1e4-405f-9199-0f91b1410b39}, !- Handle
  {3e5225af-ecc7-44b9-ba65-ad3d72234758}; !- Construction Name

OS:Material:NoMass,
  {215da668-9e8f-442b-9154-88c3e5bfb639}, !- Handle
  Surface 324 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.537567808079454,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c1272b9-a9a0-4040-bebd-f61d62a71009}, !- Handle
  {215da668-9e8f-442b-9154-88c3e5bfb639}; !- Material Name

OS:Construction,
  {6f00f772-de73-482e-b50d-78c8fd4fab75}, !- Handle
  Surface 325 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {e4486a2f-8bd4-4c25-adea-a22e941adc77}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d7230b89-1971-4240-92f0-5390d4df7579}, !- Handle
  {6f00f772-de73-482e-b50d-78c8fd4fab75}; !- Construction Name

OS:Material:NoMass,
  {e4486a2f-8bd4-4c25-adea-a22e941adc77}, !- Handle
  Surface 325 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f886cc8-7e6f-45af-a43d-3c176233f5bc}, !- Handle
  {e4486a2f-8bd4-4c25-adea-a22e941adc77}; !- Material Name

OS:Construction,
  {45c1faca-359c-406c-aafd-82283c9bb762}, !- Handle
  Surface 326 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5bba7d4e-bda1-4366-b531-b219c8619b32}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {0bbb2a1c-4ebe-4449-8973-3d58d8d664ad}, !- Handle
  {45c1faca-359c-406c-aafd-82283c9bb762}; !- Construction Name

OS:Material:NoMass,
  {5bba7d4e-bda1-4366-b531-b219c8619b32}, !- Handle
  Surface 326 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024953,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fead5f3b-2ccf-4863-811f-97b976e98eb6}, !- Handle
  {5bba7d4e-bda1-4366-b531-b219c8619b32}; !- Material Name

OS:Construction,
  {6fca627a-f8b7-4acf-b3bc-3abdbf6774bb}, !- Handle
  Surface 327 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {f87be5b8-90b8-41ab-b5ef-1b31851e3a6c}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {03ed4a80-c619-429a-9a39-418de21ffab2}, !- Handle
  {6fca627a-f8b7-4acf-b3bc-3abdbf6774bb}; !- Construction Name

OS:Material:NoMass,
  {f87be5b8-90b8-41ab-b5ef-1b31851e3a6c}, !- Handle
  Surface 327 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  1.24606318024954,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba951a18-f7c4-4c9f-9b9c-5b937808edb4}, !- Handle
  {f87be5b8-90b8-41ab-b5ef-1b31851e3a6c}; !- Material Name

OS:Construction,
  {881790da-7e2c-4bea-9ff2-ded25cc6ebb1}, !- Handle
  Surface 328 c tbd,                      !- Name
  {5a056c86-d81c-4c5d-b0e4-e55e338229e6}, !- Surface Rendering Name
  {9aec1044-0ea3-425e-b66c-139f7431a48a}, !- Layer 1
  {ed02ef0d-2b85-4d15-bfaa-db57757dbb5e}, !- Layer 2
  {ab81d571-d368-4c1b-8de9-462b226fb801}; !- Layer 3

OS:StandardsInformation:Construction,
  {061b13f8-1a6a-44a8-be68-2290768ac18c}, !- Handle
  {881790da-7e2c-4bea-9ff2-ded25cc6ebb1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ed02ef0d-2b85-4d15-bfaa-db57757dbb5e}, !- Handle
  Surface 328 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.55198589699081,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {81666e5b-5019-4024-a156-a6a15721eb51}, !- Handle
  {ed02ef0d-2b85-4d15-bfaa-db57757dbb5e}; !- Material Name

OS:Construction,
  {5a2d837f-238a-4725-81ea-c01db3bbc094}, !- Handle
  Surface 339 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {963966c1-056d-42d6-9792-670a1fabeed4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6098828c-f957-4bcb-9db1-337e7555d0c5}, !- Handle
  {5a2d837f-238a-4725-81ea-c01db3bbc094}; !- Construction Name

OS:Material:NoMass,
  {963966c1-056d-42d6-9792-670a1fabeed4}, !- Handle
  Surface 339 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.803316803257645,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f508c85e-5af5-445a-9dc7-ac95d665e251}, !- Handle
  {963966c1-056d-42d6-9792-670a1fabeed4}; !- Material Name

OS:Construction,
  {0dc85a1a-6e47-4d4b-8b4c-a867b80574aa}, !- Handle
  Surface 340 c tbd,                      !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {1b3e6550-6e43-4e44-b876-91bf574c2f55}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3c3afe7a-4143-4c6a-82b6-9ebff10800d4}, !- Handle
  {0dc85a1a-6e47-4d4b-8b4c-a867b80574aa}; !- Construction Name

OS:Material:NoMass,
  {1b3e6550-6e43-4e44-b876-91bf574c2f55}, !- Handle
  Surface 340 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  0.803316630939222,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {650f3371-fcd8-4fc0-b51f-0064f451f5cf}, !- Handle
  {1b3e6550-6e43-4e44-b876-91bf574c2f55}; !- Material Name

OS:Construction,
  {6c1e1e98-3812-42cc-92f1-e34b0fedf401}, !- Handle
  Surface 37 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {b7488d05-020c-411d-9499-db561efed7d9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {a30779ef-4b06-4a53-b7df-4e2fbd5f09b8}, !- Handle
  {6c1e1e98-3812-42cc-92f1-e34b0fedf401}; !- Construction Name

OS:Material:NoMass,
  {b7488d05-020c-411d-9499-db561efed7d9}, !- Handle
  Surface 37 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.575999946630364,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {68f11e50-1727-4917-98a6-f48f15a379dc}, !- Handle
  {b7488d05-020c-411d-9499-db561efed7d9}; !- Material Name

OS:Construction,
  {7c4b34e0-27ed-4630-afc1-3122528ded18}, !- Handle
  Surface 38 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {a6f01a1a-3fa1-406d-bc4a-0b7176ce0a44}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {2d7f6deb-a3ee-4626-b553-2d8d48bc12a5}, !- Handle
  {7c4b34e0-27ed-4630-afc1-3122528ded18}; !- Construction Name

OS:Material:NoMass,
  {a6f01a1a-3fa1-406d-bc4a-0b7176ce0a44}, !- Handle
  Surface 38 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.609562386575394,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c79a99d-477b-4dd5-bb00-da8002b4fac8}, !- Handle
  {a6f01a1a-3fa1-406d-bc4a-0b7176ce0a44}; !- Material Name

OS:Construction,
  {1c06479f-886a-4679-adc6-7a030f199bb3}, !- Handle
  Surface 39 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {238dcd83-a448-4fd6-95a8-2fa4c1fe1a5d}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {7c35504f-41bc-457a-9d54-1cc48ac9838c}, !- Handle
  {1c06479f-886a-4679-adc6-7a030f199bb3}; !- Construction Name

OS:Material:NoMass,
  {238dcd83-a448-4fd6-95a8-2fa4c1fe1a5d}, !- Handle
  Surface 39 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.588845995518256,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b037d863-3ffd-43c4-8014-497c1c3b63fd}, !- Handle
  {238dcd83-a448-4fd6-95a8-2fa4c1fe1a5d}; !- Material Name

OS:Construction,
  {760334ff-4af7-4c94-8c76-43c0e5747366}, !- Handle
  Surface 4 c tbd,                        !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {4bd0020d-4ccc-4d2d-9e61-b94bd261cea1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {65335fa0-5b70-419a-a6a8-ba7421b19646}, !- Handle
  {760334ff-4af7-4c94-8c76-43c0e5747366}; !- Construction Name

OS:Material:NoMass,
  {4bd0020d-4ccc-4d2d-9e61-b94bd261cea1}, !- Handle
  Surface 4 m tbd,                        !- Name
  Smooth,                                 !- Roughness
  0.637167661939089,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5304efd7-51fe-48d4-9009-809bf823a841}, !- Handle
  {4bd0020d-4ccc-4d2d-9e61-b94bd261cea1}; !- Material Name

OS:Construction,
  {db9119ec-681b-482a-ae38-e0340138a839}, !- Handle
  Surface 45 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {8e67c199-2e5d-48f8-b025-b46571aa7a04}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {6d2cb6d9-d9ba-4ab7-a272-a0ee4da8c080}, !- Handle
  {db9119ec-681b-482a-ae38-e0340138a839}; !- Construction Name

OS:Material:NoMass,
  {8e67c199-2e5d-48f8-b025-b46571aa7a04}, !- Handle
  Surface 45 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.514336238301058,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6af984d7-fb49-4bf3-87e2-2bf857fa4b0f}, !- Handle
  {8e67c199-2e5d-48f8-b025-b46571aa7a04}; !- Material Name

OS:Construction,
  {cb0b2434-5b20-4575-9713-25275e400f2d}, !- Handle
  Surface 46 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {96928d03-0af0-445a-bf49-7bb8b5f157e9}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {d4dd4f38-ec88-407d-b23a-e18359a8fcc3}, !- Handle
  {cb0b2434-5b20-4575-9713-25275e400f2d}; !- Construction Name

OS:Material:NoMass,
  {96928d03-0af0-445a-bf49-7bb8b5f157e9}, !- Handle
  Surface 46 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.637989675992448,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6e29037-3ac4-4364-8e95-7a4ae66b1a22}, !- Handle
  {96928d03-0af0-445a-bf49-7bb8b5f157e9}; !- Material Name

OS:Construction,
  {053a6c4f-0bcd-4e11-a26b-2b2a160fd960}, !- Handle
  Surface 52 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {d603e3a8-96f7-4f80-b6fb-87c583611814}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {52df6569-823b-4e75-b1a1-0e71fbb9caa5}, !- Handle
  {053a6c4f-0bcd-4e11-a26b-2b2a160fd960}; !- Construction Name

OS:Material:NoMass,
  {d603e3a8-96f7-4f80-b6fb-87c583611814}, !- Handle
  Surface 52 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.672983676554086,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adba0a02-121c-4e17-97fb-791152ac250c}, !- Handle
  {d603e3a8-96f7-4f80-b6fb-87c583611814}; !- Material Name

OS:Construction,
  {d82802fa-5f53-410d-9b79-8d6f0108ff41}, !- Handle
  Surface 58 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {0e9e2c68-57c1-46ea-b738-e3fdca7e3646}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {22c286a7-7e9c-4a36-aa04-75609f865128}, !- Handle
  {d82802fa-5f53-410d-9b79-8d6f0108ff41}; !- Construction Name

OS:Material:NoMass,
  {0e9e2c68-57c1-46ea-b738-e3fdca7e3646}, !- Handle
  Surface 58 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.525825860667802,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd0b7769-e5bd-4007-9497-18e82ae52752}, !- Handle
  {0e9e2c68-57c1-46ea-b738-e3fdca7e3646}; !- Material Name

OS:Construction,
  {f7338ec2-bde7-4b1f-82df-d2520e62fe66}, !- Handle
  Surface 59 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {ca9377a6-4b29-4ff3-ac0e-ce95ff1ebeef}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8c7bebcc-c37b-478d-a583-0181085cb331}, !- Handle
  {f7338ec2-bde7-4b1f-82df-d2520e62fe66}; !- Construction Name

OS:Material:NoMass,
  {ca9377a6-4b29-4ff3-ac0e-ce95ff1ebeef}, !- Handle
  Surface 59 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.637986552589228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a4df8bc-4bd4-462b-82eb-1606502044ad}, !- Handle
  {ca9377a6-4b29-4ff3-ac0e-ce95ff1ebeef}; !- Material Name

OS:Construction,
  {b6bd3e8d-df70-4692-9458-f0a0d2c80616}, !- Handle
  Surface 63 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {9c40bfa8-adda-42d2-8832-902b07a213b6}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {751eedec-b505-44d7-a462-e68e06643dd7}, !- Handle
  {b6bd3e8d-df70-4692-9458-f0a0d2c80616}; !- Construction Name

OS:Material:NoMass,
  {9c40bfa8-adda-42d2-8832-902b07a213b6}, !- Handle
  Surface 63 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.639615155692041,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d39e93a8-ee75-478f-bb85-7fb4ca468252}, !- Handle
  {9c40bfa8-adda-42d2-8832-902b07a213b6}; !- Material Name

OS:Construction,
  {e9c8b5a0-e5e4-4f9b-ba26-c9af462ebaf0}, !- Handle
  Surface 64 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {4bf152ac-991d-4c3c-8b7e-7caca9277224}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {e0e24327-fd4d-43b4-a14d-1a8c78d478b4}, !- Handle
  {e9c8b5a0-e5e4-4f9b-ba26-c9af462ebaf0}; !- Construction Name

OS:Material:NoMass,
  {4bf152ac-991d-4c3c-8b7e-7caca9277224}, !- Handle
  Surface 64 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.519044114875212,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ac47d86-25f7-4fa6-9c11-64e183179bc9}, !- Handle
  {4bf152ac-991d-4c3c-8b7e-7caca9277224}; !- Material Name

OS:Construction,
  {4060b09f-b0e1-4ab3-8068-5b731ecbfc72}, !- Handle
  Surface 71 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {1028f8af-9347-4557-adaf-b3010d518236}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {f6ac7234-847a-4ced-854b-78369fd9b452}, !- Handle
  {4060b09f-b0e1-4ab3-8068-5b731ecbfc72}; !- Construction Name

OS:Material:NoMass,
  {1028f8af-9347-4557-adaf-b3010d518236}, !- Handle
  Surface 71 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.635101839175572,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a9bf4b9-01e4-49f4-a13d-94780d462c2c}, !- Handle
  {1028f8af-9347-4557-adaf-b3010d518236}; !- Material Name

OS:Construction,
  {0d84257b-57a9-4601-9dc2-4f85d9365ea3}, !- Handle
  Surface 72 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cc9bdf7d-0e5e-4471-9963-ec0674289df8}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {032f1452-9ed6-4131-b766-2348cf0db143}, !- Handle
  {0d84257b-57a9-4601-9dc2-4f85d9365ea3}; !- Construction Name

OS:Material:NoMass,
  {cc9bdf7d-0e5e-4471-9963-ec0674289df8}, !- Handle
  Surface 72 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.629821444995173,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07ec310c-8daf-4d83-bf88-b45da2486946}, !- Handle
  {cc9bdf7d-0e5e-4471-9963-ec0674289df8}; !- Material Name

OS:Construction,
  {d4724ac0-d47d-4dcb-83ca-d347866dd5c5}, !- Handle
  Surface 76 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {cda09c9e-d19d-40b5-b0cd-ecf1af46d20a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3ef56abc-c2aa-452d-924b-7e00b27a06de}, !- Handle
  {d4724ac0-d47d-4dcb-83ca-d347866dd5c5}; !- Construction Name

OS:Material:NoMass,
  {cda09c9e-d19d-40b5-b0cd-ecf1af46d20a}, !- Handle
  Surface 76 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.62866803793904,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2cf4a4a-0378-4bfa-87d4-bc7250c1f307}, !- Handle
  {cda09c9e-d19d-40b5-b0cd-ecf1af46d20a}; !- Material Name

OS:Construction,
  {c7a96843-ed4e-487e-8374-b124d91e6576}, !- Handle
  Surface 77 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {8522385c-e485-4ce4-b9b1-b2b2891edd28}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {bd043eda-0c4d-43a6-834f-340a3cef1f74}, !- Handle
  {c7a96843-ed4e-487e-8374-b124d91e6576}; !- Construction Name

OS:Material:NoMass,
  {8522385c-e485-4ce4-b9b1-b2b2891edd28}, !- Handle
  Surface 77 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.63510183917557,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24b883c5-1e3f-48c0-b719-e251ca905cf7}, !- Handle
  {8522385c-e485-4ce4-b9b1-b2b2891edd28}; !- Material Name

OS:Construction,
  {9cea89ba-856f-445e-92c4-8c921ce0ffbf}, !- Handle
  Surface 84 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {b39912d6-dcce-4b66-90b2-f1a732c438cc}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {5df963cc-209d-4851-bdac-2ba4ee8b7e2b}, !- Handle
  {9cea89ba-856f-445e-92c4-8c921ce0ffbf}; !- Construction Name

OS:Material:NoMass,
  {b39912d6-dcce-4b66-90b2-f1a732c438cc}, !- Handle
  Surface 84 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.747538596240305,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b52b234-dc77-4f03-811c-520a0190b930}, !- Handle
  {b39912d6-dcce-4b66-90b2-f1a732c438cc}; !- Material Name

OS:Construction,
  {7e50d1ba-2ed8-4adc-b786-d2a2740cf13c}, !- Handle
  Surface 85 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {583341a3-4d8b-4506-b07c-e95c0a61bbb1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {ea0c5f05-bcca-49d5-83e6-97c128d24df8}, !- Handle
  {7e50d1ba-2ed8-4adc-b786-d2a2740cf13c}; !- Construction Name

OS:Material:NoMass,
  {583341a3-4d8b-4506-b07c-e95c0a61bbb1}, !- Handle
  Surface 85 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.80506646417479,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d36c9f0-606c-426d-8e8b-52bdab0f6937}, !- Handle
  {583341a3-4d8b-4506-b07c-e95c0a61bbb1}; !- Material Name

OS:Construction,
  {8bd6af49-8a92-4799-91d7-fe99fe69928a}, !- Handle
  Surface 86 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {06bded48-a4dd-4943-8ac6-8e2b2dc40836}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {8e8a40dc-df88-49d7-8ce5-49f0478f9a40}, !- Handle
  {8bd6af49-8a92-4799-91d7-fe99fe69928a}; !- Construction Name

OS:Material:NoMass,
  {06bded48-a4dd-4943-8ac6-8e2b2dc40836}, !- Handle
  Surface 86 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.769320009257987,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {924bd30b-006f-4bf2-9789-ab6b964d784f}, !- Handle
  {06bded48-a4dd-4943-8ac6-8e2b2dc40836}; !- Material Name

OS:Construction,
  {9a207fcb-e3f3-4578-a05d-ace48bf3a513}, !- Handle
  Surface 91 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {bc90d5e2-6eca-426a-9e4d-70506d05b57a}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {06b48df4-010a-469e-a74e-a8b2f4ad033d}, !- Handle
  {9a207fcb-e3f3-4578-a05d-ace48bf3a513}; !- Construction Name

OS:Material:NoMass,
  {bc90d5e2-6eca-426a-9e4d-70506d05b57a}, !- Handle
  Surface 91 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.848512436991815,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {130562fd-8f7c-4db2-bd99-95d2397bef03}, !- Handle
  {bc90d5e2-6eca-426a-9e4d-70506d05b57a}; !- Material Name

OS:Construction,
  {e232e76b-8830-42b7-aa4f-d957785da428}, !- Handle
  Surface 92 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {90dd650b-87db-417c-86e0-db4e5179c8a5}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {3789b0c8-d59c-40e7-9ab7-b575b829d392}, !- Handle
  {e232e76b-8830-42b7-aa4f-d957785da428}; !- Construction Name

OS:Material:NoMass,
  {90dd650b-87db-417c-86e0-db4e5179c8a5}, !- Handle
  Surface 92 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.835328258201325,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ebb6acba-47de-45d8-ad93-c2134a1614d6}, !- Handle
  {90dd650b-87db-417c-86e0-db4e5179c8a5}; !- Material Name

OS:Construction,
  {27d07843-496b-4016-a290-93bc8e635162}, !- Handle
  Surface 96 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {42de0c95-d2e4-4723-a354-eaa581a0edb1}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {055fcf16-1499-4633-bd90-f56720dca846}, !- Handle
  {27d07843-496b-4016-a290-93bc8e635162}; !- Construction Name

OS:Material:NoMass,
  {42de0c95-d2e4-4723-a354-eaa581a0edb1}, !- Handle
  Surface 96 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.850448226897819,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a9e51255-20b0-42d8-b72a-3de6b1aafb6a}, !- Handle
  {42de0c95-d2e4-4723-a354-eaa581a0edb1}; !- Material Name

OS:Construction,
  {6189413b-9533-481f-b07d-38a249124a24}, !- Handle
  Surface 97 c tbd,                       !- Name
  {99d2c803-82a2-4f38-a433-99f475f07b66}, !- Surface Rendering Name
  {118f45ad-d7af-4889-a4c4-000a86c4dee8}, !- Layer 1
  {b6640d67-1098-4245-b6ec-f41a1869873d}, !- Layer 2
  {5ab2f871-cd32-4ecb-9a70-1540225325e4}, !- Layer 3
  {808f7a15-e3a0-45be-b625-4e112bc340dd}, !- Layer 4
  {af5c9aa2-d969-4c7e-bb43-2bed6eda2536}; !- Layer 5

OS:StandardsInformation:Construction,
  {c220b424-e831-4d72-95f2-2695dcae7803}, !- Handle
  {6189413b-9533-481f-b07d-38a249124a24}; !- Construction Name

OS:Material:NoMass,
  {5ab2f871-cd32-4ecb-9a70-1540225325e4}, !- Handle
  Surface 97 m tbd,                       !- Name
  Smooth,                                 !- Roughness
  0.665181971331593,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {358fb06a-d2a2-4bc6-a77c-08c002a93fc5}, !- Handle
  {5ab2f871-cd32-4ecb-9a70-1540225325e4}; !- Material Name

OS:Schedule:Constant,
  {76440c0d-b242-405d-a427-352c08322360}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {58a2dbf7-0fb5-4288-bfb2-241aa84045ac}, !- Handle
  Space 101 HVAC On Infiltration,         !- Name
  {ee79e811-4b8d-419d-9f64-dcbd4f4ee89c}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {943437d7-3acf-41c7-b1a2-9c9e0ff2a868}, !- Handle
  Space 101 HVAC Off Infiltration,        !- Name
  {ee79e811-4b8d-419d-9f64-dcbd4f4ee89c}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb21cd14-2f4a-4874-a092-0123ee61c21e}, !- Handle
  Space 116 HVAC On Infiltration,         !- Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {185176e3-a2b4-4f28-b28c-698aa0362080}, !- Handle
  Space 116 HVAC Off Infiltration,        !- Name
  {c4c137a5-2e8f-465b-ad8f-7b899ae1d8c1}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc6ffccb-5da1-42ef-861e-49a2d4367bff}, !- Handle
  Space 109 HVAC On Infiltration,         !- Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {739b327c-21d6-4436-8c6b-5ee2933308ba}, !- Handle
  Space 109 HVAC Off Infiltration,        !- Name
  {51c2f9a9-f780-4661-b0df-13b66e827b04}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6cb99e1-0120-41ec-a837-e901a4347dea}, !- Handle
  Space 106 HVAC On Infiltration,         !- Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d95f97f-2e61-4205-888c-a39e3dd431c7}, !- Handle
  Space 106 HVAC Off Infiltration,        !- Name
  {85a67264-4ede-4835-a7fd-a24eedd26de3}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15f2299e-2f90-4aaa-89b8-31f87c845713}, !- Handle
  Space 102 HVAC On Infiltration,         !- Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1033a9f-0de9-4d79-81d9-0e768cd6f5bf}, !- Handle
  Space 102 HVAC Off Infiltration,        !- Name
  {8e83d592-4498-48e5-a58d-93b08d66f929}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae7c271f-9a1d-47b4-8106-9150d16c822f}, !- Handle
  Space 130 HVAC On Infiltration,         !- Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fd3966b-c317-4d14-9f7b-6f5de6ca9a52}, !- Handle
  Space 130 HVAC Off Infiltration,        !- Name
  {ba4810de-42b1-4413-9b0a-04f7ef3fc9d4}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37a3d7a0-3709-4b0b-b987-a773b3f779ac}, !- Handle
  Space 103 HVAC On Infiltration,         !- Name
  {9ed1ae6c-3c54-453e-93e7-9b772fa5fa6e}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6590a0d2-0505-43fa-9a4c-381c69159887}, !- Handle
  Space 103 HVAC Off Infiltration,        !- Name
  {9ed1ae6c-3c54-453e-93e7-9b772fa5fa6e}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5513516-4a8e-4a7a-b95b-fa7ce191ea19}, !- Handle
  Space 107 HVAC On Infiltration,         !- Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07ad2d5b-8f52-474e-9156-f47186f5f99d}, !- Handle
  Space 107 HVAC Off Infiltration,        !- Name
  {a5e8b324-a654-4241-83f1-d4a89817de13}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f67efc3a-c90f-46a4-b0f8-7bac0b14ad76}, !- Handle
  Space 104 HVAC On Infiltration,         !- Name
  {e28c83b0-f9ac-48cb-9739-de0232e06c10}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {521b88d7-263d-4c27-b8ce-0df853d6afbf}, !- Handle
  Space 104 HVAC Off Infiltration,        !- Name
  {e28c83b0-f9ac-48cb-9739-de0232e06c10}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {321e0b4e-307f-40fc-bd3c-94b872749290}, !- Handle
  Space 135 HVAC On Infiltration,         !- Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5da61c7d-cd0d-45e0-8fe8-c46e0bc38a1a}, !- Handle
  Space 135 HVAC Off Infiltration,        !- Name
  {5fc954a0-83cd-4890-af9d-349355daecb3}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7279461a-d164-4825-b814-2e376db5cc3a}, !- Handle
  Space 111 HVAC On Infiltration,         !- Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9db6b90b-f6fc-4b06-ae9f-51bcfaba0f48}, !- Handle
  Space 111 HVAC Off Infiltration,        !- Name
  {158f26a9-e73a-499d-b8ad-82b35935d455}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65ef8327-c46b-4b61-adf6-e4543f49d34a}, !- Handle
  Space 105 HVAC On Infiltration,         !- Name
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {316ea497-1bf9-45d5-8381-210b56e54eb1}, !- Handle
  Space 105 HVAC Off Infiltration,        !- Name
  {0597eb8e-5261-45ba-94fb-03b53ead59f2}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5bc05f7-2fb3-4da0-8f86-cb3484e7df6d}, !- Handle
  Space 119 HVAC On Infiltration,         !- Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90953938-9998-44bc-88ac-a031d3dfb0ce}, !- Handle
  Space 119 HVAC Off Infiltration,        !- Name
  {013b2403-2baa-4fbf-b09c-e3ce88c7c8d3}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cd170b4-af07-4169-b749-e8644518f40b}, !- Handle
  Space 108 HVAC On Infiltration,         !- Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acb6fbe9-d898-4d5a-8c62-ce7c821eea67}, !- Handle
  Space 108 HVAC Off Infiltration,        !- Name
  {c591287c-f3fd-4193-b5c5-60a233af8e6c}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbb0a836-3102-4302-8114-fd477ad49f50}, !- Handle
  Space 110 HVAC On Infiltration,         !- Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f267a237-00aa-4698-8f58-86a589fea6e5}, !- Handle
  Space 110 HVAC Off Infiltration,        !- Name
  {9ffcc458-16f9-4d44-b293-297e85c2d70f}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e88447f4-10c0-4607-b7dc-f26c04478d1b}, !- Handle
  Space 114 HVAC On Infiltration,         !- Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a8855a8-e406-4586-a431-4bab219fb169}, !- Handle
  Space 114 HVAC Off Infiltration,        !- Name
  {c68238d2-ec59-443d-82e7-1c019989f938}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d60c865b-2644-4709-964f-7189c646f969}, !- Handle
  Space 112 HVAC On Infiltration,         !- Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e465abb2-74fc-41ae-b4ce-5320ebb5b44d}, !- Handle
  Space 112 HVAC Off Infiltration,        !- Name
  {67644950-83bf-435e-b234-763db44cb2a7}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd65dff1-0fd1-46de-baa9-39725b23fdb0}, !- Handle
  Space 145 HVAC On Infiltration,         !- Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {347551c2-f7c3-4f4e-b57c-baf52b5c1384}, !- Handle
  Space 145 HVAC Off Infiltration,        !- Name
  {66d60ba3-3f16-4347-bd81-29dd192477a4}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b57d3a8d-1a91-4088-8d73-6fee3f12f1ae}, !- Handle
  Space 115 HVAC On Infiltration,         !- Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04b2d067-432b-4f1c-a293-04163d9c7468}, !- Handle
  Space 115 HVAC Off Infiltration,        !- Name
  {d54df454-bdd7-47ae-9c8e-dc853b04c35a}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec608477-4e26-4860-acfd-b9843d0916e4}, !- Handle
  Space 113 HVAC On Infiltration,         !- Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66f49632-9606-4067-9660-1d63dc149dac}, !- Handle
  Space 113 HVAC Off Infiltration,        !- Name
  {e78b52f9-c94f-4cd2-85ab-6445bbc6de0d}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {243037a8-ee49-4d1c-a4f1-9211190e96f7}, !- Handle
  Space 140 HVAC On Infiltration,         !- Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffc6196b-7308-4930-8590-0127058a2ce6}, !- Handle
  Space 140 HVAC Off Infiltration,        !- Name
  {e6c567a7-e61a-4266-b941-1e94fb834a63}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9866f7ef-171d-4fb7-88ed-ece140ccfc7f}, !- Handle
  Space 117 HVAC On Infiltration,         !- Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee75b5b2-0f70-4b09-b191-1cc4281a91c1}, !- Handle
  Space 117 HVAC Off Infiltration,        !- Name
  {2ecee58c-cc61-48a6-a837-a8364acc3aeb}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a061066-3c8f-4b99-bf0e-6cbe8f03c010}, !- Handle
  Space 128 HVAC On Infiltration,         !- Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db7f5e8c-b6cc-4837-8cbc-e876554f4e7d}, !- Handle
  Space 128 HVAC Off Infiltration,        !- Name
  {f5d9200e-14a0-4b41-81f8-44bad685242f}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f1ec023-e362-4abd-9ced-09fd43338dbe}, !- Handle
  Space 118 HVAC On Infiltration,         !- Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05e20061-0617-4baa-8d79-e8e433a054c0}, !- Handle
  Space 118 HVAC Off Infiltration,        !- Name
  {79a7f439-d42f-43e5-8137-e24fa31ce2ac}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88d6e05e-6301-4448-ab08-01e2169900f3}, !- Handle
  Space 120 HVAC On Infiltration,         !- Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b850ca82-a230-4daf-b2c5-fc544446334f}, !- Handle
  Space 120 HVAC Off Infiltration,        !- Name
  {d6aa6d5d-69b0-49d5-be8c-e2c5553bb929}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b890c0d-bbd3-4b26-92b3-7cd1c76008ee}, !- Handle
  Space 121 HVAC On Infiltration,         !- Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a2891cc-c205-4e4c-b7a5-0cc9591e6419}, !- Handle
  Space 121 HVAC Off Infiltration,        !- Name
  {cb6108fe-60f2-4300-85a9-515fa3792151}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67f89230-fe08-494b-a44e-72c92ae9ce39}, !- Handle
  Space 122 HVAC On Infiltration,         !- Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99d3dd66-51b4-42c7-ad93-ba8a9bcc65c4}, !- Handle
  Space 122 HVAC Off Infiltration,        !- Name
  {36538d48-d2e7-4564-857b-686d0eb279a6}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef2afb32-65d3-46fa-86e2-584a1a0c056d}, !- Handle
  Space 123 HVAC On Infiltration,         !- Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {397e9544-ac9f-474c-9048-fea4c84d075d}, !- Handle
  Space 123 HVAC Off Infiltration,        !- Name
  {3df5c8ac-3286-42e2-9e47-e1a2d7cd9bb4}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6dc46f2-c3b5-48bb-9652-0fbfea0a4038}, !- Handle
  Space 124 HVAC On Infiltration,         !- Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0dd94d5-b328-442d-a84c-45df7f77da99}, !- Handle
  Space 124 HVAC Off Infiltration,        !- Name
  {7a438ae8-ad8e-4b6c-bcd7-7b03ddd465c8}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b621e4fc-48b3-431f-b503-f86c93da96d3}, !- Handle
  Space 129 HVAC On Infiltration,         !- Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bdffe363-84bc-4bcf-a6a5-a8d5154da5aa}, !- Handle
  Space 129 HVAC Off Infiltration,        !- Name
  {8230781e-3ede-45f5-b0c2-3ee4bcdca24a}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {daab05b3-f3d4-47e7-9690-6fcad6006e6d}, !- Handle
  Space 125 HVAC On Infiltration,         !- Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a113a3a2-ef22-4ca1-9b4e-67ff34cd47f5}, !- Handle
  Space 125 HVAC Off Infiltration,        !- Name
  {00f5fc6c-5c9c-416c-8f1f-b80ba205f608}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65f73ec1-dcc7-4242-9929-fdc0b1b7ddf1}, !- Handle
  Space 134 HVAC On Infiltration,         !- Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4167ee08-9fae-47d3-aa8c-d29b0fc21f2b}, !- Handle
  Space 134 HVAC Off Infiltration,        !- Name
  {9573afcb-9b8e-407e-874a-2e2a49cf9192}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffa9aa8a-6252-4443-986d-02a0433b4408}, !- Handle
  Space 126 HVAC On Infiltration,         !- Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd406816-7c4c-4d1a-bf69-b4321a943bb6}, !- Handle
  Space 126 HVAC Off Infiltration,        !- Name
  {abcda87a-f7c9-4b45-a995-a3b3dc1cc55a}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb2dbf82-b1a5-45d4-882f-ac4c097df4cc}, !- Handle
  Space 127 HVAC On Infiltration,         !- Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d10017c-df97-4faa-80c3-22ad9cb8fdd0}, !- Handle
  Space 127 HVAC Off Infiltration,        !- Name
  {ce30ffa8-96a3-4262-bd35-4d87c386b771}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4547ae8e-a5a3-4102-95fa-2e67f175c888}, !- Handle
  Space 131 HVAC On Infiltration,         !- Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21a35b79-1492-481e-bd2b-ad7d6cf07700}, !- Handle
  Space 131 HVAC Off Infiltration,        !- Name
  {df7efe70-dbe4-43c2-bfba-fa135c412dc6}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21eebe9b-5c21-4cd3-a9ab-d72340f29364}, !- Handle
  Space 132 HVAC On Infiltration,         !- Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc16d1c0-6bf2-4b08-b4e9-45a07de689bd}, !- Handle
  Space 132 HVAC Off Infiltration,        !- Name
  {43ce0bd4-a38a-4238-91e4-588ac1a4e786}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8827786-0a4b-4e8b-a176-6a4475e50079}, !- Handle
  Space 136 HVAC On Infiltration,         !- Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4456bde6-aa6c-491a-b376-947d2a3157c5}, !- Handle
  Space 136 HVAC Off Infiltration,        !- Name
  {7988f714-fd42-4d79-a59b-8dff4921465e}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f209c7b-b236-4b35-a9ee-72b900dee162}, !- Handle
  Space 137 HVAC On Infiltration,         !- Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e36e6d07-9833-4974-aefe-4467fb82919d}, !- Handle
  Space 137 HVAC Off Infiltration,        !- Name
  {236b9b76-e4bd-4ae2-9f9b-90017f32380b}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {416bc360-1a24-4dad-b027-d0c36bf601dc}, !- Handle
  Space 138 HVAC On Infiltration,         !- Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46c711b9-d696-4cbf-86a9-9a66d0cb71f0}, !- Handle
  Space 138 HVAC Off Infiltration,        !- Name
  {ebb7b72b-6144-492d-b234-e1912a188152}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc74f6d9-1830-4459-83d6-b1f712983184}, !- Handle
  Space 139 HVAC On Infiltration,         !- Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0153ba1-8578-4ac5-a18f-738a06cb63b0}, !- Handle
  Space 139 HVAC Off Infiltration,        !- Name
  {378ce55d-bcfe-41a4-b6e2-53102bd81813}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a25f2f03-aef1-4787-8353-eb829598c063}, !- Handle
  Space 141 HVAC On Infiltration,         !- Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3f90e32-27ec-4c2e-abca-505aea9bf687}, !- Handle
  Space 141 HVAC Off Infiltration,        !- Name
  {daf40acb-f11d-4ab7-b49a-acb296cd5ef7}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79d8812b-36be-4f8a-8698-84070059c55e}, !- Handle
  Space 142 HVAC On Infiltration,         !- Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60e9099c-5f32-4bb5-a14d-3a5fe339cc83}, !- Handle
  Space 142 HVAC Off Infiltration,        !- Name
  {562fb288-94c7-43b9-8f57-94d270772872}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8474c458-794f-4afc-a384-09699b7fbee3}, !- Handle
  Space 143 HVAC On Infiltration,         !- Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {253f2f14-6a3a-46b8-a4e6-2ca4ad5f1819}, !- Handle
  Space 143 HVAC Off Infiltration,        !- Name
  {cc7ecdd2-8a4f-4309-a8ed-7b8e72b1c21d}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fb6713e-b707-4df3-8f6a-dc51e99892bf}, !- Handle
  Space 144 HVAC On Infiltration,         !- Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space or SpaceType Name
  {76440c0d-b242-405d-a427-352c08322360}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ede0aba2-5917-42cc-a3ad-798867a1251f}, !- Handle
  Space 144 HVAC Off Infiltration,        !- Name
  {cb7673b8-9295-47ae-862e-8a0768fda25c}, !- Space or SpaceType Name
  {e83003e9-6d7d-4b07-9a5b-1a224eb32e79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {fbcb3e80-3181-4eaf-b472-457fb902cb85}, !- Handle
  Default 0.5 Open Fractional Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

