Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.07.17 07:13
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.50,  -6.19,  -7.46,  -6.35,  -0.03,   7.05,  13.71,  18.53,  19.94,  17.67,  12.21,   5.33
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Montreal Int'l PQ CAN WYEC2-B-94792 WMO#=716270,45.47,-73.75,-5.00,36.00,100893,1.1992
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, AnalyticalSolution, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,44,528,220
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,0.00,24.00,0.00,5.25,28.00,1.52,1,1,1,0.00,10.50,24.00,32.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 10,0.0,23.00,16.00,0.00,17.75,12.00,1.52,1,1,1,12.50,23.00,8.00,16.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 11,0.0,0.00,16.00,0.00,5.25,20.00,1.52,1,1,1,0.00,10.50,16.00,24.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 12,0.0,12.50,32.00,3.05,17.75,36.00,4.57,1,1,1,12.50,23.00,32.00,40.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 13,0.0,0.00,16.00,3.05,5.25,20.00,4.57,1,1,1,0.00,10.50,16.00,24.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 14,0.0,0.00,32.00,0.00,5.25,36.00,1.52,1,1,1,0.00,10.50,32.00,40.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 15,0.0,12.50,32.00,0.00,17.75,36.00,1.52,1,1,1,12.50,23.00,32.00,40.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 16,0.0,10.50,8.00,3.05,5.25,4.00,4.57,1,1,1,0.00,10.50,0.00,8.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 17,0.0,12.50,0.00,39.14,11.50,20.00,40.67,1,1,1,10.50,12.50,0.00,40.00,39.14,42.19,3.05,243.84,TARP,DOE-2,80.00,256.03,178.61,77.42,15,13,0,Yes
 Zone Information, THERMAL ZONE 18,0.0,0.00,8.00,3.05,5.25,12.00,4.57,1,1,1,0.00,10.50,8.00,16.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 19,0.0,23.00,8.00,3.05,17.75,4.00,4.57,1,1,1,12.50,23.00,0.00,8.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,10.50,8.00,0.00,5.25,4.00,1.52,1,1,1,0.00,10.50,0.00,8.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 20,0.0,23.00,16.00,3.05,17.75,12.00,4.57,1,1,1,12.50,23.00,8.00,16.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 21,0.0,23.00,24.00,3.05,17.75,20.00,4.57,1,1,1,12.50,23.00,16.00,24.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 22,0.0,23.00,16.00,39.14,17.75,12.00,40.67,1,1,1,12.50,23.00,8.00,16.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 23,0.0,12.50,32.00,39.14,17.75,36.00,40.67,1,1,1,12.50,23.00,32.00,40.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 24,0.0,0.00,24.00,3.05,5.25,28.00,4.57,1,1,1,0.00,10.50,24.00,32.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 25,0.0,23.00,32.00,3.05,17.75,28.00,4.57,1,1,1,12.50,23.00,24.00,32.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 26,0.0,23.00,8.00,21.10,17.75,4.00,22.62,1,1,1,12.50,23.00,0.00,8.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 27,0.0,0.00,32.00,3.05,5.25,36.00,4.57,1,1,1,0.00,10.50,32.00,40.00,3.05,6.10,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 28,0.0,10.50,8.00,21.10,5.25,4.00,22.62,1,1,1,0.00,10.50,0.00,8.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 29,0.0,0.00,24.00,21.10,5.25,28.00,22.62,1,1,1,0.00,10.50,24.00,32.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,12.50,0.00,0.00,11.50,20.00,1.52,1,1,1,10.50,12.50,0.00,40.00,0.00,3.05,3.05,243.84,TARP,DOE-2,80.00,256.03,178.61,77.42,15,13,0,Yes
 Zone Information, THERMAL ZONE 30,0.0,0.00,32.00,21.10,5.25,36.00,22.62,1,1,1,0.00,10.50,32.00,40.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 31,0.0,0.00,8.00,21.10,5.25,12.00,22.62,1,1,1,0.00,10.50,8.00,16.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 32,0.0,23.00,32.00,21.10,17.75,28.00,22.62,1,1,1,12.50,23.00,24.00,32.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 33,0.0,12.50,32.00,21.10,17.75,36.00,22.62,1,1,1,12.50,23.00,32.00,40.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 34,0.0,23.00,24.00,21.10,17.75,20.00,22.62,1,1,1,12.50,23.00,16.00,24.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 35,0.0,0.00,16.00,21.10,5.25,20.00,22.62,1,1,1,0.00,10.50,16.00,24.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 36,0.0,23.00,16.00,21.10,17.75,12.00,22.62,1,1,1,12.50,23.00,8.00,16.00,21.10,24.14,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 37,0.0,12.50,0.00,21.10,11.50,20.00,22.62,1,1,1,10.50,12.50,0.00,40.00,21.10,24.14,3.05,243.84,TARP,DOE-2,80.00,256.03,178.61,77.42,15,13,0,Yes
 Zone Information, THERMAL ZONE 38,0.0,23.00,24.00,39.14,17.75,20.00,40.67,1,1,1,12.50,23.00,16.00,24.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 39,0.0,10.50,8.00,39.14,5.25,4.00,40.67,1,1,1,0.00,10.50,0.00,8.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,23.00,8.00,0.00,17.75,4.00,1.52,1,1,1,12.50,23.00,0.00,8.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 40,0.0,0.00,8.00,39.14,5.25,12.00,40.67,1,1,1,0.00,10.50,8.00,16.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 41,0.0,0.00,24.00,39.14,5.25,28.00,40.67,1,1,1,0.00,10.50,24.00,32.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 42,0.0,0.00,32.00,39.14,5.25,36.00,40.67,1,1,1,0.00,10.50,32.00,40.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 43,0.0,0.00,16.00,39.14,5.25,20.00,40.67,1,1,1,0.00,10.50,16.00,24.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 44,0.0,23.00,8.00,39.14,17.75,4.00,40.67,1,1,1,12.50,23.00,0.00,8.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,7,5,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,0.00,8.00,0.00,5.25,12.00,1.52,1,1,1,0.00,10.50,8.00,16.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 6,0.0,23.00,32.00,39.14,17.75,28.00,40.67,1,1,1,12.50,23.00,24.00,32.00,39.14,42.19,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 7,0.0,12.50,0.00,3.05,11.50,20.00,4.57,1,1,1,10.50,12.50,0.00,40.00,3.05,6.10,3.05,243.84,TARP,DOE-2,80.00,256.03,178.61,77.42,15,13,0,Yes
 Zone Information, THERMAL ZONE 8,0.0,23.00,32.00,0.00,17.75,28.00,1.52,1,1,1,12.50,23.00,24.00,32.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
 Zone Information, THERMAL ZONE 9,0.0,23.00,24.00,0.00,17.75,20.00,1.52,1,1,1,12.50,23.00,16.00,24.00,0.00,3.05,3.05,256.03,TARP,DOE-2,84.00,112.78,75.74,37.03,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 10,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 11,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 12,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 13,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 14,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 15,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 16,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 17,80.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 18,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 19,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 20,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 21,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 22,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 23,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 24,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 25,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 26,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 27,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 28,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 29,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,80.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 30,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 31,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 32,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 33,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 34,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 35,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 36,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 37,80.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 38,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 39,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 4,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 40,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 41,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 42,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 43,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 44,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 5,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 6,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 7,80.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 8,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
 Zone Internal Gains Nominal, THERMAL ZONE 9,84.00,2.4,35.324,2.831E-002,0.000,8.150,0.000,0.000,0.000,0.000,8.150,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, SPACE 108 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 1,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 101 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 2,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 103 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 4,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 104 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 5,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 230 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 6,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 109 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 8,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 107 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 9,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 105 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 10,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 106 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 11,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 211 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 12,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 206 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 13,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 110 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 14,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 111 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 15,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 201 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 16,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 204 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 18,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 203 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 19,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 205 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 20,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 207 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 21,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 229 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 22,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 226 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 23,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 208 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 24,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 209 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 25,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 219 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 26,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 210 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 27,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 212 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 28,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 213 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 29,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 214 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 30,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 218 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 31,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 215 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 32,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 216 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 33,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 217 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 34,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 220 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 35,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 221 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 36,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 223 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 38,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 224 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 39,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 225 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 40,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 227 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 41,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 231 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 42,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 232 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 43,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
 People Internal Gains Nominal, SPACE 233 PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 44,84.00,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,1,2
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, SPACE 108 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 1,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 2,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 4,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 5,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 230 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 6,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 109 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 8,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 107 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 9,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 10,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 106 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 11,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 211 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 12,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 206 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 13,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 110 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 14,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 111 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 15,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 16,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 18,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 19,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 20,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 207 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 21,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 229 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 22,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 226 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 23,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 208 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 24,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 209 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 25,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 219 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 26,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 210 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 27,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 212 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 28,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 213 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 29,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 214 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 30,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 218 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 31,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 215 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 32,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 216 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 33,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 217 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 34,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 220 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 35,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 221 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 36,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 223 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 38,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 224 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 39,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 225 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 40,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 227 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 41,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 231 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 42,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 232 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 43,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
 ElectricEquipment Internal Gains Nominal, SPACE 233 ELECTRIC EQUIPMENT 3,MURB APPLIANCES AND LIGHTING,THERMAL ZONE 44,84.00,2.4,684.600,8.150,287.893,0.000,0.500,0.000,0.500,General,0.000,684.600
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,7,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, SPACE 108 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 1,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 108 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 1,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 10,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 10,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 106 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 11,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 106 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 11,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 211 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 12,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 211 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 12,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 206 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 13,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 206 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 13,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 110 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 14,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 110 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 14,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 111 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 15,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 111 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 15,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 201 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 16,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 201 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 16,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 228 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 17,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 228 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 17,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 204 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 18,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 204 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 18,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 203 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 19,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 203 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 19,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 2,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 2,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 205 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 20,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 205 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 20,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 207 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 21,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 207 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 21,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 229 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 22,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 229 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 22,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 226 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 23,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 226 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 23,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 208 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 24,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 208 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 24,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 209 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 25,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 209 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 25,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 219 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 26,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 219 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 26,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 210 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 27,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 210 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 27,84.00,2.4,1.398E-002,1.665E-004,1.240E-004,0.197,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 212 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 28,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 212 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 28,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 213 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 29,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 213 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 29,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 102 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 3,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 102 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 3,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 214 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 30,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 214 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 30,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 218 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 31,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 218 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 31,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 215 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 32,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 215 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 32,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 216 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 33,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 216 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 33,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 217 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 34,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 217 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 34,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 220 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 35,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 220 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 35,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 221 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 36,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 221 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 36,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 222 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 37,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 222 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 37,80.00,0.0,4.166E-002,5.208E-004,1.240E-004,0.615,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 223 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 38,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 223 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 38,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 224 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 39,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 224 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 39,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 4,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 4,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 225 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 40,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 225 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 40,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 227 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 41,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 227 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 41,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 231 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 42,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 231 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 42,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 232 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 43,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 232 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 43,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 233 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 44,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 233 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 44,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 104 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 5,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 104 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 5,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 230 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 6,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 230 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 6,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 202 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 7,80.00,0.0,3.174E-002,3.968E-004,1.240E-004,0.469,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 202 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 7,80.00,0.0,3.174E-002,3.968E-004,1.240E-004,0.469,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 109 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 8,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 109 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 8,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 107 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 9,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 107 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 9,84.00,2.4,2.440E-002,2.904E-004,1.240E-004,0.343,0.107,1.199E-002,0.000,1.348E-002
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 21_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 1,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 33_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 1,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 48_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 1,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 38_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 10,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 40_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 10,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 42_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 10,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 30_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 11,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 32_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 11,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 43_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 11,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 109_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 12,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 107_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 12,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 108_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 12,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 92_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 13,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 91_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 13,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 90_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 13,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 54_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 14,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 53_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 14,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 55_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 14,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 58_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 15,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 17_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 15,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 57_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 15,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 64_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 16,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 60_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 16,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 63_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 16,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 187_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 190_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 191_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 192_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 193_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 194_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 195_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 196_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 197_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 198_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 199_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 17,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 82_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 18,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 83_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 18,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 84_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 18,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 37_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 19,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 79_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 19,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 81_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 19,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 2_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 2,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 1_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 2,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 4_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 2,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 89_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 20,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 86_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 20,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 88_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 20,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 41_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 21,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 93_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 21,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 95_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 21,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 203_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 22,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 200_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 22,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 202_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 22,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 179_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 23,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 180_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 23,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 181_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 23,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 97_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 24,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 98_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 24,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 99_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 24,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 7_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 25,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 101_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 25,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 103_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 25,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 144_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 26,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 142_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 26,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 140_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 26,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 96_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 27,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 104_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 27,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 105_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 27,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 115_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 28,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 111_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 28,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 114_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 28,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 117_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 29,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 118_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 29,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 116_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 29,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 22_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 18_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 3_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 10_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 11_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 12_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 14_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 15_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 20_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 23_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 24_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 3,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 120_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 30,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 121_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 30,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 122_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 30,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 138_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 31,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 136_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 31,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 137_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 31,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 124_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 32,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 125_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 32,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 127_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 32,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 129_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 33,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 128_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 33,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 130_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 33,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 132_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 34,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 133_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 34,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 135_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 34,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 146_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 35,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 147_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 35,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 148_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 35,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 149_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 36,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 151_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 36,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 152_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 36,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 157_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 159_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 153_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 156_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 158_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 160_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 161_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 162_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 163_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 164_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 165_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 37,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 166_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 38,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 169_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 38,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 167_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 38,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 170_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 39,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 173_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 39,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 174_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 39,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 27_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 4,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 19_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 4,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 31_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 4,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 177_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 40,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 176_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 40,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 175_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 40,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 184_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 41,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 183_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 41,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 185_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 41,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 208_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 42,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 209_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 42,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 210_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 42,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 213_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 43,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 214_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 43,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 215_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 43,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 216_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 44,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 218_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 44,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 220_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 44,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 16_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 5,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 34_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 5,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 35_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 5,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 205_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 6,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 204_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 6,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 207_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 6,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 49_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 73_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 68_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 67_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 69_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 70_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 72_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 74_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 75_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 76_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 78_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 7,80.00,0.0,0.000,0.000,N/A,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 52_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 8,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 50_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 8,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 25_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 8,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 46_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 9,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 26_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 9,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
 ZoneVentilation Airflow Stats Nominal, SUB SURFACE 47_WINDANDSTACKOPENAREA,Constant-0.0,THERMAL ZONE 9,84.00,2.4,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,21.67,40.00,3.00,18.33,25.56,5.40
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 13,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 14,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 15,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 16,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 17,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 18,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 19,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 20,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 21,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 22,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 23,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 24,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 25,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 26,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 27,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 28,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 29,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 30,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 31,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 32,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 33,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 34,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 35,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 36,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 37,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 38,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 39,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 40,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 41,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 42,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 43,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 44,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 13,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 14,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 15,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 16,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 17,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 18,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 19,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 20,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 21,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 22,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 23,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 24,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 25,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 26,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 27,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 28,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 29,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 30,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 31,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 32,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 33,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 34,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 35,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 36,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 37,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 38,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 39,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 40,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 41,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 42,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 43,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 44,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 13,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 14,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 15,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 16,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 17,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 18,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 19,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 20,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 21,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 22,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 23,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 24,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 25,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 26,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 27,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 28,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 29,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 30,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 31,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 32,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 33,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 34,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 35,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 36,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 37,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 38,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 39,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 40,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 41,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 42,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 43,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 44,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 3217.45220, 3700.07004, 0.26085, 0.29998, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 8916.21659, 11145.27074, 0.38192, 0.47740, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Cooling, 3053.55966, 3511.59361, 0.22683, 0.26085, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 29.76750, 1.35623E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Heating, 8919.35467, 11149.19334, 0.38205, 0.47757, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 3157.78751, 3631.45564, 0.25601, 0.29441, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Heating, 8892.65190, 11115.81488, 0.38091, 0.47614, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 2539.41259, 2920.32448, 0.20584, 0.23672, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Heating, 8021.33175, 10026.66468, 0.34359, 0.42948, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Cooling, 2929.05601, 3368.41441, 0.23749, 0.27311, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Heating, 7945.10558, 9931.38197, 0.34032, 0.42540, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Cooling, 3296.01487, 3790.41710, 0.26723, 0.30732, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Heating, 9042.01482, 11302.51852, 0.38732, 0.48415, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 15, Cooling, 2898.64708, 3333.44414, 0.21532, 0.24762, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 12:40:00, 29.28700, 1.35615E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 15, Heating, 9042.69439, 11303.36799, 0.38735, 0.48418, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Cooling, 3360.49942, 3864.57433, 0.27251, 0.31339, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Heating, 8027.21553, 10034.01942, 0.34384, 0.42980, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Cooling, 12981.20301, 14928.38347, 1.00471, 1.15542, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.23300, 1.35596E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Heating, 26782.20604, 33477.75755, 1.31075, 1.63844, MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB, 7/21 08:30:00, 20.00150, 1.47617E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 18, Cooling, 3224.14761, 3707.76975, 0.26144, 0.30066, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 18, Heating, 7955.08684, 9943.85856, 0.34075, 0.42593, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Cooling, 2975.17990, 3421.45688, 0.22100, 0.25415, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Heating, 8028.84101, 10036.05126, 0.34391, 0.42989, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 3440.04925, 3956.05663, 0.27892, 0.32076, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 9048.63714, 11310.79643, 0.38760, 0.48450, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 20, Cooling, 2782.69952, 3200.10445, 0.20671, 0.23771, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 29.90700, 1.35626E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 20, Heating, 7956.45854, 9945.57318, 0.34080, 0.42600, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Cooling, 2420.00507, 2783.00583, 0.19613, 0.22555, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Heating, 7946.47418, 9933.09273, 0.34038, 0.42547, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 22, Cooling, 4573.46612, 5259.48604, 0.33976, 0.39072, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 22, Heating, 10037.12680, 12546.40851, 0.42998, 0.53747, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Cooling, 4629.90897, 5324.39531, 0.34395, 0.39554, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Heating, 10257.32883, 12821.66104, 0.43942, 0.54928, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Cooling, 2981.97949, 3429.27641, 0.24178, 0.27805, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Heating, 7954.66119, 9943.32649, 0.34073, 0.42591, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 25, Cooling, 2441.02684, 2807.18086, 0.19784, 0.22751, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 25, Heating, 7956.03288, 9945.04110, 0.34079, 0.42598, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 26, Cooling, 4802.01117, 5522.31285, 0.35673, 0.41024, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 26, Heating, 10103.81386, 12629.76733, 0.43284, 0.54105, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 27, Cooling, 3055.43488, 3513.75011, 0.24775, 0.28491, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 27, Heating, 8020.24326, 10025.30408, 0.34354, 0.42943, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 28, Cooling, 4666.42709, 5366.39115, 0.37843, 0.43519, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 28, Heating, 10101.69445, 12627.11806, 0.43275, 0.54094, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 29, Cooling, 4296.23746, 4940.67308, 0.34840, 0.40066, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 29, Heating, 9880.02394, 12350.02992, 0.42324, 0.52905, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 10078.38783, 11590.14601, 0.78067, 0.89777, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.23300, 1.35596E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 17098.81410, 21373.51763, 0.73283, 0.91603, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 30, Cooling, 4362.88076, 5017.31287, 0.35381, 0.40688, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 30, Heating, 10097.83892, 12622.29865, 0.43259, 0.54073, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 31, Cooling, 4543.71539, 5225.27270, 0.36848, 0.42375, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 31, Heating, 9879.79016, 12349.73770, 0.42323, 0.52904, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 32, Cooling, 3984.86656, 4582.59654, 0.29603, 0.34043, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 29.81400, 1.35624E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 32, Heating, 9882.10025, 12352.62531, 0.42333, 0.52917, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 33, Cooling, 4052.25541, 4660.09373, 0.30103, 0.34619, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 29.81400, 1.35624E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 33, Heating, 10099.51666, 12624.39582, 0.43266, 0.54082, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 34, Cooling, 3909.73427, 4496.19441, 0.29044, 0.33401, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 29.81400, 1.35624E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 34, Heating, 9873.23229, 12341.54036, 0.42295, 0.52869, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 35, Cooling, 4233.66453, 4868.71421, 0.34333, 0.39483, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 35, Heating, 9871.16809, 12338.96011, 0.42286, 0.52858, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 36, Cooling, 4425.20045, 5088.98052, 0.32873, 0.37805, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 29.90700, 1.35626E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 36, Heating, 9881.74737, 12352.18422, 0.42332, 0.52915, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 37, Cooling, 13060.51072, 15019.58733, 1.01079, 1.16241, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.23300, 1.35596E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 37, Heating, 20218.46331, 25273.07914, 0.98917, 1.23647, MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB, 7/21 08:30:00, 20.00150, 1.47617E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 38, Cooling, 4472.53444, 5143.41460, 0.33226, 0.38210, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 38, Heating, 10028.99300, 12536.24125, 0.42963, 0.53703, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 39, Cooling, 4609.52796, 5300.95715, 0.37382, 0.42989, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 39, Heating, 10259.42915, 12824.28644, 0.43951, 0.54939, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 3273.69259, 3764.74648, 0.24318, 0.27966, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 29.84500, 1.35625E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 9049.75803, 11312.19754, 0.38765, 0.48456, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 40, Cooling, 4526.62230, 5205.61564, 0.36710, 0.42216, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 40, Heating, 10034.79769, 12543.49712, 0.42988, 0.53735, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 41, Cooling, 4510.86968, 5187.50014, 0.36582, 0.42069, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 41, Heating, 10035.25671, 12544.07089, 0.42990, 0.53737, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 42, Cooling, 4587.98347, 5276.18099, 0.37207, 0.42788, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 42, Heating, 10255.52889, 12819.41111, 0.43934, 0.54918, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 43, Cooling, 4448.11974, 5115.33770, 0.36073, 0.41484, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 43, Heating, 10026.66449, 12533.33061, 0.42953, 0.53691, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 44, Cooling, 4740.65022, 5451.74775, 0.35217, 0.40500, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 44, Heating, 10261.67427, 12827.09284, 0.43961, 0.54951, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 3301.88816, 3797.17138, 0.26771, 0.30786, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.76800, 1.35588E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Heating, 8918.33404, 11147.91755, 0.38201, 0.47751, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 4551.55239, 5234.28525, 0.33813, 0.38885, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00, 30.00000, 1.35628E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 10037.58562, 12546.98202, 0.43000, 0.53749, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 10045.86083, 11552.73995, 0.80252, 0.92290, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 27.92300, 1.35591E-002, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Heating, 16507.31780, 20634.14724, 0.70754, 0.88443, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 80.00000, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Cooling, 2831.66636, 3256.41631, 0.21035, 0.24190, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 12:40:00, 29.28700, 1.35615E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Heating, 8917.23718, 11146.54647, 0.38196, 0.47745, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 2808.35695, 3229.61049, 0.20861, 0.23991, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:10:00, 29.61250, 1.35621E-002, 84.00000, 2.37796, 7.13389E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Heating, 8893.67790, 11117.09738, 0.38095, 0.47619, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.70000, 4.44277E-004, 84.00000, 2.37796, 7.13389E-003, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD, Design Size Heating Design Capacity [W], 11145.27074
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 7902.65688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, 7553.4, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, 7476.5, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Gross Rated Heating Capacity [W], 7902.65688
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Resistive Defrost Heater Capacity [W], 7902.65688
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, 369.2, 369.2, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, 446.1, 446.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN, Design Size Maximum Flow Rate [m3/s], 0.47740
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL, Design Size Nominal Capacity [W], 11484.52508
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 42, Design Size Heating Design Capacity [W], 11149.19334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Heating Supply Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size No Load Supply Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 42, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 42, Design Size Rated Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 42, Design Size Gross Rated Total Cooling Capacity [W], 7905.44250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 42, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 42, 7556.0, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 42, 7479.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, Design Size Rated Air Flow Rate [m3/s], 0.47757
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, Design Size Gross Rated Heating Capacity [W], 7905.44250
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, Design Size Resistive Defrost Heater Capacity [W], 7905.44250
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, 369.3, 369.3, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 42, 446.2, 446.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 42, Design Size Maximum Flow Rate [m3/s], 0.47757
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 42, Design Size Nominal Capacity [W], 11488.43586
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 38, Design Size Heating Design Capacity [W], 11115.81488
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47614
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Heating Supply Air Flow Rate [m3/s], 0.47614
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size No Load Supply Air Flow Rate [m3/s], 0.47614
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 38, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 38, Design Size Rated Air Flow Rate [m3/s], 0.47614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 38, Design Size Gross Rated Total Cooling Capacity [W], 7881.74008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 38, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 38, 7533.4, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 38, 7456.7, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, Design Size Rated Air Flow Rate [m3/s], 0.47614
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, Design Size Gross Rated Heating Capacity [W], 7881.74008
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, Design Size Resistive Defrost Heater Capacity [W], 7881.74008
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, 368.2, 368.2, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 38, 444.9, 444.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 38, Design Size Maximum Flow Rate [m3/s], 0.47614
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 38, Design Size Nominal Capacity [W], 11455.16055
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 40, Design Size Heating Design Capacity [W], 10026.66468
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42948
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Heating Supply Air Flow Rate [m3/s], 0.42948
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size No Load Supply Air Flow Rate [m3/s], 0.42948
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 40, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 40, Design Size Rated Air Flow Rate [m3/s], 0.42948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 40, Design Size Gross Rated Total Cooling Capacity [W], 7109.48694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 40, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 40, 6795.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 40, 6726.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, Design Size Rated Air Flow Rate [m3/s], 0.42948
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, Design Size Gross Rated Heating Capacity [W], 7109.48694
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, Design Size Resistive Defrost Heater Capacity [W], 7109.48694
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, 332.1, 332.1, 3.36, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 40, 401.3, 401.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 40, Design Size Maximum Flow Rate [m3/s], 0.42948
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 40, Design Size Nominal Capacity [W], 10369.78195
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 37, Design Size Heating Design Capacity [W], 9931.38197
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42540
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Heating Supply Air Flow Rate [m3/s], 0.42540
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size No Load Supply Air Flow Rate [m3/s], 0.42540
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 37, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 37, Design Size Rated Air Flow Rate [m3/s], 0.42540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 37, Design Size Gross Rated Total Cooling Capacity [W], 7041.81355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 37, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 37, 6730.6, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 37, 6662.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, Design Size Rated Air Flow Rate [m3/s], 0.42540
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, Design Size Gross Rated Heating Capacity [W], 7041.81355
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, Design Size Resistive Defrost Heater Capacity [W], 7041.81355
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, 329.0, 329.0, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 37, 397.5, 397.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 37, Design Size Maximum Flow Rate [m3/s], 0.42540
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 37, Design Size Nominal Capacity [W], 10274.78815
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 39, Design Size Heating Design Capacity [W], 11302.51852
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48415
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Heating Supply Air Flow Rate [m3/s], 0.48415
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size No Load Supply Air Flow Rate [m3/s], 0.48415
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 39, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 39, Design Size Rated Air Flow Rate [m3/s], 0.48415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 39, Design Size Gross Rated Total Cooling Capacity [W], 8014.32376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 39, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 39, 7660.1, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 39, 7582.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, Design Size Rated Air Flow Rate [m3/s], 0.48415
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, Design Size Gross Rated Heating Capacity [W], 8014.32376
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, Design Size Resistive Defrost Heater Capacity [W], 8014.32376
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, 374.4, 374.4, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 39, 452.4, 452.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 39, Design Size Maximum Flow Rate [m3/s], 0.48415
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 39, Design Size Nominal Capacity [W], 11641.29081
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 43, Design Size Heating Design Capacity [W], 11303.36799
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Heating Supply Air Flow Rate [m3/s], 0.48418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size No Load Supply Air Flow Rate [m3/s], 0.48418
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 43, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 43, Design Size Rated Air Flow Rate [m3/s], 0.48418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 43, Design Size Gross Rated Total Cooling Capacity [W], 8014.92677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 43, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 43, 7660.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 43, 7582.7, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, Design Size Rated Air Flow Rate [m3/s], 0.48418
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, Design Size Gross Rated Heating Capacity [W], 8014.92677
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, Design Size Resistive Defrost Heater Capacity [W], 8014.92677
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, 374.4, 374.4, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 43, 452.4, 452.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 43, Design Size Maximum Flow Rate [m3/s], 0.48418
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 43, Design Size Nominal Capacity [W], 11642.13728
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 35, Design Size Heating Design Capacity [W], 10034.01942
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42980
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Heating Supply Air Flow Rate [m3/s], 0.42980
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size No Load Supply Air Flow Rate [m3/s], 0.42980
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 35, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 35, Design Size Rated Air Flow Rate [m3/s], 0.42980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 35, Design Size Gross Rated Total Cooling Capacity [W], 7114.71066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 35, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 35, 6800.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 35, 6731.0, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, Design Size Rated Air Flow Rate [m3/s], 0.42980
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, Design Size Gross Rated Heating Capacity [W], 7114.71066
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, Design Size Resistive Defrost Heater Capacity [W], 7114.71066
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, 332.4, 332.4, 3.36, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 35, 401.6, 401.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 35, Design Size Maximum Flow Rate [m3/s], 0.42980
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 35, Design Size Nominal Capacity [W], 10377.11459
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 41, Design Size Heating Design Capacity [W], 33477.75755
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Cooling Supply Air Flow Rate [m3/s], 1.63844
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Heating Supply Air Flow Rate [m3/s], 1.63844
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size No Load Supply Air Flow Rate [m3/s], 1.63844
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 41, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 41, Design Size Rated Air Flow Rate [m3/s], 1.63844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 41, Design Size Gross Rated Total Cooling Capacity [W], 27121.97617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 41, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 41, 25923.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 41, 25659.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, Design Size Rated Air Flow Rate [m3/s], 1.63844
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, Design Size Gross Rated Heating Capacity [W], 27121.97617
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, Design Size Resistive Defrost Heater Capacity [W], 27121.97617
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, 1267.0, 1267.0, 2.97, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 41, 1531.0, 1531.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 41, Design Size Maximum Flow Rate [m3/s], 1.63844
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 41, Design Size Nominal Capacity [W], 35653.77978
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 36, Design Size Heating Design Capacity [W], 9943.85856
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42593
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Heating Supply Air Flow Rate [m3/s], 0.42593
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size No Load Supply Air Flow Rate [m3/s], 0.42593
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 36, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 36, Design Size Rated Air Flow Rate [m3/s], 0.42593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 36, Design Size Gross Rated Total Cooling Capacity [W], 7050.67464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 36, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 36, 6739.1, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 36, 6670.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, Design Size Rated Air Flow Rate [m3/s], 0.42593
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, Design Size Gross Rated Heating Capacity [W], 7050.67464
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, Design Size Resistive Defrost Heater Capacity [W], 7050.67464
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, 329.4, 329.4, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 36, 398.0, 398.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 36, Design Size Maximum Flow Rate [m3/s], 0.42593
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 36, Design Size Nominal Capacity [W], 10287.22659
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 6, Design Size Heating Design Capacity [W], 10036.05126
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42989
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Heating Supply Air Flow Rate [m3/s], 0.42989
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size No Load Supply Air Flow Rate [m3/s], 0.42989
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Rated Air Flow Rate [m3/s], 0.42989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Gross Rated Total Cooling Capacity [W], 7116.15370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, 6801.6, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, 6732.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Rated Air Flow Rate [m3/s], 0.42989
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Gross Rated Heating Capacity [W], 7116.15370
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Resistive Defrost Heater Capacity [W], 7116.15370
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, 332.4, 332.4, 3.36, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, 401.7, 401.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 6, Design Size Maximum Flow Rate [m3/s], 0.42989
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 6, Design Size Nominal Capacity [W], 10379.14020
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 28, Design Size Heating Design Capacity [W], 11310.79643
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48450
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Heating Supply Air Flow Rate [m3/s], 0.48450
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size No Load Supply Air Flow Rate [m3/s], 0.48450
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 28, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 28, Design Size Rated Air Flow Rate [m3/s], 0.48450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 28, Design Size Gross Rated Total Cooling Capacity [W], 8020.20213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 28, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 28, 7665.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 28, 7587.7, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, Design Size Rated Air Flow Rate [m3/s], 0.48450
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, Design Size Gross Rated Heating Capacity [W], 8020.20213
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, Design Size Resistive Defrost Heater Capacity [W], 8020.20213
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, 374.7, 374.7, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 28, 452.7, 452.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 28, Design Size Maximum Flow Rate [m3/s], 0.48450
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 28, Design Size Nominal Capacity [W], 11649.54343
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 8, Design Size Heating Design Capacity [W], 9945.57318
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42600
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Heating Supply Air Flow Rate [m3/s], 0.42600
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size No Load Supply Air Flow Rate [m3/s], 0.42600
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Rated Air Flow Rate [m3/s], 0.42600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Gross Rated Total Cooling Capacity [W], 7051.89238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, 6740.2, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, 6671.6, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Rated Air Flow Rate [m3/s], 0.42600
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Gross Rated Heating Capacity [W], 7051.89238
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Resistive Defrost Heater Capacity [W], 7051.89238
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, 329.4, 329.4, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, 398.1, 398.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 8, Design Size Maximum Flow Rate [m3/s], 0.42600
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 8, Design Size Nominal Capacity [W], 10288.93595
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 5, Design Size Heating Design Capacity [W], 9933.09273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42547
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Heating Supply Air Flow Rate [m3/s], 0.42547
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size No Load Supply Air Flow Rate [m3/s], 0.42547
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Rated Air Flow Rate [m3/s], 0.42547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Gross Rated Total Cooling Capacity [W], 7043.02854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, 6731.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, 6663.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Rated Air Flow Rate [m3/s], 0.42547
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Gross Rated Heating Capacity [W], 7043.02854
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Resistive Defrost Heater Capacity [W], 7043.02854
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, 329.0, 329.0, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, 397.6, 397.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 5, Design Size Maximum Flow Rate [m3/s], 0.42547
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 5, Design Size Nominal Capacity [W], 10276.49366
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 7, Design Size Heating Design Capacity [W], 12546.40851
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Heating Supply Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size No Load Supply Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Rated Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Gross Rated Total Cooling Capacity [W], 8897.04169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, 8503.8, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, 8417.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Rated Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Gross Rated Heating Capacity [W], 8897.04169
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Resistive Defrost Heater Capacity [W], 8897.04169
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, 415.6, 415.6, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, 502.2, 502.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 7, Design Size Maximum Flow Rate [m3/s], 0.53747
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 7, Design Size Nominal Capacity [W], 12881.32487
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 9, Design Size Heating Design Capacity [W], 12821.66104
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54928
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Heating Supply Air Flow Rate [m3/s], 0.54928
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size No Load Supply Air Flow Rate [m3/s], 0.54928
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Rated Air Flow Rate [m3/s], 0.54928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Gross Rated Total Cooling Capacity [W], 9092.48882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, 8690.6, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, 8602.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, Design Size Rated Air Flow Rate [m3/s], 0.54928
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, Design Size Gross Rated Heating Capacity [W], 9092.48882
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, Design Size Resistive Defrost Heater Capacity [W], 9092.48882
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, 424.8, 424.8, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, 513.2, 513.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 9, Design Size Maximum Flow Rate [m3/s], 0.54928
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 9, Design Size Nominal Capacity [W], 13155.72069
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 3, Design Size Heating Design Capacity [W], 9943.32649
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Heating Supply Air Flow Rate [m3/s], 0.42591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size No Load Supply Air Flow Rate [m3/s], 0.42591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Rated Air Flow Rate [m3/s], 0.42591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Gross Rated Total Cooling Capacity [W], 7050.29675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, 6738.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, 6670.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Rated Air Flow Rate [m3/s], 0.42591
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Gross Rated Heating Capacity [W], 7050.29675
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Resistive Defrost Heater Capacity [W], 7050.29675
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, 329.4, 329.4, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, 398.0, 398.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 3, Design Size Maximum Flow Rate [m3/s], 0.42591
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 3, Design Size Nominal Capacity [W], 10286.69614
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 1, Design Size Heating Design Capacity [W], 9945.04110
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42598
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Heating Supply Air Flow Rate [m3/s], 0.42598
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size No Load Supply Air Flow Rate [m3/s], 0.42598
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Rated Air Flow Rate [m3/s], 0.42598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Gross Rated Total Cooling Capacity [W], 7051.51448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, 6739.9, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, 6671.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Rated Air Flow Rate [m3/s], 0.42598
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Gross Rated Heating Capacity [W], 7051.51448
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Resistive Defrost Heater Capacity [W], 7051.51448
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, 329.4, 329.4, 3.37, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, 398.0, 398.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 1, Design Size Maximum Flow Rate [m3/s], 0.42598
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 1, Design Size Nominal Capacity [W], 10288.40549
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 4, Design Size Heating Design Capacity [W], 12629.76733
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Heating Supply Air Flow Rate [m3/s], 0.54105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size No Load Supply Air Flow Rate [m3/s], 0.54105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Rated Air Flow Rate [m3/s], 0.54105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Gross Rated Total Cooling Capacity [W], 8956.37004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, 8560.5, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, 8473.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Rated Air Flow Rate [m3/s], 0.54105
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Gross Rated Heating Capacity [W], 8956.37004
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Resistive Defrost Heater Capacity [W], 8956.37004
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, 418.4, 418.4, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, 505.6, 505.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 4, Design Size Maximum Flow Rate [m3/s], 0.54105
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 4, Design Size Nominal Capacity [W], 12964.36744
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 2, Design Size Heating Design Capacity [W], 10025.30408
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42943
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Heating Supply Air Flow Rate [m3/s], 0.42943
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size No Load Supply Air Flow Rate [m3/s], 0.42943
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Rated Air Flow Rate [m3/s], 0.42943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Gross Rated Total Cooling Capacity [W], 7108.52063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, 6794.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, 6725.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Rated Air Flow Rate [m3/s], 0.42943
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Gross Rated Heating Capacity [W], 7108.52063
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Resistive Defrost Heater Capacity [W], 7108.52063
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, 332.1, 332.1, 3.36, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, 401.3, 401.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 2, Design Size Maximum Flow Rate [m3/s], 0.42943
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 2, Design Size Nominal Capacity [W], 10368.42553
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 26, Design Size Heating Design Capacity [W], 12627.11806
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54094
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Heating Supply Air Flow Rate [m3/s], 0.54094
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size No Load Supply Air Flow Rate [m3/s], 0.54094
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 26, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 26, Design Size Rated Air Flow Rate [m3/s], 0.54094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 26, Design Size Gross Rated Total Cooling Capacity [W], 8954.48896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 26, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 26, 8558.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 26, 8471.6, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, Design Size Rated Air Flow Rate [m3/s], 0.54094
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, Design Size Gross Rated Heating Capacity [W], 8954.48896
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, Design Size Resistive Defrost Heater Capacity [W], 8954.48896
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, 418.3, 418.3, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 26, 505.5, 505.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 26, Design Size Maximum Flow Rate [m3/s], 0.54094
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 26, Design Size Nominal Capacity [W], 12961.72654
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 22, Design Size Heating Design Capacity [W], 12350.02992
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52905
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Heating Supply Air Flow Rate [m3/s], 0.52905
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size No Load Supply Air Flow Rate [m3/s], 0.52905
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Rated Air Flow Rate [m3/s], 0.52905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Gross Rated Total Cooling Capacity [W], 8757.73477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, 8370.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, 8285.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Rated Air Flow Rate [m3/s], 0.52905
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Gross Rated Heating Capacity [W], 8757.73477
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Resistive Defrost Heater Capacity [W], 8757.73477
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, 409.1, 409.1, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, 494.3, 494.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 22, Design Size Maximum Flow Rate [m3/s], 0.52905
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 22, Design Size Nominal Capacity [W], 12685.50025
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 34, Design Size Heating Design Capacity [W], 21373.51763
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Cooling Supply Air Flow Rate [m3/s], 0.91603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Heating Supply Air Flow Rate [m3/s], 0.91603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size No Load Supply Air Flow Rate [m3/s], 0.91603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 34, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 34, Design Size Rated Air Flow Rate [m3/s], 0.91603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 34, Design Size Gross Rated Total Cooling Capacity [W], 15163.59648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 34, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 34, 14493.4, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 34, 14345.8, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, Design Size Rated Air Flow Rate [m3/s], 0.91603
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, Design Size Gross Rated Heating Capacity [W], 15163.59648
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, Design Size Resistive Defrost Heater Capacity [W], 15163.59648
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, 708.4, 708.4, 3.22, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 34, 855.9, 855.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 34, Design Size Maximum Flow Rate [m3/s], 0.91603
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 34, Design Size Nominal Capacity [W], 21291.19708
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 21, Design Size Heating Design Capacity [W], 12622.29865
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Heating Supply Air Flow Rate [m3/s], 0.54073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size No Load Supply Air Flow Rate [m3/s], 0.54073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Rated Air Flow Rate [m3/s], 0.54073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Gross Rated Total Cooling Capacity [W], 8951.06672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, 8555.5, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, 8468.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Rated Air Flow Rate [m3/s], 0.54073
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Gross Rated Heating Capacity [W], 8951.06672
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Resistive Defrost Heater Capacity [W], 8951.06672
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, 418.1, 418.1, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, 505.3, 505.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 21, Design Size Maximum Flow Rate [m3/s], 0.54073
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 21, Design Size Nominal Capacity [W], 12956.92184
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 24, Design Size Heating Design Capacity [W], 12349.73770
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52904
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Heating Supply Air Flow Rate [m3/s], 0.52904
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size No Load Supply Air Flow Rate [m3/s], 0.52904
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Rated Air Flow Rate [m3/s], 0.52904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Gross Rated Total Cooling Capacity [W], 8757.52762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, 8370.5, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, 8285.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Rated Air Flow Rate [m3/s], 0.52904
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Gross Rated Heating Capacity [W], 8757.52762
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Resistive Defrost Heater Capacity [W], 8757.52762
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, 409.1, 409.1, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, 494.3, 494.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 24, Design Size Maximum Flow Rate [m3/s], 0.52904
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 24, Design Size Nominal Capacity [W], 12685.20939
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 12, Design Size Heating Design Capacity [W], 12352.62531
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52917
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Heating Supply Air Flow Rate [m3/s], 0.52917
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size No Load Supply Air Flow Rate [m3/s], 0.52917
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Rated Air Flow Rate [m3/s], 0.52917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Gross Rated Total Cooling Capacity [W], 8759.57735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, 8372.4, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, 8287.2, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Rated Air Flow Rate [m3/s], 0.52917
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Gross Rated Heating Capacity [W], 8759.57735
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Resistive Defrost Heater Capacity [W], 8759.57735
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, 409.2, 409.2, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, 494.5, 494.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 12, Design Size Maximum Flow Rate [m3/s], 0.52917
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 12, Design Size Nominal Capacity [W], 12688.08713
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 23, Design Size Heating Design Capacity [W], 12624.39582
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Heating Supply Air Flow Rate [m3/s], 0.54082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size No Load Supply Air Flow Rate [m3/s], 0.54082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Rated Air Flow Rate [m3/s], 0.54082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Gross Rated Total Cooling Capacity [W], 8952.55577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, 8556.9, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, 8469.8, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Rated Air Flow Rate [m3/s], 0.54082
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Gross Rated Heating Capacity [W], 8952.55577
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Resistive Defrost Heater Capacity [W], 8952.55577
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, 418.2, 418.2, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, 505.3, 505.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 23, Design Size Maximum Flow Rate [m3/s], 0.54082
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 23, Design Size Nominal Capacity [W], 12959.01237
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 14, Design Size Heating Design Capacity [W], 12341.54036
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Heating Supply Air Flow Rate [m3/s], 0.52869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size No Load Supply Air Flow Rate [m3/s], 0.52869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Rated Air Flow Rate [m3/s], 0.52869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Gross Rated Total Cooling Capacity [W], 8751.70649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, 8364.9, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, 8279.7, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, Design Size Rated Air Flow Rate [m3/s], 0.52869
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, Design Size Gross Rated Heating Capacity [W], 8751.70649
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, Design Size Resistive Defrost Heater Capacity [W], 8751.70649
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, 408.8, 408.8, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, 494.0, 494.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 14, Design Size Maximum Flow Rate [m3/s], 0.52869
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 14, Design Size Nominal Capacity [W], 12677.03699
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 17, Design Size Heating Design Capacity [W], 12338.96011
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Heating Supply Air Flow Rate [m3/s], 0.52858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size No Load Supply Air Flow Rate [m3/s], 0.52858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Rated Air Flow Rate [m3/s], 0.52858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Gross Rated Total Cooling Capacity [W], 8749.87466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, 8363.2, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, 8278.0, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Rated Air Flow Rate [m3/s], 0.52858
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Gross Rated Heating Capacity [W], 8749.87466
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Resistive Defrost Heater Capacity [W], 8749.87466
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, 408.8, 408.8, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, 493.9, 493.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 17, Design Size Maximum Flow Rate [m3/s], 0.52858
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 17, Design Size Nominal Capacity [W], 12674.46519
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 20, Design Size Heating Design Capacity [W], 12352.18422
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52915
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Heating Supply Air Flow Rate [m3/s], 0.52915
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size No Load Supply Air Flow Rate [m3/s], 0.52915
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Rated Air Flow Rate [m3/s], 0.52915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Gross Rated Total Cooling Capacity [W], 8759.26415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, 8372.1, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, 8286.9, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Rated Air Flow Rate [m3/s], 0.52915
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Gross Rated Heating Capacity [W], 8759.26415
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Resistive Defrost Heater Capacity [W], 8759.26415
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, 409.2, 409.2, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, 494.4, 494.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 20, Design Size Maximum Flow Rate [m3/s], 0.52915
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 20, Design Size Nominal Capacity [W], 12687.64745
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 25, Design Size Heating Design Capacity [W], 25273.07914
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Cooling Supply Air Flow Rate [m3/s], 1.23647
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Heating Supply Air Flow Rate [m3/s], 1.23647
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size No Load Supply Air Flow Rate [m3/s], 1.23647
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 25, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 25, Design Size Rated Air Flow Rate [m3/s], 1.23647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 25, Design Size Gross Rated Total Cooling Capacity [W], 20467.90260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 25, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 25, 19563.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 25, 19364.1, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, Design Size Rated Air Flow Rate [m3/s], 1.23647
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, Design Size Gross Rated Heating Capacity [W], 20467.90260
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, Design Size Resistive Defrost Heater Capacity [W], 20467.90260
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, 956.2, 956.2, 3.09, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 25, 1155.4, 1155.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 25, Design Size Maximum Flow Rate [m3/s], 1.23647
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 25, Design Size Nominal Capacity [W], 27150.46597
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 15, Design Size Heating Design Capacity [W], 12536.24125
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53703
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Heating Supply Air Flow Rate [m3/s], 0.53703
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size No Load Supply Air Flow Rate [m3/s], 0.53703
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Rated Air Flow Rate [m3/s], 0.53703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Gross Rated Total Cooling Capacity [W], 8889.82257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, 8496.9, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, 8410.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Rated Air Flow Rate [m3/s], 0.53703
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Gross Rated Heating Capacity [W], 8889.82257
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Resistive Defrost Heater Capacity [W], 8889.82257
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, 415.3, 415.3, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, 501.8, 501.8, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 15, Design Size Maximum Flow Rate [m3/s], 0.53703
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 15, Design Size Nominal Capacity [W], 12871.18953
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 18, Design Size Heating Design Capacity [W], 12824.28644
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Heating Supply Air Flow Rate [m3/s], 0.54939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size No Load Supply Air Flow Rate [m3/s], 0.54939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Rated Air Flow Rate [m3/s], 0.54939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Gross Rated Total Cooling Capacity [W], 9094.35321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, 8692.4, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, 8603.9, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Rated Air Flow Rate [m3/s], 0.54939
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Gross Rated Heating Capacity [W], 9094.35321
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Resistive Defrost Heater Capacity [W], 9094.35321
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, 424.8, 424.8, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, 513.3, 513.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 18, Design Size Maximum Flow Rate [m3/s], 0.54939
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 18, Design Size Nominal Capacity [W], 13158.33831
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 27, Design Size Heating Design Capacity [W], 11312.19754
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48456
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Heating Supply Air Flow Rate [m3/s], 0.48456
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size No Load Supply Air Flow Rate [m3/s], 0.48456
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 27, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 27, Design Size Rated Air Flow Rate [m3/s], 0.48456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 27, Design Size Gross Rated Total Cooling Capacity [W], 8021.19687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 27, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 27, 7666.7, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 27, 7588.6, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, Design Size Rated Air Flow Rate [m3/s], 0.48456
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, Design Size Gross Rated Heating Capacity [W], 8021.19687
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, Design Size Resistive Defrost Heater Capacity [W], 8021.19687
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, 374.7, 374.7, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 27, 452.8, 452.8, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 27, Design Size Maximum Flow Rate [m3/s], 0.48456
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 27, Design Size Nominal Capacity [W], 11650.93985
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 13, Design Size Heating Design Capacity [W], 12543.49712
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53735
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Heating Supply Air Flow Rate [m3/s], 0.53735
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size No Load Supply Air Flow Rate [m3/s], 0.53735
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Rated Air Flow Rate [m3/s], 0.53735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Gross Rated Total Cooling Capacity [W], 8894.97453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, 8501.8, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, 8415.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Rated Air Flow Rate [m3/s], 0.53735
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Gross Rated Heating Capacity [W], 8894.97453
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Resistive Defrost Heater Capacity [W], 8894.97453
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, 415.5, 415.5, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, 502.1, 502.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 13, Design Size Maximum Flow Rate [m3/s], 0.53735
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 13, Design Size Nominal Capacity [W], 12878.42267
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 16, Design Size Heating Design Capacity [W], 12544.07089
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53737
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Heating Supply Air Flow Rate [m3/s], 0.53737
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size No Load Supply Air Flow Rate [m3/s], 0.53737
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Rated Air Flow Rate [m3/s], 0.53737
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Gross Rated Total Cooling Capacity [W], 8895.38192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, 8502.2, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, 8415.7, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Rated Air Flow Rate [m3/s], 0.53737
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Gross Rated Heating Capacity [W], 8895.38192
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Resistive Defrost Heater Capacity [W], 8895.38192
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, 415.5, 415.5, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, 502.1, 502.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 16, Design Size Maximum Flow Rate [m3/s], 0.53737
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 16, Design Size Nominal Capacity [W], 12878.99462
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 19, Design Size Heating Design Capacity [W], 12819.41111
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54918
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Heating Supply Air Flow Rate [m3/s], 0.54918
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size No Load Supply Air Flow Rate [m3/s], 0.54918
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Rated Air Flow Rate [m3/s], 0.54918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Gross Rated Total Cooling Capacity [W], 9090.89133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, 8689.1, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, 8600.6, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Rated Air Flow Rate [m3/s], 0.54918
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Gross Rated Heating Capacity [W], 9090.89133
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Resistive Defrost Heater Capacity [W], 9090.89133
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, 424.7, 424.7, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, 513.2, 513.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 19, Design Size Maximum Flow Rate [m3/s], 0.54918
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 19, Design Size Nominal Capacity [W], 13153.47788
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 10, Design Size Heating Design Capacity [W], 12533.33061
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53691
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Heating Supply Air Flow Rate [m3/s], 0.53691
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size No Load Supply Air Flow Rate [m3/s], 0.53691
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Rated Air Flow Rate [m3/s], 0.53691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Gross Rated Total Cooling Capacity [W], 8887.75594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, 8494.9, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, 8408.4, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Rated Air Flow Rate [m3/s], 0.53691
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Gross Rated Heating Capacity [W], 8887.75594
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Resistive Defrost Heater Capacity [W], 8887.75594
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, 415.2, 415.2, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, 501.7, 501.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 10, Design Size Maximum Flow Rate [m3/s], 0.53691
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 10, Design Size Nominal Capacity [W], 12868.28807
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 11, Design Size Heating Design Capacity [W], 12827.09284
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.54951
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Heating Supply Air Flow Rate [m3/s], 0.54951
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size No Load Supply Air Flow Rate [m3/s], 0.54951
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Rated Air Flow Rate [m3/s], 0.54951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Gross Rated Total Cooling Capacity [W], 9096.34582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, 8694.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, 8605.8, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, Design Size Rated Air Flow Rate [m3/s], 0.54951
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, Design Size Gross Rated Heating Capacity [W], 9096.34582
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, Design Size Resistive Defrost Heater Capacity [W], 9096.34582
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, 424.9, 424.9, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, 513.5, 513.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 11, Design Size Maximum Flow Rate [m3/s], 0.54951
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 11, Design Size Nominal Capacity [W], 13161.13584
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 30, Design Size Heating Design Capacity [W], 11147.91755
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47751
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Heating Supply Air Flow Rate [m3/s], 0.47751
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size No Load Supply Air Flow Rate [m3/s], 0.47751
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 30, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 30, Design Size Rated Air Flow Rate [m3/s], 0.47751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 30, Design Size Gross Rated Total Cooling Capacity [W], 7904.53638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 30, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 30, 7555.2, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 30, 7478.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, Design Size Rated Air Flow Rate [m3/s], 0.47751
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, Design Size Gross Rated Heating Capacity [W], 7904.53638
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, Design Size Resistive Defrost Heater Capacity [W], 7904.53638
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, 369.3, 369.3, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 30, 446.2, 446.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 30, Design Size Maximum Flow Rate [m3/s], 0.47751
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 30, Design Size Nominal Capacity [W], 11487.16370
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 33, Design Size Heating Design Capacity [W], 12546.98202
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Heating Supply Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size No Load Supply Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 33, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 33, Design Size Rated Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 33, Design Size Gross Rated Total Cooling Capacity [W], 8897.44890
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 33, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 33, 8504.2, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 33, 8417.6, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, Design Size Rated Air Flow Rate [m3/s], 0.53749
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, Design Size Gross Rated Heating Capacity [W], 8897.44890
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, Design Size Resistive Defrost Heater Capacity [W], 8897.44890
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, 415.6, 415.6, 3.34, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 33, 502.2, 502.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 33, Design Size Maximum Flow Rate [m3/s], 0.53749
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 33, Design Size Nominal Capacity [W], 12881.89657
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 31, Design Size Heating Design Capacity [W], 20634.14724
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Cooling Supply Air Flow Rate [m3/s], 0.92290
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Heating Supply Air Flow Rate [m3/s], 0.92290
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size No Load Supply Air Flow Rate [m3/s], 0.92290
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 31, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 31, Design Size Rated Air Flow Rate [m3/s], 0.92290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 31, Design Size Gross Rated Total Cooling Capacity [W], 15277.20603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 31, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 31, 14602.0, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 31, 14453.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, Design Size Rated Air Flow Rate [m3/s], 0.92290
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, Design Size Gross Rated Heating Capacity [W], 15277.20603
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, Design Size Resistive Defrost Heater Capacity [W], 15277.20603
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, 713.7, 713.7, 3.22, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 31, 862.4, 862.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 31, Design Size Maximum Flow Rate [m3/s], 0.92290
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 31, Design Size Nominal Capacity [W], 20554.99393
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 29, Design Size Heating Design Capacity [W], 11146.54647
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47745
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Heating Supply Air Flow Rate [m3/s], 0.47745
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size No Load Supply Air Flow Rate [m3/s], 0.47745
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 29, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 29, Design Size Rated Air Flow Rate [m3/s], 0.47745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 29, Design Size Gross Rated Total Cooling Capacity [W], 7903.56296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 29, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 29, 7554.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 29, 7477.3, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, Design Size Rated Air Flow Rate [m3/s], 0.47745
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, Design Size Gross Rated Heating Capacity [W], 7903.56296
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, Design Size Resistive Defrost Heater Capacity [W], 7903.56296
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, 369.2, 369.2, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 29, 446.1, 446.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 29, Design Size Maximum Flow Rate [m3/s], 0.47745
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 29, Design Size Nominal Capacity [W], 11485.79717
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 32, Design Size Heating Design Capacity [W], 11117.09738
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47619
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Heating Supply Air Flow Rate [m3/s], 0.47619
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, User-Specified Heating Supply Air Flow Rate [m3/s], 2.22045E-016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size No Load Supply Air Flow Rate [m3/s], 0.47619
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.13389E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 32, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 32, Design Size Rated Air Flow Rate [m3/s], 0.47619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 32, Design Size Gross Rated Total Cooling Capacity [W], 7882.65097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 32, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 32, 7534.3, 2.53, 8.64, 8.70, 8.60, 8.70
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 32, 7457.5, 2.44, 8.34, 8.38, 8.52,  
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, Design Size Rated Air Flow Rate [m3/s], 0.47619
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, Design Size Gross Rated Heating Capacity [W], 7882.65097
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, Design Size Resistive Defrost Heater Capacity [W], 7882.65097
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, 368.2, 368.2, 3.35, 4
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 32, 445.0, 445.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 32, Design Size Maximum Flow Rate [m3/s], 0.47619
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 32, Design Size Nominal Capacity [W], 11456.43939
Water Heater Information,WaterHeater:Mixed,600 GAL WATER HEATER - 600 KBTU/HR,2.2712,175842.0,0.000,0.0000
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.00000E-006
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Plant Loop Volume [m3], 1.20000E-004
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Design Supply Temperature [C], 60.00000
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Design Return Temperature [C], 55.00000
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Flow Rate [m3/s], 1.00000E-006
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Power Consumption [W], 4.25798E-002
 Component Sizing Information, WaterHeater:Mixed, 600 GAL WATER HEATER - 600 KBTU/HR, Use Side Design Flow Rate [m3/s], 1.00000E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.00,9.30,DefaultMultipliers,Wetbulb,22.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 25
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.0381728264E-002,0.1487296587,Pass,Pass,1.8322497420,11.5073906222,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.1904894538E-002,0.1305794012,Pass,Pass,4.2613361647,25.4081340223,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.5142587869E-002,0.1467057536,Pass,Pass,18.8361520598,187.4901999886,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.3869097835E-002,0.1467882880,Pass,Pass,2.9130670801,19.4053592351,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.5504221274E-002,0.1451788566,Pass,Pass,2.3333297514,15.0983852110,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.6691641914E-002,0.1265941000,Pass,Pass,1.6766720864,10.9140233454,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.1942478351E-002,0.1306431296,Pass,Pass,4.3079365852,26.2490882463,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.9423118627E-002,0.1259087033,Pass,Pass,0.6596200541,3.2133920249,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,8.8234086808E-002,0.1783386038,Pass,Pass,3.8621217245,21.9938431532,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.8995279030E-002,0.1451627251,Pass,Pass,1.5944753883,9.0786414594,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.4817851793E-002,0.1481159865,Pass,Pass,0.5648901821,3.1873211957,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.1631533210E-002,0.1372333285,Pass,Pass,0.8591599377,5.0421419423,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.4762264026E-002,0.1471722392,Pass,Pass,1.2866701266,9.4136345916,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.6825621319E-002,0.1481668412,Pass,Pass,7.0340713260,52.6307065885,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.6065271606E-002,0.1278364067,Pass,Pass,17.7967377735,93.5676911932,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.8984117906E-002,0.1272345140,Pass,Pass,11.5433831766,47.5719304455,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.9230636686E-002,0.1264428000,Pass,Pass,2.7060069363,14.4322809114,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.3802525741E-002,0.1424878200,Pass,Pass,5.6769857107,39.0246664890,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.5056893430E-002,0.1391660846,Pass,Pass,2.8190329058,14.1054029246,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.6777758151E-002,0.1510053141,Pass,Pass,1.6322973814,10.9184867934,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.4238036243E-002,0.1532596306,Pass,Pass,5.5947715567,23.2879495909,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.0603741185E-002,0.1321646034,Pass,Pass,3.6348580967,14.1396711924,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,9.6396614311E-002,0.1943859328,Pass,Pass,1.1767367142,4.4452890227,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.7665385084E-002,0.1354121607,Pass,Pass,3.3171389534,15.1169284283,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,8.5609982850E-002,0.1727644516,Pass,Pass,3.6331406274,17.1354061731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.4058710299E-002,0.1376669752,Pass,Pass,15.6535378183,73.2548061010,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.4374294836E-002,0.1353247639,Pass,Pass,8.3508446250,27.4234140129,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.2358394168E-002,0.1317545197,Pass,Pass,17.2087826715,91.6672535433,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.2390259591E-002,0.1548839718,Pass,Pass,10.9367728987,74.3550712538,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.4960831283E-002,0.1363064585,Pass,Pass,5.7971774963,19.8071128249,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,8.0374306002E-002,0.1666414800,Pass,Pass,3.0195213552,11.4646364246,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.4722212235E-002,0.1234933825,Pass,Pass,20.1610178159,112.3111225702,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.3389613795E-002,0.1416469887,Pass,Pass,14.6503702029,90.2942390025,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.5470115592E-002,0.1480185148,Pass,Pass,57.8159991350,677.8914324882,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,8.4641794059E-002,0.1714141991,Pass,Pass,10.5963152785,74.7775489818,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,8.6559129232E-002,0.1727662934,Pass,Pass,8.8372685859,68.5200210830,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.4819252534E-002,0.1433996059,Pass,Pass,9.4612302022,59.8665658377,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,7.3071491907E-002,0.1417481374,Pass,Pass,3.5049065268,14.7638244138,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.3799849106E-002,0.1199881649,Pass,Pass,10.6702527671,39.0921752210,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.8596406056E-002,0.1292038128,Pass,Pass,1.8891110594,12.1723493625,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.9894642614E-002,0.1149139885,Pass,Pass,18.3930963911,99.5888620005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.8656194174E-002,0.1686704671,Pass,Pass,0.1956497033,0.9037542274,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.6218439141E-002,0.1336583620,Pass,Pass,5.1788252014,26.4193159922,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.1211628619E-002,0.1417227410,Pass,Pass,6.1307252568,27.1241786948,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.00,9.30,DefaultMultipliers,Dewpoint,21.60,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 25
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1200921592,0.4357241942,Pass,Pass,2.5292194392,11.3392872592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1182844860,0.4263774935,Pass,Pass,2.4597466298,15.5276715515,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1211794600,0.4401451016,Pass,Pass,3.0489599978,13.5533648941,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1206803450,0.4507585747,Pass,Pass,1.0227950502,3.4368718695,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1236481122,0.4626702561,Pass,Pass,1.1718038377,4.4123199985,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1183375919,0.4420180471,Pass,Pass,2.8695071812,13.9279856442,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1178378431,0.4261430281,Pass,Pass,2.4708741794,15.6463808059,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1308245769,0.4620856760,Pass,Pass,0.9665672466,3.9085431507,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1625649414,0.4639956863,Pass,Pass,1.8364255499,8.0181033721,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1296101129,0.4733294168,Pass,Pass,0.8537503930,2.9034704413,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1271228766,0.4552514692,Pass,Pass,1.0655456025,3.9504680979,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1238178936,0.4438096630,Pass,Pass,1.8104243831,7.8544423521,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1259338817,0.4616501122,Pass,Pass,0.8971090695,3.7341926214,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1224863307,0.4513401267,Pass,Pass,1.2559329577,4.2976165827,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1414074795,0.4325659991,Pass,Pass,4.7788885591,20.2446330922,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1606031894,0.4346992405,Pass,Pass,1.5765540836,6.7933180618,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1251211102,0.4581736168,Pass,Pass,1.6934974914,6.9122096147,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1210161733,0.4534017951,Pass,Pass,1.2174285876,3.6420509332,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1384763120,0.4310738475,Pass,Pass,3.6446411357,13.7697470459,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1238743827,0.4550781028,Pass,Pass,2.1400281026,10.0665425790,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1423910831,0.4164217219,Pass,Pass,2.5210500477,9.1071828058,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1465502932,0.4042655325,Pass,Pass,3.4359512644,10.3782908570,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1525919782,0.4826262368,Pass,Pass,1.3308993429,5.3604568629,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1552878660,0.4180688946,Pass,Pass,4.0967590894,12.2206679790,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1408585081,0.4143501566,Pass,Pass,3.0915671312,10.1548813393,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1487794305,0.4307074204,Pass,Pass,10.0144334150,99.5963110482,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1563824812,0.4335380658,Pass,Pass,16.2354100236,167.4749825550,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1399578995,0.4306727332,Pass,Pass,8.1156404811,53.5112485130,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1447272562,0.3985458343,Pass,Pass,2.5918290854,9.2087681168,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1417061293,0.4312697591,Pass,Pass,4.4216485114,23.4958519986,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1662776537,0.5022917663,Pass,Pass,1.2798526552,5.6108236509,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1551987039,0.4396565619,Pass,Pass,3.9270650929,17.7988752813,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1455942126,0.4106400795,Pass,Pass,6.7028684470,45.8004521765,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1162683075,0.4311454074,Pass,Pass,1.2909353047,4.3731097970,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1532089334,0.4117849781,Pass,Pass,2.2230472018,9.7513257972,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1530449533,0.4106972993,Pass,Pass,2.2420340120,9.8904569094,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1518467242,0.4316065054,Pass,Pass,6.3810097001,41.9459541826,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1420080510,0.3899503551,Pass,Pass,4.4343541115,23.8015419801,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1549323421,0.4306197267,Pass,Pass,3.2762187686,13.8363547411,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1202385457,0.4418564343,Pass,Pass,3.3449895419,17.6425604836,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1414621325,0.4330412780,Pass,Pass,4.8718142935,20.9372951684,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1755215674,0.5659206767,Pass,Pass,0.3707424783,1.3656154690,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1181739714,0.4244673898,Pass,Pass,1.9306022293,8.4314135825,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,0.1185840414,0.4303258326,Pass,Pass,1.9476816206,8.4984132380,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Enthalpy,69300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 25
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.1755678429E-002,0.1336932772,Pass,Pass,7.3217186291,27.9699088836,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.1594315510E-002,0.1424183526,Pass,Pass,3.9558534753,18.2921026381,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.2149171605E-002,0.1348531279,Pass,Pass,6.6144363123,25.6059157175,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.9085058095E-002,0.1543099629,Pass,Pass,1.5467691756,3.3243570833,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.8704924634E-002,0.1422558547,Pass,Pass,2.8968554716,10.2305714858,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,5.9710323970E-002,0.1309695521,Pass,Pass,3.6446069576,10.6047286127,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.1314224507E-002,0.1418395991,Pass,Pass,3.9742604009,18.4828789477,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.3704757111E-002,0.1302433942,Pass,Pass,7.0177041151,69.9949390188,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1286565632,0.2205719801,Pass,Pass,5.7928435815,38.1900477550,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.3547315004E-002,0.1337345444,Pass,Pass,27.1691611197,310.4102029431,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.4651911645E-002,0.1478830495,Pass,Pass,1.3270287083,2.9643932242,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.0171682784E-002,0.1347326250,Pass,Pass,2.1592559348,7.6271957357,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.6775763080E-002,0.1421288738,Pass,Pass,1.5436109468,3.4265613635,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.7656895719E-002,0.1424865447,Pass,Pass,2.4016686338,8.6328314379,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1201278859,0.2018148562,Pass,Pass,17.2110415931,148.1889281051,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1001500659,0.1924124707,Pass,Pass,10.2499432885,41.8765136320,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,7.0031442833E-002,0.1396921480,Pass,Pass,6.8524160606,64.4249272386,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.5184261185E-002,0.1467849473,Pass,Pass,2.3729443966,7.3166835352,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,8.1642714252E-002,0.1645475450,Pass,Pass,6.1230328785,17.8821515907,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.8154745775E-002,0.1375144399,Pass,Pass,2.7170161809,10.5528213746,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,8.8429850870E-002,0.1733314631,Pass,Pass,17.5080007706,148.8432288877,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,8.5069788728E-002,0.1596933412,Pass,Pass,9.2105454841,39.3421268634,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,8.7742572277E-002,0.2016929805,Pass,Pass,0.1202103425,0.2933045012,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,9.2423829865E-002,0.1793766910,Pass,Pass,5.0483118111,13.5022151880,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,9.1836226877E-002,0.1806913439,Pass,Pass,5.2764648130,13.6751879107,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1134603687,0.1863530373,Pass,Pass,4.3772210371,17.2090918196,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1158326714,0.1813532312,Pass,Pass,5.4908562436,31.9619540061,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1212342881,0.1986670612,Pass,Pass,4.6671168127,18.3319741485,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,9.0565888386E-002,0.1728570553,Pass,Pass,8.5555523814,32.0222692310,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1133727988,0.1911811727,Pass,Pass,7.0071503902,38.1057922270,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1046377168,0.2058777323,Pass,Pass,21.9882746671,217.2963423842,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1170695331,0.1956471915,Pass,Pass,47.1450992471,471.9047420323,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1153928981,0.1957289103,Pass,Pass,11.8964686883,80.3449189212,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,5.9328639507E-002,0.1380742792,Pass,Pass,8.3026931484,47.7352869021,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1120737189,0.1910343216,Pass,Pass,19.5414664649,125.7296664787,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1141757985,0.2032180372,Pass,Pass,21.7546065151,143.1058401251,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1097202054,0.1930818249,Pass,Pass,25.0869036051,232.6044546133,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1133811715,0.2019993213,Pass,Pass,64.5225137769,612.1111484817,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1126848636,0.1938391104,Pass,Pass,6.0227687648,25.2794930934,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.0467536043E-002,0.1294906912,Pass,Pass,3.9560865163,13.7546435750,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1190395604,0.1992721313,Pass,Pass,13.5943688175,105.9929715970,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,0.1289015428,0.2298856725,Pass,Pass,0.3516178341,0.9189690092,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.4683754728E-002,0.1408725984,Pass,Pass,2.8298318766,10.7261490589,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.2597537602E-002,0.1441907496,Pass,Pass,3.3010514128,13.0695337490,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Wetbulb,23.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 25
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.1754806002E-002,0.1319461226,Pass,Pass,7.5955408909,28.4616023233,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.1593715003E-002,0.1394852180,Pass,Pass,3.9611176190,18.3104078658,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.2148491235E-002,0.1326954986,Pass,Pass,6.8477850761,26.0259061011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.7322130104E-002,0.1492154604,Pass,Pass,1.5500268589,3.3242184937,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.8704473674E-002,0.1427255818,Pass,Pass,2.4862055088,7.5752424742,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,5.9709746759E-002,0.1294688161,Pass,Pass,3.4211461647,10.0909523266,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.1313620897E-002,0.1389600966,Pass,Pass,3.9798082558,18.5043423724,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.3703796485E-002,0.1349967822,Pass,Pass,7.2943244030,73.2851166408,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1286491489,0.2193977367,Pass,Pass,5.8037180016,38.2894606938,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.3547454783E-002,0.1315164336,Pass,Pass,27.6488806487,316.1367945045,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.4651938666E-002,0.1430135105,Pass,Pass,1.3275160221,2.9646285542,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,5.9669666460E-002,0.1363433259,Pass,Pass,2.1633482946,7.6255675167,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.6379315639E-002,0.1386813735,Pass,Pass,1.5527001873,3.4321119615,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.7657167443E-002,0.1402542825,Pass,Pass,2.4089040548,8.6679147011,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1201246207,0.2028438024,Pass,Pass,17.4669764082,151.2990251848,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,9.5208403785E-002,0.1778652906,Pass,Pass,12.9594338315,73.2983409378,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,7.0031189748E-002,0.1373190706,Pass,Pass,13.3019221971,99.6877482170,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.5184032777E-002,0.1422123004,Pass,Pass,2.3920283820,7.3369624927,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,8.1642278793E-002,0.1602560191,Pass,Pass,6.1164957291,17.8782861659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.8154162993E-002,0.1351332446,Pass,Pass,4.3514393416,27.4912451056,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,8.8428963001E-002,0.1717337741,Pass,Pass,17.7892566083,150.4074909549,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,8.9150129458E-002,0.1651824788,Pass,Pass,9.4231449278,43.9860452539,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,8.7766328587E-002,0.1991908321,Pass,Pass,0.1201242457,0.2932347097,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,9.1783200220E-002,0.1712660629,Pass,Pass,4.7727573337,12.5720543285,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,9.0942347741E-002,0.1725697250,Pass,Pass,5.0219283366,12.8513745241,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1134583679,0.1823265021,Pass,Pass,4.3708835835,17.1985455889,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1158318319,0.1797695023,Pass,Pass,5.4828094917,31.8946947201,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1212326121,0.1997019208,Pass,Pass,4.3699974834,17.1463894837,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,9.0498243051E-002,0.1714533302,Pass,Pass,9.1597182497,33.5728410072,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1134334786,0.1884300597,Pass,Pass,7.0172626254,38.1674750449,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1046370287,0.2055446478,Pass,Pass,22.1726248816,219.4492610511,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1165010961,0.1959489618,Pass,Pass,44.4514237323,440.1454776576,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1168295272,0.1964913117,Pass,Pass,11.9875744011,80.5948736630,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.0696714982E-002,0.1343558971,Pass,Pass,6.4622725468,33.0403262292,Fail,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1120719199,0.1930344979,Pass,Pass,19.7349268679,126.3735680100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1158822683,0.2035228500,Pass,Pass,21.8833046036,143.9079474719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1112445508,0.1935256222,Pass,Pass,24.8518186908,229.1696133598,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1110482287,0.1959286636,Pass,Pass,65.6928426035,630.1166811079,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1126827241,0.1949397289,Pass,Pass,6.0157885733,25.2697285963,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.0467010790E-002,0.1280560881,Pass,Pass,3.7868203924,13.4372341778,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1190358863,0.2002895217,Pass,Pass,13.7185435085,107.5258983128,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,0.1289248214,0.2331998648,Pass,Pass,0.3523514510,0.9187056669,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.4683047434E-002,0.1386618827,Pass,Pass,2.8315725525,10.7311805925,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.2596808617E-002,0.1407404759,Pass,Pass,3.2993531647,13.0503143730,Pass,Pass
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.70,0.00,DefaultMultipliers,Wetbulb,-23.70,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2681867818E-002,0.2449011251,Pass,Pass,5.7332047210E-003,2.4579864765E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2680948556E-002,0.2449023756,Pass,Pass,5.7312389013E-003,2.4571933139E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2689190207E-002,0.2448933102,Pass,Pass,5.7464131693E-003,2.4634850224E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3003227702E-002,0.2452889853,Pass,Pass,6.2281941872E-003,2.6548717609E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3028566001E-002,0.2452606608,Pass,Pass,6.2825947882E-003,2.6763000829E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2641718857E-002,0.2449530399,Pass,Pass,5.6578887464E-003,2.4303760866E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2641498905E-002,0.2449529511,Pass,Pass,5.6574968358E-003,2.4302096086E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3001381893E-002,0.2452913787,Pass,Pass,6.2236247577E-003,2.6530804165E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.4279628035E-002,0.2353625999,Pass,Pass,4.6837220652E-003,1.9848095991E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3025403361E-002,0.2452637073,Pass,Pass,6.2754102312E-003,2.6732595901E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3000846063E-002,0.2452918727,Pass,Pass,6.2225024759E-003,2.6526171381E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2639803577E-002,0.2449556248,Pass,Pass,5.6533421631E-003,2.4286559523E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3024956199E-002,0.2452640819,Pass,Pass,6.2744471161E-003,2.6728525099E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3028119759E-002,0.2452610336,Pass,Pass,6.2816310952E-003,2.6758927514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2456033012E-002,0.2451271069,Pass,Pass,5.4912477147E-003,2.2555699177E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2434734440E-002,0.2452226269,Pass,Pass,5.3835199246E-003,2.2183782249E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3025515890E-002,0.2452635757,Pass,Pass,6.2758103211E-003,2.6734203596E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3025068732E-002,0.2452639502,Pass,Pass,6.2748470796E-003,2.6730132263E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2447586340E-002,0.2451527528,Pass,Pass,5.4581861736E-003,2.2464739942E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3003581224E-002,0.2452886958,Pass,Pass,6.2289554953E-003,2.6551920663E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2447771143E-002,0.2451520687,Pass,Pass,5.4592428387E-003,2.2468721972E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2468730666E-002,0.2450575170,Pass,Pass,5.5719236494E-003,2.2857687725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2906092836E-002,0.2458417169,Pass,Pass,4.9203069089E-003,2.1127786966E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2448061739E-002,0.2451502575,Pass,Pass,5.4617199677E-003,2.2477167910E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2468765616E-002,0.2450579147,Pass,Pass,5.5720272142E-003,2.2858138494E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2468553702E-002,0.2450577697,Pass,Pass,5.5708279878E-003,2.2853417209E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2447918625E-002,0.2451507534,Pass,Pass,5.4608935937E-003,2.2473962018E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2469281828E-002,0.2450547862,Pass,Pass,5.5752911500E-003,2.2870937456E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2469457502E-002,0.2450545384,Pass,Pass,5.5763830996E-003,2.2875193219E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2468594575E-002,0.2450576545,Pass,Pass,5.5709330026E-003,2.2853865259E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.3516469849E-002,0.2411222913,Pass,Pass,4.7669692004E-003,1.9953442915E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2456705913E-002,0.2451243017,Pass,Pass,5.4952722632E-003,2.2571483677E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2434580608E-002,0.2452239520,Pass,Pass,5.3820230135E-003,2.2179073163E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2639441851E-002,0.2449557192,Pass,Pass,5.6526921818E-003,2.4283955785E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2456231351E-002,0.2451263956,Pass,Pass,5.4923974482E-003,2.2560166392E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2456184427E-002,0.2451265491,Pass,Pass,5.4922240319E-003,2.2559462432E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2434889438E-002,0.2452220837,Pass,Pass,5.3843869646E-003,2.2187138526E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2456903955E-002,0.2451235924,Pass,Pass,5.4964237542E-003,2.2575957865E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2434383141E-002,0.2452246879,Pass,Pass,5.3809315861E-003,2.2174961160E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2681268219E-002,0.2449017868,Pass,Pass,5.7317491007E-003,2.4574082367E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2455986087E-002,0.2451272596,Pass,Pass,5.4910743813E-003,2.2554995536E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2961153485E-002,0.2456806626,Pass,Pass,4.8995435313E-003,2.1600890078E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2681548167E-002,0.2449017138,Pass,Pass,5.7326942519E-003,2.4577714423E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.2688868679E-002,0.2448938992,Pass,Pass,5.7458969967E-003,2.4632675747E-002,Pass,Pass
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.30,0.00,DefaultMultipliers,Wetbulb,-5.30,{C},100893,260,12.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1630277730E-002,0.2498384432,Pass,Pass,8.3175079412E-003,3.6839050459E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1629888244E-002,0.2498520141,Pass,Pass,8.3104102951E-003,3.6806620907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1632996900E-002,0.2498107252,Pass,Pass,8.3396043587E-003,3.6939187755E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1734220333E-002,0.2495501256,Pass,Pass,8.8961111216E-003,3.9370716698E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1742546264E-002,0.2494758254,Pass,Pass,8.9800975666E-003,3.9737368906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1615658244E-002,0.2499463636,Pass,Pass,8.2118434444E-003,3.6416417371E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1615512787E-002,0.2499695928,Pass,Pass,8.2026782291E-003,3.6373657991E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1733754850E-002,0.2495272179,Pass,Pass,8.9032686350E-003,3.9408121290E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.4389355572E-002,0.2351942024,Pass,Pass,5.9430968007E-003,2.6318167300E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1741522783E-002,0.2494796120,Pass,Pass,8.9718258388E-003,3.9699440465E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1733490316E-002,0.2495433868,Pass,Pass,8.8944219469E-003,3.9366135892E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1614957080E-002,0.2499322485,Pass,Pass,8.2132941742E-003,3.6426494190E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1741273771E-002,0.2494971439,Pass,Pass,8.9622767394E-003,3.9653835484E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1742297419E-002,0.2494933250,Pass,Pass,8.9705397720E-003,3.9691717185E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1495552923E-002,0.2501529089,Pass,Pass,6.8492402766E-003,2.9437166559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1468787500E-002,0.2499609239,Pass,Pass,6.7502188581E-003,2.9080739350E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1741525230E-002,0.2494855713,Pass,Pass,8.9692151769E-003,3.9686749740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1741276288E-002,0.2495031056,Pass,Pass,8.9596725213E-003,3.9641179095E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1487341960E-002,0.2500708184,Pass,Pass,7.1262839207E-003,3.0560033357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1734426370E-002,0.2495342990,Pass,Pass,8.9044845347E-003,3.9410663113E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1487611496E-002,0.2500724778,Pass,Pass,7.1313394308E-003,3.0581829198E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1514727861E-002,0.2502674204,Pass,Pass,7.2429986605E-003,3.0985577879E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3096909575E-002,0.2457112039,Pass,Pass,7.0904705848E-003,3.1299832366E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1488080080E-002,0.2500760735,Pass,Pass,7.1308774449E-003,3.0577718639E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1514762880E-002,0.2502675357,Pass,Pass,7.2447571542E-003,3.0993373298E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1514460423E-002,0.2502658035,Pass,Pass,7.2373989712E-003,3.0961097017E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1487865039E-002,0.2500748005,Pass,Pass,7.1260640685E-003,3.0556782165E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1515532382E-002,0.2502736607,Pass,Pass,7.2426840633E-003,3.0983579120E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1515798427E-002,0.2502752684,Pass,Pass,7.2482755329E-003,3.1008025356E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1514509591E-002,0.2502660282,Pass,Pass,7.2391550444E-003,3.0968868737E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3656700039E-002,0.2409823018,Pass,Pass,6.2702341096E-003,2.7266439738E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1496526827E-002,0.2501601389,Pass,Pass,6.8522441609E-003,2.9449706487E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1468534025E-002,0.2499587482,Pass,Pass,6.7538752349E-003,2.9098564932E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1614759978E-002,0.2499558476,Pass,Pass,8.2037681229E-003,3.6382296619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1495843021E-002,0.2501547534,Pass,Pass,6.8538948034E-003,2.9457481505E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1495784668E-002,0.2501544136,Pass,Pass,6.8526720027E-003,2.9452094551E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1469010596E-002,0.2499623068,Pass,Pass,6.7542326055E-003,2.9098267279E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1496816886E-002,0.2501619835,Pass,Pass,6.8569031555E-003,2.9470041611E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1468256372E-002,0.2499569786,Pass,Pass,6.7496500283E-003,2.9080298086E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1630087399E-002,0.2498262481,Pass,Pass,8.3210420479E-003,3.6856225936E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1495494622E-002,0.2501525694,Pass,Pass,6.8480192851E-003,2.9431788128E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3135620164E-002,0.2455273110,Pass,Pass,6.9523088585E-003,3.1489222188E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1630078603E-002,0.2498642142,Pass,Pass,8.3068865007E-003,3.6789499628E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.1632795571E-002,0.2498365597,Pass,Pass,8.3288753625E-003,3.6889115774E-002,Pass,Pass
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.00,0.00,DefaultMultipliers,Dewpoint,-30.50,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2624852419E-002,0.2454009481,Pass,Pass,5.8025685752E-003,2.4893319273E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2623911569E-002,0.2454006199,Pass,Pass,5.8002974495E-003,2.4884088442E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2632321456E-002,0.2454020189,Pass,Pass,5.8174538065E-003,2.4955632459E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2944351888E-002,0.2456884328,Pass,Pass,6.3010164695E-003,2.6872301167E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2969796355E-002,0.2456639723,Pass,Pass,6.3577349921E-003,2.7096761164E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2584558090E-002,0.2454477219,Pass,Pass,5.7243725138E-003,2.4604878402E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2584326761E-002,0.2454468797,Pass,Pass,5.7238692951E-003,2.4602722098E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2942526538E-002,0.2456919873,Pass,Pass,6.2964949846E-003,2.6854624242E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.4294828127E-002,0.2353756813,Pass,Pass,4.7415450952E-003,2.0102582226E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2966561318E-002,0.2456632760,Pass,Pass,6.3496396811E-003,2.7062379925E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2941971745E-002,0.2456915103,Pass,Pass,6.2951724627E-003,2.6849109489E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2582630170E-002,0.2454493973,Pass,Pass,5.7195346484E-003,2.4586471428E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2966093064E-002,0.2456625916,Pass,Pass,6.3484623467E-003,2.7057364964E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2969328978E-002,0.2456632875,Pass,Pass,6.3565564149E-003,2.7091740710E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2421881730E-002,0.2456993053,Pass,Pass,5.5578329839E-003,2.2841587705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2400323877E-002,0.2458035455,Pass,Pass,5.4478408196E-003,2.2460586816E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2966675102E-002,0.2456632908,Pass,Pass,6.3500874465E-003,2.7064184174E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2966206850E-002,0.2456626064,Pass,Pass,6.3489101038E-003,2.7059168442E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2413378254E-002,0.2457196850,Pass,Pass,5.5230792070E-003,2.2743952871E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2944724857E-002,0.2456891468,Pass,Pass,6.3019731116E-003,2.6876364100E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2413581678E-002,0.2457208381,Pass,Pass,5.5243813990E-003,2.2748948829E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2434796766E-002,0.2456163684,Pass,Pass,5.6392863779E-003,2.3146819929E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2912556612E-002,0.2458458168,Pass,Pass,4.9801278531E-003,2.1389873457E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2413872293E-002,0.2457181818,Pass,Pass,5.5268391953E-003,2.2757296104E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2434833979E-002,0.2456169140,Pass,Pass,5.6394046594E-003,2.3147337473E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2434599128E-002,0.2456146447,Pass,Pass,5.6379164566E-003,2.3141417446E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2413711003E-002,0.2457168113,Pass,Pass,5.5257704185E-003,2.2753088406E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2435371379E-002,0.2456150375,Pass,Pass,5.6429444893E-003,2.3161264514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2435567705E-002,0.2456167613,Pass,Pass,5.6443107567E-003,2.3166652474E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2434642567E-002,0.2456146724,Pass,Pass,5.6380361681E-003,2.3141931990E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.3526745678E-002,0.2411300640,Pass,Pass,4.8249930095E-003,2.0201914433E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2422593602E-002,0.2456996048,Pass,Pass,5.5623676412E-003,2.2859470034E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2400187072E-002,0.2458079240,Pass,Pass,5.4466429361E-003,2.2457126812E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2582257316E-002,0.2454487639,Pass,Pass,5.7187695480E-003,2.4583360100E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2422102433E-002,0.2457007718,Pass,Pass,5.5592751467E-003,2.2847261362E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2422052743E-002,0.2457007469,Pass,Pass,5.5590790590E-003,2.2846460109E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2400499710E-002,0.2458050695,Pass,Pass,5.4489671517E-003,2.2465014436E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2422814048E-002,0.2457010729,Pass,Pass,5.5638123023E-003,2.2865153740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2399968105E-002,0.2458066229,Pass,Pass,5.4452892119E-003,2.2451931852E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2624244152E-002,0.2454008276,Pass,Pass,5.8009323902E-003,2.4886787945E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2421832042E-002,0.2456992795,Pass,Pass,5.5576370127E-003,2.2840786913E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2967329335E-002,0.2456844943,Pass,Pass,4.9565278151E-003,2.1859253747E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2624519841E-002,0.2454007403,Pass,Pass,5.8019332573E-003,2.4890618195E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.2631986866E-002,0.2454018098,Pass,Pass,5.8168113614E-003,2.4952900925E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,4.3569251469E-002,0.3020102479,Pass,Pass,3.2794735870E-002,0.1174741955,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,4.3613479618E-002,0.2933589650,Pass,Pass,8.4753194835E-002,0.2654635574,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,4.3569056415E-002,0.3019396699,Pass,Pass,3.2668281868E-002,0.1178098483,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,4.3734419300E-002,0.2856032206,Pass,Pass,0.1013038937,0.4465270161,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,RunPeriod: RUN PERIOD 1,4.3750554149E-002,0.2859844772,Pass,Pass,8.2196326009E-002,0.3732293805,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,RunPeriod: RUN PERIOD 1,4.3562150672E-002,0.3027843100,Pass,Pass,3.2243873720E-002,0.1145423756,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,RunPeriod: RUN PERIOD 1,4.3592384335E-002,0.3007487519,Pass,Pass,3.9472642176E-002,0.1245141917,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,RunPeriod: RUN PERIOD 1,4.3779974786E-002,0.2844434847,Pass,Pass,0.1187493381,0.5820129506,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,RunPeriod: RUN PERIOD 1,4.3188388535E-002,0.3228515582,Pass,Pass,2.5437631527E-002,5.9447394446E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,RunPeriod: RUN PERIOD 1,4.3753452543E-002,0.2858738881,Pass,Pass,8.4478049653E-002,0.3836041018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,RunPeriod: RUN PERIOD 1,4.3754941025E-002,0.2838293167,Pass,Pass,0.1373386142,0.7083117318,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,4.3656730778E-002,0.2928851454,Pass,Pass,8.5957373178E-002,0.2765885217,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,RunPeriod: RUN PERIOD 1,4.3750158008E-002,0.2915276308,Pass,Pass,9.5350600667E-002,0.3327444818,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,RunPeriod: RUN PERIOD 1,4.3743772636E-002,0.2854441492,Pass,Pass,0.1032559868,0.4585664239,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,RunPeriod: RUN PERIOD 1,4.5009595533E-002,0.3061668334,Pass,Pass,9.3048895060E-002,0.1683537689,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,RunPeriod: RUN PERIOD 1,4.3622230181E-002,0.3050945369,Pass,Pass,8.0121015005E-002,0.1302279733,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,RunPeriod: RUN PERIOD 1,4.3750251026E-002,0.2859717452,Pass,Pass,8.2813342248E-002,0.3749565715,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,RunPeriod: RUN PERIOD 1,4.3751696444E-002,0.2915076950,Pass,Pass,9.2580292558E-002,0.3260029700,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 26,RunPeriod: RUN PERIOD 1,4.9023379258E-002,0.3014779107,Pass,Pass,0.1452536695,0.3623873417,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 27,RunPeriod: RUN PERIOD 1,4.3745262613E-002,0.2861774258,Pass,Pass,8.0957474903E-002,0.3658214677,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 28,RunPeriod: RUN PERIOD 1,4.4844780836E-002,0.3016866029,Pass,Pass,0.1031242462,0.2235407523,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 29,RunPeriod: RUN PERIOD 1,4.3681113050E-002,0.3044958577,Pass,Pass,5.3940088762E-002,0.1078513680,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,4.2099807130E-002,0.3271078971,Pass,Pass,2.3265861996E-002,6.7526223662E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 30,RunPeriod: RUN PERIOD 1,4.3684032731E-002,0.3034106113,Pass,Pass,5.1664463613E-002,0.1029286287,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 31,RunPeriod: RUN PERIOD 1,4.3672920939E-002,0.3043294781,Pass,Pass,5.4913120367E-002,0.1087448218,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 32,RunPeriod: RUN PERIOD 1,4.8962867108E-002,0.3039082541,Pass,Pass,0.1841422139,0.6270004818,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 33,RunPeriod: RUN PERIOD 1,4.7479765101E-002,0.3029324468,Pass,Pass,0.1159069345,0.2612174887,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 34,RunPeriod: RUN PERIOD 1,4.8226301610E-002,0.3039206005,Pass,Pass,0.1392991567,0.3521393833,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 35,RunPeriod: RUN PERIOD 1,4.3688252986E-002,0.3045092683,Pass,Pass,5.3043914205E-002,0.1073887945,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 36,RunPeriod: RUN PERIOD 1,4.9772198065E-002,0.3037576639,Pass,Pass,0.1897992370,0.5887225138,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 37,RunPeriod: RUN PERIOD 1,4.2799621872E-002,0.3273097683,Pass,Pass,2.5540530635E-002,6.0717141909E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 38,RunPeriod: RUN PERIOD 1,4.3940303673E-002,0.3064073177,Pass,Pass,8.5562080313E-002,0.1461649548,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 39,RunPeriod: RUN PERIOD 1,4.3567158032E-002,0.3040936550,Pass,Pass,6.8888341289E-002,0.1115792395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,4.3605336012E-002,0.2923658821,Pass,Pass,9.6169833199E-002,0.2882984040,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 40,RunPeriod: RUN PERIOD 1,4.3662843789E-002,0.3066419047,Pass,Pass,4.9867907356E-002,9.8465618743E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 41,RunPeriod: RUN PERIOD 1,4.3673002131E-002,0.3067764070,Pass,Pass,4.9187638261E-002,9.7996247762E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 42,RunPeriod: RUN PERIOD 1,4.3659920054E-002,0.3054763077,Pass,Pass,4.7455043580E-002,9.4468421256E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 43,RunPeriod: RUN PERIOD 1,4.3661583738E-002,0.3068116115,Pass,Pass,4.8550888324E-002,9.7751477333E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 44,RunPeriod: RUN PERIOD 1,4.4475336874E-002,0.3038845524,Pass,Pass,8.8820126113E-002,0.1530706861,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,4.3678022951E-002,0.2955309855,Pass,Pass,5.7689216611E-002,0.1944821796,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,4.4430681641E-002,0.3063287586,Pass,Pass,8.9397838698E-002,0.1584417076,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,4.1948322302E-002,0.3236813747,Pass,Pass,2.3175342034E-002,7.3549958436E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,4.3600291781E-002,0.3000026540,Pass,Pass,4.0281157763E-002,0.1279860614,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,4.3599460593E-002,0.2999374793,Pass,Pass,4.0079401156E-002,0.1283490475,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
