  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d121ec4a-cb3c-414e-94ea-e0b5f3217d12}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5976c1bd-aad0-4c89-bcd1-68c60cf282b5}, !- Use Side Inlet Node Name
  {dcb6a1c7-4cd9-443e-b226-d3c973d03f3f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {087a31fb-83cc-491a-a137-95c99bb63fb8}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {efffbcb1-69f0-463e-82e4-83dbe6c02eb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efffbcb1-69f0-463e-82e4-83dbe6c02eb6}, !- Handle
  Schedule Day 13,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {884c0f4b-e799-4487-82b1-c165b8ce0bb4}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {0b4686a6-ebe2-4425-be57-8c6862d0bf82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b4686a6-ebe2-4425-be57-8c6862d0bf82}, !- Handle
  Schedule Day 14,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {434b5c4e-79a9-47c9-90c8-fa6cc92944e7}, !- Handle
  {e7c5017d-8ebc-444d-9f0b-e5260e3f1438}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b09318a5-397d-4cda-802d-4e5b6f01a27b}, !- Handle
  Node 140,                               !- Name
  {dcb6a1c7-4cd9-443e-b226-d3c973d03f3f}, !- Inlet Port
  {28e1b877-9821-40a6-8cc3-1551fc5dddd2}; !- Outlet Port

OS:Connection,
  {5976c1bd-aad0-4c89-bcd1-68c60cf282b5}, !- Handle
  {14465cdb-1884-42d3-9711-013956f1d600}, !- Source Object
  3,                                      !- Outlet Port
  {e7c5017d-8ebc-444d-9f0b-e5260e3f1438}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dcb6a1c7-4cd9-443e-b226-d3c973d03f3f}, !- Handle
  {e7c5017d-8ebc-444d-9f0b-e5260e3f1438}, !- Source Object
  32,                                     !- Outlet Port
  {b09318a5-397d-4cda-802d-4e5b6f01a27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e1b877-9821-40a6-8cc3-1551fc5dddd2}, !- Handle
  {b09318a5-397d-4cda-802d-4e5b6f01a27b}, !- Source Object
  3,                                      !- Outlet Port
  {d0b1c70c-d250-40d7-817a-92ccc46e409b}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d121ec4a-cb3c-414e-94ea-e0b5f3217d12}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {b0f89f03-76dc-4d58-815d-bd748a2c1103}, !- Default Day Schedule Name
  {1011be67-25f5-4c16-a6c5-298c983174e8}, !- Summer Design Day Schedule Name
  {30bed4d4-f59b-4e5d-ac7d-cd8db4edfc36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0f89f03-76dc-4d58-815d-bd748a2c1103}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1011be67-25f5-4c16-a6c5-298c983174e8}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {30bed4d4-f59b-4e5d-ac7d-cd8db4edfc36}, !- Handle
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {550182dc-70fe-42ea-8ec9-c69cda7e22da}, !- Handle
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  {dadbd9e1-3235-4109-9d97-e7eaa6fe2fb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dadbd9e1-3235-4109-9d97-e7eaa6fe2fb5}, !- Handle
  ESTAR MFHR DHW Schedule Day,            !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {7b25cca0-d9f6-4e27-96fd-914d8fc238be}, !- Handle
  Whole Building Water Equipment Definition - 100 units 200 occupants, !- Name
  ,                                       !- End-Use Subcategory
  0.000525123873514226,                   !- Peak Flow Rate {m3/s}
  {629203a9-d943-4757-9a22-4bd7b10cccfb}, !- Target Temperature Schedule Name
  {899ea878-e693-4d74-ab84-9be98d26abb6}, !- Sensible Fraction Schedule Name
  {03ab837a-c563-448f-8337-903569842ecc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {899ea878-e693-4d74-ab84-9be98d26abb6}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {baf039da-ac4d-404d-9c6c-5dc52cd781bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf039da-ac4d-404d-9c6c-5dc52cd781bd}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03ab837a-c563-448f-8337-903569842ecc}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {0adccc33-1d91-4c39-875d-76240e2848b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0adccc33-1d91-4c39-875d-76240e2848b4}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ec44a22-fcf9-441c-b295-b8ac9f2d49f8}, !- Handle
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  {4d5d7657-aebf-462e-b906-799ca3a15a5f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {550182dc-70fe-42ea-8ec9-c69cda7e22da}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2948a8e3-d1b9-4e9b-974b-58b41e65c9d7}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {4942ef6b-fcc3-42cd-88c6-08583e1b9156}, !- Inlet Node Name
  {f86d8571-22a5-42ed-8bc5-df47af9895e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {6c4e0e6a-0cb9-436e-afd8-78f9c0802f13}, !- Hot Water Supply Temperature Schedule Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ec44a22-fcf9-441c-b295-b8ac9f2d49f8}; !- Water Use Equipment Name 1

OS:Node,
  {70530dd5-c92c-44a3-9d88-792a9908e8a7}, !- Handle
  Node 141,                               !- Name
  {f86d8571-22a5-42ed-8bc5-df47af9895e5}, !- Inlet Port
  {c4a76d8c-aa54-481a-a62a-db129ed81bde}; !- Outlet Port

OS:Connection,
  {4942ef6b-fcc3-42cd-88c6-08583e1b9156}, !- Handle
  {7670d8b9-94ad-4be0-9f47-fd3dcda95915}, !- Source Object
  3,                                      !- Outlet Port
  {2948a8e3-d1b9-4e9b-974b-58b41e65c9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86d8571-22a5-42ed-8bc5-df47af9895e5}, !- Handle
  {2948a8e3-d1b9-4e9b-974b-58b41e65c9d7}, !- Source Object
  3,                                      !- Outlet Port
  {70530dd5-c92c-44a3-9d88-792a9908e8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a76d8c-aa54-481a-a62a-db129ed81bde}, !- Handle
  {70530dd5-c92c-44a3-9d88-792a9908e8a7}, !- Source Object
  3,                                      !- Outlet Port
  {7c4ab3f9-1bc3-47e1-978e-8a4d184906c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d392d639-3de8-4c49-8520-019d66817776}, !- Handle
  Cold water temperature,                 !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  {0a1d506f-e4e3-4c52-8239-93cfcf1fb6fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a1d506f-e4e3-4c52-8239-93cfcf1fb6fb}, !- Handle
  Schedule Day 84,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {3a0d2fbc-ebc7-4620-97ed-493ace840fd5}, !- Handle
  Schedule Rule 528,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f7d55ae-9a75-4dbe-aac0-3b13d53a8b79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f7d55ae-9a75-4dbe-aac0-3b13d53a8b79}, !- Handle
  Schedule Day 95,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc587c62-ef15-40d6-ba2d-d4178c0063c6}, !- Handle
  Schedule Rule 527,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8efc11b8-0663-4ea1-bad2-ab7873d416f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8efc11b8-0663-4ea1-bad2-ab7873d416f8}, !- Handle
  Schedule Day 94,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ed9b5894-5d00-4c63-81d5-d1d395f719d8}, !- Handle
  Schedule Rule 526,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26c10c1f-2813-4ede-8c55-e38ed72a09ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26c10c1f-2813-4ede-8c55-e38ed72a09ee}, !- Handle
  Schedule Day 93,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ca21d962-10f0-45b4-8bc6-c67b1e058c5b}, !- Handle
  Schedule Rule 525,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {92f620aa-fa4d-4b1f-a2f3-031815bdddf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92f620aa-fa4d-4b1f-a2f3-031815bdddf0}, !- Handle
  Schedule Day 92,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {a7a847bd-6f8d-4091-9c97-b45b845d306a}, !- Handle
  Schedule Rule 524,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1b24455-e729-44f9-b71f-a6619206865f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1b24455-e729-44f9-b71f-a6619206865f}, !- Handle
  Schedule Day 91,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {1d4ace9d-4a90-4bf6-bad9-721d49745ccf}, !- Handle
  Schedule Rule 518,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9d41f9d5-72f6-4046-9522-ceddb213fa5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d41f9d5-72f6-4046-9522-ceddb213fa5d}, !- Handle
  Schedule Day 90,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f13f2146-002d-4e9c-8a95-be1866314704}, !- Handle
  Schedule Rule 523,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9097724a-6572-43cc-b988-294d0dbf6ea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9097724a-6572-43cc-b988-294d0dbf6ea5}, !- Handle
  Schedule Day 89,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c41b7063-c999-43e5-8ac4-39a82e7fc661}, !- Handle
  Schedule Rule 522,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e84a2d55-2c9e-4b98-b2fc-3b1db30d64f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e84a2d55-2c9e-4b98-b2fc-3b1db30d64f0}, !- Handle
  Schedule Day 88,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  9;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d62cfb1d-d10b-4b26-9333-ede585184016}, !- Handle
  Schedule Rule 521,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8952d30f-b9fa-4996-952b-f5acbec2a80f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8952d30f-b9fa-4996-952b-f5acbec2a80f}, !- Handle
  Schedule Day 87,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4143240-e142-4aae-89c2-a4a442c4465a}, !- Handle
  Schedule Rule 520,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e44d1d06-b263-442c-8cfd-d9db4829793f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44d1d06-b263-442c-8cfd-d9db4829793f}, !- Handle
  Schedule Day 86,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c059f2ce-8ebc-498a-8149-e25917ad477e}, !- Handle
  Schedule Rule 519,                      !- Name
  {d392d639-3de8-4c49-8520-019d66817776}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9983cfea-1c8e-41f7-bc47-956cda12d928}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9983cfea-1c8e-41f7-bc47-956cda12d928}, !- Handle
  Schedule Day 85,                        !- Name
  {16417c9f-d618-45bf-a662-0c3878d86386}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Handle
  Natural Ventilation,                    !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  {bfbdbf5a-30a9-45ce-b867-2645be472cf5}, !- Default Day Schedule Name
  {e1da4c3a-389a-4fe6-b5b2-983a3feec01d}, !- Summer Design Day Schedule Name
  {6523b244-75cd-49d4-8f0f-ef86c327fa8c}, !- Winter Design Day Schedule Name
  {dd542ec7-900d-45e7-a051-094afa70476c}; !- Holiday Schedule Name

OS:ScheduleTypeLimits,
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Handle
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bfbdbf5a-30a9-45ce-b867-2645be472cf5}, !- Handle
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7;                                    !- Value Until Time 3

OS:Schedule:Day,
  {e1da4c3a-389a-4fe6-b5b2-983a3feec01d}, !- Handle
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6523b244-75cd-49d4-8f0f-ef86c327fa8c}, !- Handle
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd542ec7-900d-45e7-a051-094afa70476c}, !- Handle
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b7d8e9a2-4531-400e-93d3-5989101c8734}, !- Handle
  Schedule Rule 44,                       !- Name
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87c500b1-3a22-4dd2-be47-eb241257227d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {87c500b1-3a22-4dd2-be47-eb241257227d}, !- Handle
  Schedule Day 44,                        !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {82768234-e5b6-4851-b3ad-3cf43d2ed790}, !- Handle
  Schedule Rule 45,                       !- Name
  {84b6101b-9bf0-4944-93e1-ed5214b2b23b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24d6ee62-fe5f-4e5a-ab91-648f007884c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  15,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24d6ee62-fe5f-4e5a-ab91-648f007884c3}, !- Handle
  Schedule Day 45,                        !- Name
  {ddc394ba-e079-48ee-aab8-a411cbe6b976}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SubSurface,
  {d2d8dfeb-ad0c-422a-b07f-681eb1ac124a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4508b54d-82d2-4432-a6fa-4f21503822d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 2.04645006321113,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef99998d-1dd4-4f59-9ddd-5dbd24ac017e}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87e94918-8dbe-420d-8e6f-2de1a3f0ccc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a829b767-3acf-45a6-9459-a8f25a50a032}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24e0ea8a-606c-408d-ad1e-fe061f9c89b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e49e0bb-f16a-4c63-8fd9-b861e7a3e328}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9632cd9-601d-4141-b2f4-c4674dbff700}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9840496-f2f6-43fe-8f03-2e0bac04f856}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0eb9ec0-a211-4632-b0e1-b8287649a4a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0009b12d-aaef-4e5c-b193-a038ca68e140}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7777ad7-9314-42b1-9185-0b65722fdd14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11173026-7119-4b4a-8ead-f3c6a97e88fc}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05b42123-6546-4b97-9abf-773f56abe635}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5664aed1-9f44-4a3d-a267-fa4244adc5aa}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceba22fd-45dd-44e4-ac92-68fee075d21d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e279f1c-fbad-46a2-be77-593ad5aa78da}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71656b93-149b-4145-9c6d-117cb35e62fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91c0d42d-a8b0-4cd5-bc4a-a1e670ac73bb}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c15fb36-c89f-486d-9db2-a01b170cb022}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8095248c-c199-44b2-b3c8-982ea91aa5f4}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4346760-5181-4226-8e0a-182ba8f56d5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c901a587-23df-46b0-a76c-ed6b28149e36}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {675c8079-e25e-4bb3-b8ed-e454084f0eaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccb479fe-d50e-4644-b2c0-29551680baf6}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de1496b3-d769-4a7e-a5cd-23ac395a1151}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2505319d-6112-4bda-82c4-0cd1f4d06747}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e52d5e95-6232-402e-b096-e1cae7000d90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f93b3a-1d20-4dae-8116-7663cc9efa61}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0283499e-50d1-493b-ab81-f91e21fda7d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {288582c4-82dc-41f7-bfdf-163403f2332e}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62f49cdf-b061-4634-ac96-6774e34bfc4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91f40f91-74e6-42a0-9051-9022751644ed}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b51dc3c-aef7-43c5-bfc6-a3e69ae7336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0080b503-b6e1-45a3-b520-11b598a2ab02}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64b87f80-2b9c-409a-bd43-26b6e4417627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8320211-d5dd-4b0c-a13d-f36e82f7e091}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5acd905-ee49-4d04-9148-d40693a7ecd9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {477f5e1f-2dec-4379-9bc9-dc0e3bb13bf9}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95000260-a43b-4689-9123-1794198a4cf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3ff2c7b-dc3b-4f8b-be73-bbeb2e9136fa}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8994ea7f-fbce-43f1-aee7-ffad6f125ae6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bac4b52-0b87-4d75-b70b-882c25fa4753}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b7669c9-f5de-42d6-a01f-ddbe35bc7e93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6fdeed-f889-4ea5-a776-4319a6284d8c}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a55eeebb-ad02-45e0-90ae-d31258386189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36bfb7ba-3906-4c23-8039-79f01a41fe69}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b64ae6c-40c0-4348-a26a-fa522459d333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 2.04645006321113, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e8d79e0-fe8a-43f0-bc84-cf3f998d6dc9}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbeca138-380c-499d-a6ca-8c8d3e8957ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 2.04645006321113,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56ee469e-03c6-47d4-9088-00d171832699}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51c73654-4dd2-40a5-8c7f-2ad0bbb09822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f65148fe-1db7-4652-a0af-e7fdadbd3b38}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70d85cdb-ddbf-4989-b0c4-30c82339e6a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {308ee732-7c82-4420-a989-b56b3593406e}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e92e9136-2d12-4486-9ad9-d4ab76ac5427}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02cff2b6-a7f6-48cf-ac38-3d7c838ffd25}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a91b3344-046c-415a-a50e-dcc8d785ebd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4688963f-3f2b-451c-8f45-ae75ecddec19}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80710be3-24ea-47af-8f7b-17b9fb05805c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e6eb5b3-ff26-4d43-a925-626721fcc7d1}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {576c7079-1489-4183-bb4f-1f773536e9b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9954b99-9820-4987-8853-4f72f9aa9bbf}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {430e140e-c215-478f-b41e-08a536008c34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82904338-7e7a-496e-b3d2-3cba5a92fb95}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb433201-c53f-4983-b688-4db4c003840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc208098-8b57-47f8-9192-ced6ccccf2d8}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de2d82d9-a311-4c26-a5be-56793689bd2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 2.04645006321113, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c7c5d8-263e-4202-8ba0-7d2d6eb8b20d}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb99379a-68c1-4ced-a62b-9d45bce3407e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 2.04645006321113,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37109be7-e70d-4b1d-97ab-1613e1874e51}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cdf4452-d6b9-45f8-bd27-589b1e581468}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da122811-4a43-4cfc-a192-e20f1f266350}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18df5ee2-ef8d-4af5-bc3b-a7199632b5ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7406ddf-f028-4434-a903-d8325921999e}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8df248e-4f32-4b14-afd5-e9133a54b7ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4fabb73-1b19-4498-89df-b2d8ddeb57ee}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82debaf9-db95-4daf-bda8-6f2cc73e2c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f396744-2123-442f-96f8-1e1b8f55ffbe}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9b49983-a28a-4b84-a32b-0933bbd9e8e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9d57e02-89c3-427e-b437-67da9146d7dd}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10f8dddd-d989-475f-990c-4c55b38bc8f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f299234-826f-44a0-9d72-4dade3a71227}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e278c900-3343-48a6-b88e-d8dfa08d8435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f0bbf85-5932-44b1-881b-001ae5c7b6fb}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {890f61bb-987b-4b80-bd3c-e993308035e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a6e0442-1718-43f7-b67e-f979649e4fde}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9973f136-040b-424c-a621-852226b2fba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {899d71e3-1f55-4667-9a19-dea6bf1df398}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93551194-9ff9-494f-a738-e438006de0d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e22ce4bb-b6e5-45d1-a375-d4607449600d}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {632d0afb-2354-417c-8ca3-f62ecde59d15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {408f307d-4ae6-41db-a099-149e3999dfb4}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09003154-e456-49ca-83ac-ab15696279b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0edd12a8-34ed-4438-a631-59029c9b0883}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21036681-3ba5-444e-b780-2c56099ee242}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9b297a2-35b9-4b73-84a5-c02917b0366d}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2cd50ab-76ef-462c-9290-ca4d3047a261}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb75678-4526-4ca6-b07a-e54ad7c870dd}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d130ded-1f44-4a29-99a5-e14b02b9de12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5b252a-a8f2-4e11-b0b6-79a6fe956e50}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd0f47e9-d031-4978-8bfb-c802ac030a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ae70e6f-37a9-4b02-85d3-c020f1e0fd86}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f037147-130e-49cd-97e0-c6a8aae99792}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcd8bc4-6a5d-4662-a872-2b9cac8ab5d8}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8039e1e2-3e80-48b1-9af3-fad3ff912f61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0965ee87-45a0-42d6-9911-5a5547d090d2}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f04b0b4-23f4-4d5b-95b7-abbe3daeb560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 2.04645006321113, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {659be770-a0b7-46a6-a1f8-6635804dde25}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbb5b4ac-7c98-461a-97bf-0253604e4657}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 2.04645006321113,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b04b1f4f-dbee-43c2-91d8-c8cc9575a1fd}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64d2a25d-e616-4d95-be2f-9a1e216d55b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 2.04645006321113, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {dd71f3da-75f8-4ed4-864a-25c5f7d348ea}, !- Handle
  {5bf28daa-4745-4ff8-b59f-2bc1d2895856}; !- Object Name

OS:AdditionalProperties,
  {fc2d0932-872c-4998-89ba-286a0b7500fa}, !- Handle
  {040b148e-10c3-49f9-81c6-cd99e4ad611b}; !- Object Name

OS:AdditionalProperties,
  {7c608ff6-e2f9-4da3-bd68-6c008e9a51af}, !- Handle
  {cc72fab7-ea5d-474c-b416-252071ed4db1}; !- Object Name

OS:AdditionalProperties,
  {21d18956-5797-42b8-bbd7-7801038b80ba}, !- Handle
  {4508b54d-82d2-4432-a6fa-4f21503822d1}; !- Object Name

OS:AdditionalProperties,
  {ce4a4f0c-ad6b-4bfc-8099-9f71c640c1fe}, !- Handle
  {eb793974-3028-4891-9203-902b0de8d1f0}; !- Object Name

OS:AdditionalProperties,
  {d356988e-103e-4e47-be4d-6d05e4b283c9}, !- Handle
  {e704de4f-97bc-43db-bebb-ae28c94d7918}; !- Object Name

OS:AdditionalProperties,
  {ccb7fa7c-4b03-4b22-a0cd-f1a74c55942d}, !- Handle
  {edfdade6-9da8-4752-995d-5b8d658d45ff}; !- Object Name

OS:AdditionalProperties,
  {29e3fc5e-e645-4346-a7e7-d3e27f3d3816}, !- Handle
  {87e94918-8dbe-420d-8e6f-2de1a3f0ccc4}; !- Object Name

OS:AdditionalProperties,
  {b14c7828-7cf1-494c-9a37-eb9c4aaac233}, !- Handle
  {24e0ea8a-606c-408d-ad1e-fe061f9c89b1}; !- Object Name

OS:AdditionalProperties,
  {e7f02f20-d69a-4d5f-9a34-16014e43d4b6}, !- Handle
  {52e3bafc-22dd-4528-a3e2-c4983cc550c1}; !- Object Name

OS:AdditionalProperties,
  {ab8274b7-cd00-4732-b36c-e7c8c5006ae9}, !- Handle
  {ac1e959e-c6df-4beb-8eba-bac2e3074077}; !- Object Name

OS:AdditionalProperties,
  {563794b0-92df-4b7d-a4ec-f18a3613cda3}, !- Handle
  {a6a1b59d-6564-4067-a0fa-65212fdc2dd3}; !- Object Name

OS:AdditionalProperties,
  {65b3d27a-7e52-4df2-b695-0bd7e2703ed3}, !- Handle
  {667257b7-ec68-4de5-acaa-c5108cf834fd}; !- Object Name

OS:AdditionalProperties,
  {a70b6595-2da0-49b1-b065-8b2df0998b05}, !- Handle
  {f2ab6cee-bb3c-4e30-8930-927b7f049264}; !- Object Name

OS:AdditionalProperties,
  {9b8cc53d-b040-4d09-8ae5-85c759e50568}, !- Handle
  {4dcf1946-b8a3-4a6a-867c-05c4db331429}; !- Object Name

OS:AdditionalProperties,
  {93329bc5-a527-4053-a559-ffad1bb032cc}, !- Handle
  {e7835b79-cc93-4415-b81e-d6c015a58b04}; !- Object Name

OS:AdditionalProperties,
  {e2be67df-6780-4e24-b3c7-8603e2392599}, !- Handle
  {d4005572-165f-4adc-a5e0-dda178b57261}; !- Object Name

OS:AdditionalProperties,
  {1fbc7234-e9b1-4f83-aaee-1f7e235637ae}, !- Handle
  {da9f13a3-41ea-4344-bc50-cfff27455f0b}; !- Object Name

OS:AdditionalProperties,
  {bde15dbd-8f14-4a3f-a88f-a1fabe3ddcee}, !- Handle
  {a9632cd9-601d-4141-b2f4-c4674dbff700}; !- Object Name

OS:AdditionalProperties,
  {ad4e2384-b2c5-4059-9f5c-f49ddae4e9e7}, !- Handle
  {36a13344-87a1-4c5d-aab6-6143f1e4f599}; !- Object Name

OS:AdditionalProperties,
  {9e2462be-e0dc-408b-a2a2-b42addee5f53}, !- Handle
  {590fe42f-3f15-453b-9adb-e498d617b766}; !- Object Name

OS:AdditionalProperties,
  {72b03b18-4fc1-4b25-bc02-fc37f8f2c4c5}, !- Handle
  {7c3bc91f-6071-40c0-bb1a-51cb6b2e8bd9}; !- Object Name

OS:AdditionalProperties,
  {86a97afc-af95-45a8-8a59-c6deab0a7cc1}, !- Handle
  {2ea0f890-c9d3-47dc-937b-e38729360fe7}; !- Object Name

OS:AdditionalProperties,
  {b0025a3e-3965-4294-8573-2163e3e89a17}, !- Handle
  {a0eb9ec0-a211-4632-b0e1-b8287649a4a7}; !- Object Name

OS:AdditionalProperties,
  {8d95fae9-c4ad-49da-b51f-52887160d0c3}, !- Handle
  {9de218ef-a24f-49c5-a6db-9bfa3bf37853}; !- Object Name

OS:AdditionalProperties,
  {5a4bf6c8-fa49-4f88-bce8-f0b78cf3b98c}, !- Handle
  {7c13d785-8e72-4d7b-a3b4-4d8e637004dd}; !- Object Name

OS:AdditionalProperties,
  {ad089db4-b01b-4fac-a731-b9c8b17e7bba}, !- Handle
  {1bb41af3-f1c8-4599-b7e7-6730331db119}; !- Object Name

OS:AdditionalProperties,
  {9087db83-0240-4b0f-a1c9-9c05b9b5d642}, !- Handle
  {cc6baabf-2a8a-44e6-a15f-f95694e1954b}; !- Object Name

OS:AdditionalProperties,
  {89f1996c-cba0-49fc-affe-01eef2fc55a0}, !- Handle
  {27dd42f4-a424-46a3-831c-352570d01fff}; !- Object Name

OS:AdditionalProperties,
  {baccfa1e-2e3a-4f05-b8ea-c19b560332e6}, !- Handle
  {523d18a1-3165-4b11-ac4b-3784b82aece4}; !- Object Name

OS:AdditionalProperties,
  {9fa6e133-2240-4588-9c5f-4f21bb19b729}, !- Handle
  {3831de97-b1c5-4769-86c8-90a82934e4f5}; !- Object Name

OS:AdditionalProperties,
  {7d5580a8-cb23-468e-b4fe-47ecbcdadb06}, !- Handle
  {aeebcb91-6141-4685-a0c3-5039e3d7a603}; !- Object Name

OS:AdditionalProperties,
  {935331ce-80a7-4657-9519-9e972e98c4c8}, !- Handle
  {a19a008c-bfa5-4168-bd49-8f2ae3d0f517}; !- Object Name

OS:AdditionalProperties,
  {17fbba98-c4f1-4876-b936-672a43aacc74}, !- Handle
  {c7777ad7-9314-42b1-9185-0b65722fdd14}; !- Object Name

OS:AdditionalProperties,
  {843adb21-4983-4868-8fa3-b5d1054a9f0e}, !- Handle
  {c9f34996-1347-44c8-addb-544deef64525}; !- Object Name

OS:AdditionalProperties,
  {0018203e-a318-43a6-8821-3d08781c33f6}, !- Handle
  {1cd85c19-3a6e-4e10-bd46-c3e3ff7f274d}; !- Object Name

OS:AdditionalProperties,
  {55fb2617-ed02-4146-a4bd-3108dcc9e857}, !- Handle
  {f6f2be8b-d13b-4d1f-923d-5285ceca25ac}; !- Object Name

OS:AdditionalProperties,
  {40d0d2c1-5b36-4f72-8cd6-32568c8867cf}, !- Handle
  {ed7253b6-a483-4a4d-ad8b-e70091e9e252}; !- Object Name

OS:AdditionalProperties,
  {b33afd83-3fdd-4d01-bcc4-8bd39835e949}, !- Handle
  {05b42123-6546-4b97-9abf-773f56abe635}; !- Object Name

OS:AdditionalProperties,
  {9dd4ac94-cb37-4668-814d-c8878aff36b8}, !- Handle
  {ed7eab18-e0c5-4da7-8730-8f9e7989055d}; !- Object Name

OS:AdditionalProperties,
  {9af37906-4c1a-460a-8bd8-6749ba97d965}, !- Handle
  {9fbd6334-179a-4fd8-b6d4-b92b69640b5c}; !- Object Name

OS:AdditionalProperties,
  {479a5574-7bc3-40a5-8d45-1dd20f36bf1e}, !- Handle
  {1976c1f7-2761-4fb1-8a8a-6017c435d91e}; !- Object Name

OS:AdditionalProperties,
  {5ca14cec-24b2-4d7c-b940-5cff923d5214}, !- Handle
  {a74992b1-66c0-453b-b3d4-11c923950d8d}; !- Object Name

OS:AdditionalProperties,
  {bbb300b2-c2b9-422c-874b-d18d2dc60f02}, !- Handle
  {f38c95cf-20c8-46f6-a04f-23278a3d8fab}; !- Object Name

OS:AdditionalProperties,
  {0c70b694-834b-47be-ba6d-6aa011b11eee}, !- Handle
  {383058b3-cea3-44aa-9ac5-20a18f965d12}; !- Object Name

OS:AdditionalProperties,
  {cef28980-87ef-4ca8-bc40-711a1bc1cf2f}, !- Handle
  {b529fc07-3bff-479e-b64e-74b69da14a67}; !- Object Name

OS:AdditionalProperties,
  {0f0daf3e-f6ff-4171-9a9c-5c2949974cbd}, !- Handle
  {60fea9aa-81c1-44ba-bbb8-68e62ee73c53}; !- Object Name

OS:AdditionalProperties,
  {23178465-378d-4216-97fd-1e93f5d01b11}, !- Handle
  {e7f3e4e7-3dd2-4237-a6c3-de31a6dd942c}; !- Object Name

OS:AdditionalProperties,
  {db7a79c8-a332-4732-95b6-222e0a65ede8}, !- Handle
  {ceba22fd-45dd-44e4-ac92-68fee075d21d}; !- Object Name

OS:AdditionalProperties,
  {10a26c36-5ec8-4fb7-87fd-eaf49cda8f07}, !- Handle
  {5941c091-0fc5-420a-8f10-05d7d0b120a0}; !- Object Name

OS:AdditionalProperties,
  {dd3eb542-fa18-4115-b405-d9ed6a3e2a1e}, !- Handle
  {648cd2f2-366a-4108-a027-832300a2ed3b}; !- Object Name

OS:AdditionalProperties,
  {5059528a-b505-4d88-9a98-33354196c64a}, !- Handle
  {aac71efd-dbfe-4b00-a976-0baf5e00dbb6}; !- Object Name

OS:AdditionalProperties,
  {f5cc0831-65b3-4f48-83ae-f5dabf85fe88}, !- Handle
  {329aad0a-5fdb-4a87-adaa-fa2c6933782a}; !- Object Name

OS:AdditionalProperties,
  {cb7ab3bc-d31a-4fca-a03d-37e6d4cafcee}, !- Handle
  {71656b93-149b-4145-9c6d-117cb35e62fa}; !- Object Name

OS:AdditionalProperties,
  {dc7d3972-7e35-4e3d-82a5-2b2cacba441d}, !- Handle
  {8ba00977-49e9-4d1c-8e7b-1e424c506a3a}; !- Object Name

OS:AdditionalProperties,
  {2f953c93-56ed-466d-9941-bf7f9e698d54}, !- Handle
  {71becb4c-1918-42d8-9813-df64043259f7}; !- Object Name

OS:AdditionalProperties,
  {b8572614-677e-4299-8983-756183160d40}, !- Handle
  {1ce93c72-2ceb-4ca9-acbf-48429ac8ad68}; !- Object Name

OS:AdditionalProperties,
  {079e5d71-8a17-4d93-b39e-15cd9b6b6d13}, !- Handle
  {0c5e8a66-ebd3-4a6c-96a0-271a9e9c692d}; !- Object Name

OS:AdditionalProperties,
  {a6f67131-4105-4800-bc9e-14d350577fb5}, !- Handle
  {cfcaf8f1-f3c5-47b1-bc30-f3a3c761a06b}; !- Object Name

OS:AdditionalProperties,
  {91eb9981-3dc7-4c69-86d9-f80a94b3e490}, !- Handle
  {83dd1024-1d1c-40f4-90e9-66ee08e8da56}; !- Object Name

OS:AdditionalProperties,
  {6ac042dd-7b44-48a1-b53a-f9c6526f3050}, !- Handle
  {7a682f5b-b706-4f7d-9f16-218b9a738a75}; !- Object Name

OS:AdditionalProperties,
  {6633aabf-8735-4fc5-ba55-9c396353db46}, !- Handle
  {1354ed1f-0370-437d-9fa6-32d731d791a3}; !- Object Name

OS:AdditionalProperties,
  {f3264d17-408b-43d1-a835-36e3f8042458}, !- Handle
  {3041dc37-ece8-4db1-b07f-66cedc0c9c31}; !- Object Name

OS:AdditionalProperties,
  {419b92c1-7abc-4883-8be4-74efa83da2f5}, !- Handle
  {9c15fb36-c89f-486d-9db2-a01b170cb022}; !- Object Name

OS:AdditionalProperties,
  {861adcfd-ba41-4f7a-b5f7-e8be055bcad8}, !- Handle
  {211b7be1-c3c8-49b4-9d64-18d0a6e7b71d}; !- Object Name

OS:AdditionalProperties,
  {257ce439-bc70-45f0-894e-25f289e1cb76}, !- Handle
  {46b28b25-696f-4a0a-86c7-8feb48d0fed7}; !- Object Name

OS:AdditionalProperties,
  {5f4b1ad5-f5f8-4dd3-858e-b4c1f489f4d5}, !- Handle
  {8427287a-3f80-44bf-a896-ca2244e8b996}; !- Object Name

OS:AdditionalProperties,
  {66af04f7-7ba6-4b41-a9d5-99b617742408}, !- Handle
  {56cd39cc-8e89-43c7-aaeb-092c9abe7f30}; !- Object Name

OS:AdditionalProperties,
  {5cc0b1e8-d1f5-4f7e-9ca1-fe85beda3b1b}, !- Handle
  {cc014ecc-9fa1-4115-ab62-43f8bb4ada0c}; !- Object Name

OS:AdditionalProperties,
  {1e2f70b9-a37a-4501-ae0a-273bbb709f4f}, !- Handle
  {41c78fba-ecb4-4d5f-baba-aa475af1ff0a}; !- Object Name

OS:AdditionalProperties,
  {aa177f35-a218-4bb5-8e61-946600a10010}, !- Handle
  {68d5ccb2-c618-4145-ab87-341457bd38cb}; !- Object Name

OS:AdditionalProperties,
  {55505cfe-ebee-4398-8aba-79fde9150d21}, !- Handle
  {e4346760-5181-4226-8e0a-182ba8f56d5a}; !- Object Name

OS:AdditionalProperties,
  {acce0f4d-8407-4c97-86a7-d67381b9f1b3}, !- Handle
  {4f3dfa68-367c-41d4-aa14-9890313287f9}; !- Object Name

OS:AdditionalProperties,
  {7df7fcdd-6b1f-436c-ab3f-75c639a37fd6}, !- Handle
  {5e866ce7-9628-4c16-9ecc-99508eff7f34}; !- Object Name

OS:AdditionalProperties,
  {091a95dd-b2aa-4a8a-8452-0533fdab268e}, !- Handle
  {973d4cc1-f543-483c-b593-a0e2c5d30fc5}; !- Object Name

OS:AdditionalProperties,
  {76a16870-92ad-4cbe-9003-857ca7bdf32a}, !- Handle
  {7234876e-522d-473c-a7db-d399dfa1e24b}; !- Object Name

OS:AdditionalProperties,
  {8da39c1c-a6d7-4fc4-8b04-2a01b8f01f99}, !- Handle
  {675c8079-e25e-4bb3-b8ed-e454084f0eaf}; !- Object Name

OS:AdditionalProperties,
  {df8f0610-6969-4ca6-964e-863215ff8f82}, !- Handle
  {de1496b3-d769-4a7e-a5cd-23ac395a1151}; !- Object Name

OS:AdditionalProperties,
  {fa604705-bced-4074-ae5b-0b40cdb7ee3d}, !- Handle
  {09ade073-e6da-41f7-b8a5-5309e56873d7}; !- Object Name

OS:AdditionalProperties,
  {5a41673f-d5a7-4826-92d0-ac546e9f56f8}, !- Handle
  {a3aaf906-50f8-495b-a349-c9edeb94ceac}; !- Object Name

OS:AdditionalProperties,
  {99783363-47ff-41bf-b057-c80dd0e2733a}, !- Handle
  {26a252bb-4fa2-4e86-9b9c-841748261a85}; !- Object Name

OS:AdditionalProperties,
  {ea8056f0-824d-4df4-839f-23b1a081c32e}, !- Handle
  {1b010013-f4b2-448d-815f-3f77f36fd062}; !- Object Name

OS:AdditionalProperties,
  {fb6744d9-7a35-4c4c-8044-a87271f43efc}, !- Handle
  {f0b6018a-9f17-4500-83a3-3bae3e008ac3}; !- Object Name

OS:AdditionalProperties,
  {5ee5f7ef-1494-4bdf-940d-6ee52112a24b}, !- Handle
  {634b84dc-2c4c-43a4-90c9-f1545d03ebcc}; !- Object Name

OS:AdditionalProperties,
  {002a170a-6fbc-444d-ab07-2d06e33debf3}, !- Handle
  {4bd15b26-c2a2-4cff-892e-76e4feb6ae43}; !- Object Name

OS:AdditionalProperties,
  {24b5a43b-be99-4fa8-8c9b-3b0419165124}, !- Handle
  {14f92148-e6e4-4fe1-bdd4-1cc469b5e239}; !- Object Name

OS:AdditionalProperties,
  {581b2d93-e2e6-4d30-9457-373d003037c7}, !- Handle
  {5c0cb671-21fb-4678-addd-135399150233}; !- Object Name

OS:AdditionalProperties,
  {5c64d32f-7a62-4707-b378-e27d16aa2ec8}, !- Handle
  {e52d5e95-6232-402e-b096-e1cae7000d90}; !- Object Name

OS:AdditionalProperties,
  {bea87941-7b33-42a5-8a9b-f4bc60426de1}, !- Handle
  {11943233-3e58-4b07-b44d-84ea36e1b3ea}; !- Object Name

OS:AdditionalProperties,
  {e815f391-a76d-4fb4-a0c8-da1d198b1001}, !- Handle
  {6b45926c-b733-42f2-b2e8-cc3a3fea254c}; !- Object Name

OS:AdditionalProperties,
  {d0404f93-302c-47dc-9f26-90c97c87944e}, !- Handle
  {ed1bacc4-eae3-4bd1-b26d-b6050c6a1011}; !- Object Name

OS:AdditionalProperties,
  {3830ff7c-eed1-4ca2-a44e-5bec34320658}, !- Handle
  {47f33871-82d8-479e-935b-7d2de04ddedc}; !- Object Name

OS:AdditionalProperties,
  {0acfe4f4-4eb5-4632-93f9-4dbea7a31fc2}, !- Handle
  {ed1716e1-5420-4841-bebd-acfaa7b0cb7d}; !- Object Name

OS:AdditionalProperties,
  {4bb19c30-3c81-46e6-824d-c42d3d8cbcd4}, !- Handle
  {96bf5ec6-523d-40fe-abc0-56cbdd0dad84}; !- Object Name

OS:AdditionalProperties,
  {d1068dba-48cd-43e0-b8a4-77b8cd9b102e}, !- Handle
  {8d6e59cf-2a57-4a42-b8c2-f055a566d27a}; !- Object Name

OS:AdditionalProperties,
  {27555c14-23fa-462f-9d29-f0ab5351487d}, !- Handle
  {0283499e-50d1-493b-ab81-f91e21fda7d8}; !- Object Name

OS:AdditionalProperties,
  {7d4f5bb4-9814-45ee-a66f-931691361d7a}, !- Handle
  {dc607140-8099-4d24-90f2-2aa883366cbf}; !- Object Name

OS:AdditionalProperties,
  {e3a2095a-af46-4825-b515-0cf105ca3f2b}, !- Handle
  {f9a1d593-edff-4149-81de-a4b43fecb5c2}; !- Object Name

OS:AdditionalProperties,
  {834ae2c9-c39a-4093-8add-0ac4cf8cbb84}, !- Handle
  {e0c493c9-d2b6-4fbc-b946-b920212e4e2d}; !- Object Name

OS:AdditionalProperties,
  {98b121be-89a5-4443-bcff-9c891241a05b}, !- Handle
  {fb2259b7-7bc4-4e93-86f8-23d5acf78642}; !- Object Name

OS:AdditionalProperties,
  {a01127ee-8b74-48ce-9a7f-de67d4183f30}, !- Handle
  {62f49cdf-b061-4634-ac96-6774e34bfc4a}; !- Object Name

OS:AdditionalProperties,
  {beeeb564-825c-4447-a50f-a611a8d7fad6}, !- Handle
  {8a1f5166-4ca3-4224-a795-a7d52d67cf1b}; !- Object Name

OS:AdditionalProperties,
  {30bdb7dd-6949-4af6-a2b6-4cd46a432cc5}, !- Handle
  {c513d10b-69b4-4d72-a8aa-451eab5a7dad}; !- Object Name

OS:AdditionalProperties,
  {2535d6b9-f1d0-4a81-a623-89fc384ae88d}, !- Handle
  {9961f636-ed83-4078-b6ac-19f4b739919f}; !- Object Name

OS:AdditionalProperties,
  {02228df0-24f6-48e1-92c7-97723c764ccd}, !- Handle
  {828927d2-dd28-49d2-89a1-989a8f9e7bab}; !- Object Name

OS:AdditionalProperties,
  {2bb8c73f-a4e3-49db-b812-38b9487bbcfd}, !- Handle
  {2c6ddb95-c14e-470a-bbeb-806ccc5e8b54}; !- Object Name

OS:AdditionalProperties,
  {4a76c436-bcf1-41d5-8915-3f322a7a9fa4}, !- Handle
  {2ee182fc-e42c-42d8-a5b2-7a16f2f5c555}; !- Object Name

OS:AdditionalProperties,
  {8dda97b1-c17f-4648-99e1-a3aea856eef4}, !- Handle
  {6af39b71-4767-4c25-b8ae-cf7184c7e946}; !- Object Name

OS:AdditionalProperties,
  {3cfb63d0-cc7c-41e4-8a79-60a4f8cd7cf3}, !- Handle
  {a86f8b78-aa6f-4df9-97d5-7d52d7cf4f4c}; !- Object Name

OS:AdditionalProperties,
  {29f86331-cfa3-457e-bd18-ec908ef36158}, !- Handle
  {c66c6483-9e90-4c49-abe7-998206d493f8}; !- Object Name

OS:AdditionalProperties,
  {f14b7ace-08f7-4a8d-a038-896738f3d95a}, !- Handle
  {1b51dc3c-aef7-43c5-bfc6-a3e69ae7336e}; !- Object Name

OS:AdditionalProperties,
  {e07135dc-948a-4146-8a37-b8dd85783a0e}, !- Handle
  {eee884dd-e516-48a6-a93e-8beb6f75587b}; !- Object Name

OS:AdditionalProperties,
  {d8c56b41-3922-45b8-ab17-7872b5a34eed}, !- Handle
  {d8802232-1bd3-470a-a0ca-973f621f2fa0}; !- Object Name

OS:AdditionalProperties,
  {b4bfc1d6-d837-419d-85a8-b8dff8457507}, !- Handle
  {1d3d255c-f920-43f4-9fc9-d807745b0547}; !- Object Name

OS:AdditionalProperties,
  {57f2f84f-59b5-48e7-a820-937a99058c0c}, !- Handle
  {e671c766-7abf-4284-9fc3-4fe504ade49f}; !- Object Name

OS:AdditionalProperties,
  {06d73a65-d264-44d8-9685-6fa38ef75bea}, !- Handle
  {64b87f80-2b9c-409a-bd43-26b6e4417627}; !- Object Name

OS:AdditionalProperties,
  {ea9d1d99-0219-4666-a5ba-a018dad13510}, !- Handle
  {f79beb16-6eed-4802-941e-2d808d3b67dd}; !- Object Name

OS:AdditionalProperties,
  {aad9da95-870b-4edf-aac6-5b1ccf339c9f}, !- Handle
  {bd5fa040-2581-4ab4-9043-3e7a4a3596c9}; !- Object Name

OS:AdditionalProperties,
  {160b4ce2-d068-4fe2-8b72-59c03d949f74}, !- Handle
  {b6a5d435-5a63-4ad8-a147-562c5b3db526}; !- Object Name

OS:AdditionalProperties,
  {5cb15b5a-5574-44ea-adc6-01234a339661}, !- Handle
  {abddbbef-3793-4453-8c52-8b2304dc427e}; !- Object Name

OS:AdditionalProperties,
  {d133bb64-e532-4976-b9e3-517e1b5635d6}, !- Handle
  {777499d9-3e65-433d-bc38-29b0a0397029}; !- Object Name

OS:AdditionalProperties,
  {7db30197-1561-4909-add9-56141dda19d1}, !- Handle
  {bc9a80b3-2a99-4e90-9de8-bd3b1f45ff8d}; !- Object Name

OS:AdditionalProperties,
  {718d4ddb-cc43-458c-90dd-6d373a6f81e5}, !- Handle
  {c2341e7f-b179-49f1-988c-2c0736c34d81}; !- Object Name

OS:AdditionalProperties,
  {63ca3c7b-e938-414b-9bb2-a14b31b0ad82}, !- Handle
  {2aa45591-b8de-44d9-b345-c3e2e88d0306}; !- Object Name

OS:AdditionalProperties,
  {86061707-81c3-4d2b-9fe5-195e85ac26b6}, !- Handle
  {c25f3333-eac1-49c2-aad6-3fbf82611cdf}; !- Object Name

OS:AdditionalProperties,
  {e3254e36-f181-4b95-b624-27b25f037b9e}, !- Handle
  {c5acd905-ee49-4d04-9148-d40693a7ecd9}; !- Object Name

OS:AdditionalProperties,
  {3cf3eee8-e082-45c4-878f-08a78895a504}, !- Handle
  {484449d0-c4b1-4968-ae70-67ecbd90a2dc}; !- Object Name

OS:AdditionalProperties,
  {6a6950ec-a45e-4186-b8b4-92581f7d83c6}, !- Handle
  {4f8ca537-1155-44f9-83c7-c540498af74c}; !- Object Name

OS:AdditionalProperties,
  {4429b104-7e80-49ac-aad9-b3e380b3b02b}, !- Handle
  {93ae8cab-9aae-43ca-a088-0425d76b73f9}; !- Object Name

OS:AdditionalProperties,
  {abf8b939-e77c-4933-8dc2-8c1256d60d26}, !- Handle
  {43797355-f634-4c90-aae9-864c86cb1958}; !- Object Name

OS:AdditionalProperties,
  {a91a3ad8-04db-4d70-b2a0-e26b1e88147a}, !- Handle
  {c0b823ab-b354-4372-a486-9353e52e668b}; !- Object Name

OS:AdditionalProperties,
  {4ef2c905-2003-4386-ba5b-fbd504fe82dd}, !- Handle
  {45ed69d7-3ba1-4f6b-954a-c53c679b470d}; !- Object Name

OS:AdditionalProperties,
  {06675653-ffaf-4106-99fb-d5519c5395ee}, !- Handle
  {95000260-a43b-4689-9123-1794198a4cf0}; !- Object Name

OS:AdditionalProperties,
  {a10df802-5b32-4692-a9ce-880b736abd87}, !- Handle
  {8994ea7f-fbce-43f1-aee7-ffad6f125ae6}; !- Object Name

OS:AdditionalProperties,
  {722e6a10-7b12-42b0-88ed-84290fe3ce63}, !- Handle
  {38663034-cb0b-4d63-9efb-adc522182c01}; !- Object Name

OS:AdditionalProperties,
  {7a899476-cae8-4e4e-add1-ad190807dfbf}, !- Handle
  {66fb745c-0da8-4477-8686-60dfc356f6df}; !- Object Name

OS:AdditionalProperties,
  {d4ee3f96-6343-4292-b978-d2ca091180d0}, !- Handle
  {2a11ecb9-c47a-48ec-9731-c7bb24792669}; !- Object Name

OS:AdditionalProperties,
  {afc26538-ee2b-44fc-8ed0-10c3967b2ef6}, !- Handle
  {46e304ae-bdf9-4338-b338-1301a87d6faf}; !- Object Name

OS:AdditionalProperties,
  {96919752-c03c-4573-8473-a4f4aa0e6719}, !- Handle
  {d763e2db-c213-490d-896f-a3c86c8b3bce}; !- Object Name

OS:AdditionalProperties,
  {3b134689-6faf-4de9-ae93-ae52cd0ee6eb}, !- Handle
  {eb156605-c716-401e-9df8-775dd78b5e7d}; !- Object Name

OS:AdditionalProperties,
  {e82ad4c7-213b-44e6-a8e0-f8ce546786ed}, !- Handle
  {5f2dd499-72e3-41e7-a6a3-03906f1cf846}; !- Object Name

OS:AdditionalProperties,
  {f2760370-28a2-43d3-b275-6c67d942ba50}, !- Handle
  {5cd06c04-1ce8-404f-87d9-7f82acdf7206}; !- Object Name

OS:AdditionalProperties,
  {313a3f37-d03d-4b83-be31-96c0151c3df1}, !- Handle
  {7b7669c9-f5de-42d6-a01f-ddbe35bc7e93}; !- Object Name

OS:AdditionalProperties,
  {6d809fae-f88c-4faf-add9-45c24e8f4267}, !- Handle
  {ff9e4cab-558e-4cde-a14f-111d65f7c0dd}; !- Object Name

OS:AdditionalProperties,
  {b47a56b7-6a2e-4e73-aee2-12130b56cdf7}, !- Handle
  {3bcc6cbd-5a60-4899-80a3-f4cbfdd8c54e}; !- Object Name

OS:AdditionalProperties,
  {58ec9b78-8e7e-4b6f-98e0-d6aa00b547f6}, !- Handle
  {75881478-98f4-4021-b686-42c1b9bd3a42}; !- Object Name

OS:AdditionalProperties,
  {d4f7a1a9-1b6b-489f-a0c8-153a2ef0b1e3}, !- Handle
  {5fd5d4ff-7b42-4a66-95bc-e2928d6e3665}; !- Object Name

OS:AdditionalProperties,
  {2622e4e8-a54f-48a0-96ee-cd2d9df2df4d}, !- Handle
  {7f5a1087-6fae-4c06-80aa-beb6b7393dbe}; !- Object Name

OS:AdditionalProperties,
  {025e3d55-a8dc-4721-a036-64a794d259bf}, !- Handle
  {a55eeebb-ad02-45e0-90ae-d31258386189}; !- Object Name

OS:AdditionalProperties,
  {2c03032c-9431-40c9-836f-b4df0c1dcd0c}, !- Handle
  {ff31ff02-8aad-4818-9241-8240c643125a}; !- Object Name

OS:AdditionalProperties,
  {b9603e01-2414-425b-a865-6afa8492c4af}, !- Handle
  {5f461d00-e97b-4135-942f-38b3271e0c14}; !- Object Name

OS:AdditionalProperties,
  {ae7c500e-1cca-4482-843b-ff5abb9a45d5}, !- Handle
  {cee4b7c9-a79a-4e89-855d-95bad4e56dc4}; !- Object Name

OS:AdditionalProperties,
  {37f3b2c2-37c9-4fa2-bd7e-41aaf5753cfd}, !- Handle
  {eb17c631-d6ea-4e06-b2d4-c91d35ee7c58}; !- Object Name

OS:AdditionalProperties,
  {30023667-49be-4350-a6bb-dd6ac59a3eb6}, !- Handle
  {51cab036-e6f9-478c-bb59-0be009205b15}; !- Object Name

OS:AdditionalProperties,
  {8234b394-b96b-4629-ba4f-9ed1e852d35d}, !- Handle
  {7b64ae6c-40c0-4348-a26a-fa522459d333}; !- Object Name

OS:AdditionalProperties,
  {cac448a7-b6dc-40e8-aa00-6de6a71b7767}, !- Handle
  {cbeca138-380c-499d-a6ca-8c8d3e8957ff}; !- Object Name

OS:AdditionalProperties,
  {5c48a833-17e5-4924-9460-2fd7e098daa5}, !- Handle
  {319c0636-2b43-408d-8182-ea53e4d8d4d9}; !- Object Name

OS:AdditionalProperties,
  {c2a58c34-0fc3-4316-b50d-9653db305d8b}, !- Handle
  {c83539a1-65c1-435f-a6e8-86bb68c7b8ae}; !- Object Name

OS:AdditionalProperties,
  {78c7041f-160b-41f8-bcc2-56dd4d4fe68a}, !- Handle
  {fdb68740-5a12-40da-8889-48b406d805a4}; !- Object Name

OS:AdditionalProperties,
  {cc77bff8-4320-46f3-9cde-1f940f339d87}, !- Handle
  {96898b09-cb94-40c2-ad85-7bed829fa621}; !- Object Name

OS:AdditionalProperties,
  {20a177f7-7359-449f-bd18-23bdfb099d3a}, !- Handle
  {2b24baef-acfa-4bba-9917-cf67329a131c}; !- Object Name

OS:AdditionalProperties,
  {a9ba1b93-60f4-45b5-88d6-ac1b6a3af442}, !- Handle
  {db4c6874-1817-45a1-be13-351aa81df259}; !- Object Name

OS:AdditionalProperties,
  {551b4205-9799-42cf-b77e-4167fd4a1872}, !- Handle
  {aa39c59b-c025-4bbe-9388-b053c98eeb6a}; !- Object Name

OS:AdditionalProperties,
  {a98cdf32-6d53-46ad-a0d1-ea298c399db6}, !- Handle
  {a72d0d7a-7724-4b92-86f4-296f57e5c000}; !- Object Name

OS:AdditionalProperties,
  {39c6d8e9-3377-43ee-b687-e242a785b92a}, !- Handle
  {d52df145-54a8-4285-91a9-5f4cbe8126b5}; !- Object Name

OS:AdditionalProperties,
  {551fce5b-b307-4763-8c0c-1a472029c559}, !- Handle
  {f3df6908-f46c-4664-93f0-4a732c0ae684}; !- Object Name

OS:AdditionalProperties,
  {dcfcf96e-5670-4b95-add0-636035feaa1f}, !- Handle
  {4eb54a73-f637-46c8-9812-2c2c150f7434}; !- Object Name

OS:AdditionalProperties,
  {610bbbc6-029a-4ab2-92ce-97e7a296f39f}, !- Handle
  {6bdfefb1-8b8e-49e6-9550-ba00f328f1a5}; !- Object Name

OS:AdditionalProperties,
  {80616aaa-9148-4d01-9596-6226448e88ee}, !- Handle
  {12250fe9-e5c9-49ad-8cfe-0629c594aae8}; !- Object Name

OS:AdditionalProperties,
  {ea2afaa4-b3bc-4414-a041-4de93d72c77c}, !- Handle
  {161605d6-6d11-487f-abeb-316788f208ae}; !- Object Name

OS:AdditionalProperties,
  {02528736-a2e0-469b-93d4-df197c17012e}, !- Handle
  {8ca461a8-eca4-4a03-b3cd-947da4c3137e}; !- Object Name

OS:AdditionalProperties,
  {664e2791-4d9e-45ad-8064-64a88a683dd7}, !- Handle
  {00e4ab16-22ba-4cb3-aa05-bda6a74c206a}; !- Object Name

OS:AdditionalProperties,
  {035621ed-9c0d-4fca-9cbd-b33b4b46b08f}, !- Handle
  {fd72159b-2036-4d1d-8928-949787f91178}; !- Object Name

OS:AdditionalProperties,
  {0fa2ee5b-8319-49a0-8960-0bb8b49e833f}, !- Handle
  {eb8934d5-4fc1-450e-b1fe-fe8f801fd63f}; !- Object Name

OS:AdditionalProperties,
  {c75ece7e-02ec-48b3-9884-60623a7dd717}, !- Handle
  {51c73654-4dd2-40a5-8c7f-2ad0bbb09822}; !- Object Name

OS:AdditionalProperties,
  {1d76f1e6-6fbf-45b9-ba20-67a1f69253a0}, !- Handle
  {ffd6eb6f-c6cc-4f40-bf96-64796e6cdec6}; !- Object Name

OS:AdditionalProperties,
  {d4085e43-e09b-4f64-80da-bbae15e29bed}, !- Handle
  {754cf504-f92b-4973-a718-cdf18cbcda9d}; !- Object Name

OS:AdditionalProperties,
  {6cae8779-700e-4e0f-af5e-1a8a93a8f3ee}, !- Handle
  {af98565f-f2e7-42f8-92c0-5dd45274528b}; !- Object Name

OS:AdditionalProperties,
  {aaacd21a-f93d-4842-bac6-b52d8a3e3df0}, !- Handle
  {1f381ee8-fd96-45ab-aeb6-2ae8b5a9bfcd}; !- Object Name

OS:AdditionalProperties,
  {35189ff3-088b-4e55-a679-331cb2d9eccf}, !- Handle
  {7cf0b584-27ca-4744-8358-0f5bba255578}; !- Object Name

OS:AdditionalProperties,
  {3432b191-0766-47c2-af10-9faa45acfe33}, !- Handle
  {026f55ec-2690-4741-bae6-c3dc8287ee87}; !- Object Name

OS:AdditionalProperties,
  {6846ca5f-b708-4e48-acac-932134f63ec1}, !- Handle
  {41f4ef49-486e-44fd-acc4-1c01c8d19ebf}; !- Object Name

OS:AdditionalProperties,
  {f24d9170-8305-4ea4-a5c8-da876108225f}, !- Handle
  {70d85cdb-ddbf-4989-b0c4-30c82339e6a1}; !- Object Name

OS:AdditionalProperties,
  {54cc3c9d-35d2-4549-9068-02f32aeb6d61}, !- Handle
  {e92e9136-2d12-4486-9ad9-d4ab76ac5427}; !- Object Name

OS:AdditionalProperties,
  {4b8d1166-6ccf-4f94-ba89-0960bbbdae5e}, !- Handle
  {c0b918a2-34fb-4520-bcf5-e1806ed2e705}; !- Object Name

OS:AdditionalProperties,
  {e6a574d3-679e-4c97-8b55-25c97c4e7d91}, !- Handle
  {e5416a1d-27f5-4a61-8d13-76895cdfe7eb}; !- Object Name

OS:AdditionalProperties,
  {2c630ac8-e9d8-4337-8b98-aab7eda28d93}, !- Handle
  {a650eb6f-1371-4e4b-b285-c515187f98f1}; !- Object Name

OS:AdditionalProperties,
  {778a448e-e63b-42c5-b030-a1ee9b6764fe}, !- Handle
  {b2c3b14c-aeb3-4865-b258-b57ec56232ee}; !- Object Name

OS:AdditionalProperties,
  {b47b9055-a052-45fa-ab44-1b09d751ecf3}, !- Handle
  {df765eb5-74d3-490a-aeeb-d455eb81b68d}; !- Object Name

OS:AdditionalProperties,
  {0916db4f-f545-4ec0-9aca-c2ba57e8c509}, !- Handle
  {edbc14f8-0654-4431-8d3f-a6ad837139af}; !- Object Name

OS:AdditionalProperties,
  {4820b133-f456-4289-934f-6d91a98d82d6}, !- Handle
  {ca1018ae-0dda-42ec-bfe8-3b670c6c2373}; !- Object Name

OS:AdditionalProperties,
  {aea61190-eba2-4116-b5cb-789b797a38b6}, !- Handle
  {f4355324-38e0-4001-80d9-a5f7702b9166}; !- Object Name

OS:AdditionalProperties,
  {c610086c-8551-42a4-aae9-b171d24d868a}, !- Handle
  {a91b3344-046c-415a-a50e-dcc8d785ebd0}; !- Object Name

OS:AdditionalProperties,
  {f0831b8e-ecda-40fd-b5f5-43eb1e681c7c}, !- Handle
  {80710be3-24ea-47af-8f7b-17b9fb05805c}; !- Object Name

OS:AdditionalProperties,
  {ccf0e7c0-bdfe-41e2-99c0-e2c419d9f010}, !- Handle
  {6cb3bb98-eaf8-459f-8de0-27b8f0da4b70}; !- Object Name

OS:AdditionalProperties,
  {2abdf856-089a-43ac-9ec3-cdd34652dd9c}, !- Handle
  {c6c18e5a-562c-4ec9-ac2f-ce597c4858d4}; !- Object Name

OS:AdditionalProperties,
  {4adc8b8c-171f-408c-8ff0-a92c7758affd}, !- Handle
  {2fb0b4d1-7788-40fd-a70c-f3591e605531}; !- Object Name

OS:AdditionalProperties,
  {7255c5fd-76d3-44f6-85cd-05e9b6557d17}, !- Handle
  {11d7834a-3614-4a4a-b221-4908c2797072}; !- Object Name

OS:AdditionalProperties,
  {498ef2cf-77a8-4a31-a4e7-bfd36296db3b}, !- Handle
  {d966f1d5-952a-4645-9b6f-20097b93ba15}; !- Object Name

OS:AdditionalProperties,
  {a571538a-b6a2-4b05-b740-2146d19a8728}, !- Handle
  {d86954aa-e1f2-4ef7-a3c9-41208eef0814}; !- Object Name

OS:AdditionalProperties,
  {324c24f6-a3a6-4bef-bd20-a95df616b04b}, !- Handle
  {576c7079-1489-4183-bb4f-1f773536e9b6}; !- Object Name

OS:AdditionalProperties,
  {a8b847e4-d752-49ee-bd85-2cf1156ab700}, !- Handle
  {7f59fdaf-ffc8-4b89-94f7-dfc83aae5701}; !- Object Name

OS:AdditionalProperties,
  {c57875b2-48a7-417d-86b2-484ed2a862b7}, !- Handle
  {9070ca0c-130a-4a58-b4c0-b02dcbca56f3}; !- Object Name

OS:AdditionalProperties,
  {4481e88d-7c92-4c7d-b3fe-b1e2c728155f}, !- Handle
  {855d4335-8544-4b47-8cf0-9bc47b995788}; !- Object Name

OS:AdditionalProperties,
  {da956a55-5f3c-4e05-8150-071f45e9289c}, !- Handle
  {2fdaeb75-06f9-4d9c-9b38-1851b2330edf}; !- Object Name

OS:AdditionalProperties,
  {f217a434-20ef-4140-8b56-607ab19e88f2}, !- Handle
  {243a5599-6743-48fa-a4fa-c5b786012b42}; !- Object Name

OS:AdditionalProperties,
  {cec81b06-d721-4bbb-ab81-7bc739792e70}, !- Handle
  {430e140e-c215-478f-b41e-08a536008c34}; !- Object Name

OS:AdditionalProperties,
  {9801600a-1863-46e1-8b12-288e9a5c3cd4}, !- Handle
  {3754aa5f-a0f5-45fc-b145-8f90c6b110a5}; !- Object Name

OS:AdditionalProperties,
  {1f09c11b-1e7e-4f88-9c5b-c4e055d0b93b}, !- Handle
  {fb433201-c53f-4983-b688-4db4c003840e}; !- Object Name

OS:AdditionalProperties,
  {fa577671-b71a-49b0-93f5-c4b117c4f6a7}, !- Handle
  {4e8c052c-4150-4890-983b-1e86fb93a15d}; !- Object Name

OS:AdditionalProperties,
  {6bc55a02-d506-4515-8f1b-0369447d24d1}, !- Handle
  {09df229f-4d93-4c25-b409-45b295e24bab}; !- Object Name

OS:AdditionalProperties,
  {006e6274-3db0-4376-b9f9-a8a59e0ff79c}, !- Handle
  {4ddb295b-7ae2-4e55-a695-2249fb9b038a}; !- Object Name

OS:AdditionalProperties,
  {1d9a2924-bb33-4a0b-b1cd-f691555e6dc4}, !- Handle
  {de2d82d9-a311-4c26-a5be-56793689bd2e}; !- Object Name

OS:AdditionalProperties,
  {9613e947-a69d-40c0-b998-3bac5181f352}, !- Handle
  {eb99379a-68c1-4ced-a62b-9d45bce3407e}; !- Object Name

OS:AdditionalProperties,
  {a8539b82-a4ba-4d6b-af47-90be2edbff71}, !- Handle
  {a8f79a67-5199-4274-a5ad-359207cf7f38}; !- Object Name

OS:AdditionalProperties,
  {d4aaec3e-2bc7-4cae-bacb-6494591ead2c}, !- Handle
  {71f87697-c426-4647-b41d-181adbf51b66}; !- Object Name

OS:AdditionalProperties,
  {141f2ac8-cb25-4c94-b11f-1581b6bfcae5}, !- Handle
  {aa3ce3c9-d278-4097-9281-ed83985d34f9}; !- Object Name

OS:AdditionalProperties,
  {26a639a4-0f10-4aac-9539-4a139ef6c25f}, !- Handle
  {f685992e-2b58-42bc-a206-aacff4029a06}; !- Object Name

OS:AdditionalProperties,
  {c91f58a5-43eb-4361-bb96-cb1be18a3abd}, !- Handle
  {6328ffee-fa75-41e2-83e5-5aaa7e403040}; !- Object Name

OS:AdditionalProperties,
  {5a99ac2d-1ec6-4385-86d3-4ef90a7f6cb8}, !- Handle
  {0d179ce3-521f-4cc7-803a-127ebe9ddb6a}; !- Object Name

OS:AdditionalProperties,
  {0d69b799-d4b8-4ae2-8531-86776f25f546}, !- Handle
  {78e512f6-851e-4673-81a1-c4bbd6fc4b08}; !- Object Name

OS:AdditionalProperties,
  {2c4b90b6-9eae-471f-9a38-5b6027f86b4e}, !- Handle
  {312ad392-9617-46b0-9efa-1c69c95f0507}; !- Object Name

OS:AdditionalProperties,
  {ff0c3e3f-6187-4404-a66c-a6ec4ccb9ae8}, !- Handle
  {163dbd84-7d69-49d8-98c4-f8bd6979a4ce}; !- Object Name

OS:AdditionalProperties,
  {78dbf26c-d6eb-400b-94c2-3e8b15fed5be}, !- Handle
  {1df82140-ea49-408f-9b30-8dda9bad195c}; !- Object Name

OS:AdditionalProperties,
  {65d04f9d-dc99-4fd9-8b2c-45e5fd616678}, !- Handle
  {837bad1b-7c11-42b0-8df9-95a91cfecd6a}; !- Object Name

OS:AdditionalProperties,
  {e47e8ace-8ad7-4f5f-9bdc-f8899b8b7682}, !- Handle
  {f1827bc7-a76b-403f-982d-c4a838f10f0a}; !- Object Name

OS:AdditionalProperties,
  {c0477a0d-b413-4051-b5a1-479a01c2c3d3}, !- Handle
  {680c6859-4654-4ce8-bc9f-1833b2f2a658}; !- Object Name

OS:AdditionalProperties,
  {24ea4c28-a506-4c52-88ff-89fdad4d042d}, !- Handle
  {b98e80c3-1db8-4b2e-80ae-c571fc40a41a}; !- Object Name

OS:AdditionalProperties,
  {ecc60b2d-e311-4e1c-8d5c-f2fe919146b4}, !- Handle
  {69cf18ac-e229-408e-9a74-4d83dd1357f4}; !- Object Name

OS:AdditionalProperties,
  {df58551f-a53c-4356-ac79-33c457a361e4}, !- Handle
  {77af6c26-71c2-4e2f-b509-8a827f26f185}; !- Object Name

OS:AdditionalProperties,
  {18950097-553c-41de-bcec-7d12d69f81e9}, !- Handle
  {fd656254-437b-4e8b-bc7c-356f35eef7cb}; !- Object Name

OS:AdditionalProperties,
  {3733333c-1e57-4cf5-9b67-8202f1fc58ac}, !- Handle
  {3cdf4452-d6b9-45f8-bd27-589b1e581468}; !- Object Name

OS:AdditionalProperties,
  {343e7c3c-a34a-45e1-a689-9ee47da23e59}, !- Handle
  {cc2b91dd-d8b0-48c3-88ed-5485cb6aef89}; !- Object Name

OS:AdditionalProperties,
  {fc45d1c5-4b61-4d85-be8f-64e73dd86b68}, !- Handle
  {318fe30d-9939-4bd4-9d85-f480448a07e7}; !- Object Name

OS:AdditionalProperties,
  {8c82d03c-6b3d-4a69-b9a1-263a872492ff}, !- Handle
  {9c7078ae-3419-42c8-9a78-677ad8fc7f40}; !- Object Name

OS:AdditionalProperties,
  {36635a1f-e94c-4285-bab1-d247aa907b14}, !- Handle
  {473ce617-01ac-49cb-8882-c60d562469ea}; !- Object Name

OS:AdditionalProperties,
  {a2915da5-3e3a-4c14-939a-3408515bb06c}, !- Handle
  {654ddc5d-2453-4898-87c8-52a183f8b028}; !- Object Name

OS:AdditionalProperties,
  {fd4fd808-e565-45ac-b92b-d4c3a03cf535}, !- Handle
  {a762f656-439e-43f5-85b8-f0de5f920ea4}; !- Object Name

OS:AdditionalProperties,
  {eb7026b7-8ef3-4f8a-9da1-c14815c123c8}, !- Handle
  {18df5ee2-ef8d-4af5-bc3b-a7199632b5ea}; !- Object Name

OS:AdditionalProperties,
  {c6f72ffb-9048-4d8c-bc89-968829ccaf4a}, !- Handle
  {b6ebfedd-d790-490e-8435-9501a62afac5}; !- Object Name

OS:AdditionalProperties,
  {d2fc82c9-f983-4f5b-ae6a-af384eb77c4f}, !- Handle
  {bdf84e9b-4c26-40d4-a392-e91b1ea82620}; !- Object Name

OS:AdditionalProperties,
  {3f1b8ded-0937-4eaa-ac4a-1390ff14253e}, !- Handle
  {8c524eee-35c4-408e-a6b1-c3a62761e6cf}; !- Object Name

OS:AdditionalProperties,
  {35361b18-2ff7-49fb-8bdb-d91c317ff558}, !- Handle
  {9d0fffb5-2b77-4717-8896-7fd4fd82570d}; !- Object Name

OS:AdditionalProperties,
  {d003c974-9ff2-454a-b29a-1272229eca3a}, !- Handle
  {50ab3554-1563-427d-b9fc-2b2530ec80b4}; !- Object Name

OS:AdditionalProperties,
  {841797ee-5029-430e-a261-d610c97c91de}, !- Handle
  {21d388c6-9135-4c47-86c7-ad4585631a7b}; !- Object Name

OS:AdditionalProperties,
  {eb637a55-7e0a-4d11-bd96-d39f38e7d8f3}, !- Handle
  {a9494cae-2f20-4ac5-8ba6-e73c4f50df45}; !- Object Name

OS:AdditionalProperties,
  {a9461c6e-33fd-4373-a197-b080db2e884a}, !- Handle
  {302c830a-f0d3-4d30-8c5c-2a10fe523e5c}; !- Object Name

OS:AdditionalProperties,
  {fa6a3a2c-87b8-4ed0-bbb7-d1e0e6b305c6}, !- Handle
  {92add4d7-f88a-41c0-bd30-adc396a73d8b}; !- Object Name

OS:AdditionalProperties,
  {c4e70f8f-4306-4e9b-bd61-8787ee724d89}, !- Handle
  {d8df248e-4f32-4b14-afd5-e9133a54b7ca}; !- Object Name

OS:AdditionalProperties,
  {70763f38-d2fc-4405-8609-b16c775c8be0}, !- Handle
  {7c403839-5690-4dc4-9a10-fedb2ec3a20a}; !- Object Name

OS:AdditionalProperties,
  {09028b09-1245-4f4c-8ff3-cb9d0a64112d}, !- Handle
  {56770a6c-5b23-4c64-bfd1-07e73182a1c9}; !- Object Name

OS:AdditionalProperties,
  {63d60dc6-7109-47e5-b74e-5feb479a454a}, !- Handle
  {9c79fda9-a403-49ba-8c18-9c359a580fe5}; !- Object Name

OS:AdditionalProperties,
  {9d972420-7d8c-4128-8fa4-d04d917f4e6e}, !- Handle
  {09110d50-bb31-44b8-bc11-1fd5fb70cdbd}; !- Object Name

OS:AdditionalProperties,
  {ce47e91e-4048-44ea-850b-3ac41e3829cc}, !- Handle
  {b6ed236a-2b09-4520-b937-231261887abf}; !- Object Name

OS:AdditionalProperties,
  {8cc6e029-6de5-40af-a17c-861ad46e7f6b}, !- Handle
  {a0110e21-287e-4af7-8274-6f9c9f330416}; !- Object Name

OS:AdditionalProperties,
  {5c34608b-f0f0-4c9e-a65d-aba11cbc94c2}, !- Handle
  {82debaf9-db95-4daf-bda8-6f2cc73e2c99}; !- Object Name

OS:AdditionalProperties,
  {7490b994-1ce5-4c49-b85f-a4eae5f3867f}, !- Handle
  {bc30c953-2824-4891-b755-4a4fbb125b9e}; !- Object Name

OS:AdditionalProperties,
  {4dde384c-0c42-4f7e-93d1-2e3576fb7ac8}, !- Handle
  {9023995d-f538-42d3-87f0-e58d496bd5e4}; !- Object Name

OS:AdditionalProperties,
  {84439095-db40-40f4-8800-5b7180aaefc7}, !- Handle
  {e9b49983-a28a-4b84-a32b-0933bbd9e8e4}; !- Object Name

OS:AdditionalProperties,
  {d4a7e463-b4bb-4861-b5da-52152579b9c7}, !- Handle
  {a6813b5f-bc86-4112-abfa-fac9a9b1a48d}; !- Object Name

OS:AdditionalProperties,
  {7a5760ca-e095-48e6-bd40-563d8b16691c}, !- Handle
  {c0c940b8-49bf-4ea1-859f-8c226bb6dc9f}; !- Object Name

OS:AdditionalProperties,
  {0979819d-15e5-404e-a093-87102af8bfc6}, !- Handle
  {7642a5e8-2b33-491f-87da-7e3a9ba3b647}; !- Object Name

OS:AdditionalProperties,
  {53ca34d6-a078-431e-ba78-647f7c5179ea}, !- Handle
  {c7a18708-6140-4d5e-bee6-676ed64ad62b}; !- Object Name

OS:AdditionalProperties,
  {40beec0d-fd63-4c86-a343-c079ddd31421}, !- Handle
  {10f8dddd-d989-475f-990c-4c55b38bc8f1}; !- Object Name

OS:AdditionalProperties,
  {d1da954f-f8de-4c77-b52c-8eea426b42ab}, !- Handle
  {e278c900-3343-48a6-b88e-d8dfa08d8435}; !- Object Name

OS:AdditionalProperties,
  {213c9b99-4201-4123-a736-4348a7397144}, !- Handle
  {52ce4b9f-d43d-48be-a95d-2d2bc56995e5}; !- Object Name

OS:AdditionalProperties,
  {9a4a7ef9-1be6-49de-8055-1a3f4092d851}, !- Handle
  {d042aa62-3db7-4f84-b1e7-fa71f00b5c9e}; !- Object Name

OS:AdditionalProperties,
  {bcc0c979-815a-43dd-98e6-0897f7002dc1}, !- Handle
  {abe4c367-403a-4501-bc06-e3d829ecf4d0}; !- Object Name

OS:AdditionalProperties,
  {aa7b838c-90e4-460f-b671-15c0850c626b}, !- Handle
  {66448cf5-bb77-4ae7-aedd-072b52c46c3a}; !- Object Name

OS:AdditionalProperties,
  {f15953e3-a736-430d-a551-8a72e499a06f}, !- Handle
  {edfa9836-0bef-43a7-8994-bf2f8525f11a}; !- Object Name

OS:AdditionalProperties,
  {ded674c4-9e12-4c4f-af87-4bd5051adfe8}, !- Handle
  {112d0d8a-0848-42ab-b44f-1ddaea39b0db}; !- Object Name

OS:AdditionalProperties,
  {15a14f07-52c9-40b5-9b88-f8d7c2cc06bc}, !- Handle
  {890f61bb-987b-4b80-bd3c-e993308035e8}; !- Object Name

OS:AdditionalProperties,
  {4650d56e-8714-465d-9ec0-e98568057b93}, !- Handle
  {ca514089-3d2c-4823-aae3-6db70173fa0f}; !- Object Name

OS:AdditionalProperties,
  {042e6d3f-a2b4-44b1-84b7-870c8156d9bd}, !- Handle
  {1ea3f220-41a3-4602-8d3e-aafd32403ae2}; !- Object Name

OS:AdditionalProperties,
  {5341f5d6-1ab6-49d2-8e86-7f4391ef1762}, !- Handle
  {8e429348-0b0e-4565-b53c-9e54fa55ec4b}; !- Object Name

OS:AdditionalProperties,
  {e6a17e5a-fbe8-49c0-bc46-169dec433d5c}, !- Handle
  {732ad079-2bbd-45b3-981f-069bfc0f7a45}; !- Object Name

OS:AdditionalProperties,
  {199ef150-a6e0-46b1-a7f3-fe32eff22d25}, !- Handle
  {9973f136-040b-424c-a621-852226b2fba8}; !- Object Name

OS:AdditionalProperties,
  {6c0d6c4d-308c-4846-b2a4-9bae279fc13f}, !- Handle
  {0b77cb11-76f2-4763-82d7-1d689898dbd1}; !- Object Name

OS:AdditionalProperties,
  {d9f49cbb-01f0-4b02-8583-e43d1a87410c}, !- Handle
  {93551194-9ff9-494f-a738-e438006de0d5}; !- Object Name

OS:AdditionalProperties,
  {42940fd0-58f3-46e3-bf2d-da0b40f7c8e3}, !- Handle
  {ca723e73-27ed-4ccb-a102-5aa09fb4d347}; !- Object Name

OS:AdditionalProperties,
  {ce893f3b-cd33-48fe-972d-2233c9384184}, !- Handle
  {9a5ab426-7a59-4bb0-81c4-79a6ecefa8ac}; !- Object Name

OS:AdditionalProperties,
  {37630fb8-f54a-4b95-aef4-8b6555063316}, !- Handle
  {1edd21f7-8774-4e6f-b4c0-2fd4f2ed9b3c}; !- Object Name

OS:AdditionalProperties,
  {91d2c4bb-a821-4f04-a5f2-96d3585113cd}, !- Handle
  {26d367f9-8024-4328-a46e-1090093e680a}; !- Object Name

OS:AdditionalProperties,
  {a39120ea-3616-4fae-a960-6c23235a0c73}, !- Handle
  {70560c6b-150b-4906-8fa8-f7765bc02249}; !- Object Name

OS:AdditionalProperties,
  {c8bccdbe-baeb-4b2e-8c52-f22a5c6c742d}, !- Handle
  {06238b04-a539-4540-a2ac-271efca23c36}; !- Object Name

OS:AdditionalProperties,
  {4d4b0910-4604-433a-b5f6-380a2687396b}, !- Handle
  {1300089a-d62a-4fec-9ab5-2fdcec98f0c0}; !- Object Name

OS:AdditionalProperties,
  {59060a4e-a2cb-4795-881c-365e5a7c5dbf}, !- Handle
  {632d0afb-2354-417c-8ca3-f62ecde59d15}; !- Object Name

OS:AdditionalProperties,
  {e7177909-f14d-4038-bb8a-816348562dcd}, !- Handle
  {b4e80fa0-2e71-4ab2-aaa8-9ca7ad7cd517}; !- Object Name

OS:AdditionalProperties,
  {3ab91018-8bbd-4868-ad1e-6285a945c6d7}, !- Handle
  {fcea4694-831e-4c8d-839b-9b4acc847e4f}; !- Object Name

OS:AdditionalProperties,
  {3cbaea6a-8012-402e-bc82-4c85f74c1b9b}, !- Handle
  {b2956466-05e9-4922-9194-c1a9cbf1e275}; !- Object Name

OS:AdditionalProperties,
  {1b421290-1395-43fe-b72a-67ba7532506c}, !- Handle
  {b2f4d250-1c91-48da-8710-a83e9ef738a2}; !- Object Name

OS:AdditionalProperties,
  {c30c1a77-f495-4bb0-b96e-73747f6064d9}, !- Handle
  {2001f21b-6bdd-4298-870c-e77eb5d90734}; !- Object Name

OS:AdditionalProperties,
  {e10052e3-9705-45be-a77f-99c8311204e7}, !- Handle
  {09003154-e456-49ca-83ac-ab15696279b9}; !- Object Name

OS:AdditionalProperties,
  {1f5f11d8-1aaa-42f5-820e-9530f85b0c14}, !- Handle
  {661370e8-b49a-40c7-bbfb-e27d0853dcfe}; !- Object Name

OS:AdditionalProperties,
  {35aee7ef-e7c9-4512-afac-f77eacdd3b84}, !- Handle
  {268fdc85-443d-42bd-ba82-7e8e2ae7b03c}; !- Object Name

OS:AdditionalProperties,
  {c048b887-08ec-45a2-ad20-b82651711ecb}, !- Handle
  {3c2dae67-ed4c-4ba8-9351-b1ac2c25e61f}; !- Object Name

OS:AdditionalProperties,
  {eceb32dc-c04c-41ed-b340-af5e4ead0cec}, !- Handle
  {4619e105-a712-493e-be11-bd465319a0fd}; !- Object Name

OS:AdditionalProperties,
  {8db5d5df-5a42-4acf-bb06-583d0cb00f0a}, !- Handle
  {1482ff16-6775-4ca8-9de7-9522010edfa3}; !- Object Name

OS:AdditionalProperties,
  {2caf7821-1cf0-4132-8b86-aa5270531e10}, !- Handle
  {44d477d7-4f43-4677-83d8-fbba4b7617e1}; !- Object Name

OS:AdditionalProperties,
  {e268621d-8c33-4389-ba13-0ae7d8db3d00}, !- Handle
  {469ea8c2-b0df-4178-95a4-6c012a9a7d33}; !- Object Name

OS:AdditionalProperties,
  {3ec20e49-5992-41ab-99db-42975605ebef}, !- Handle
  {78932e5e-446b-4f32-9c42-688589d96510}; !- Object Name

OS:AdditionalProperties,
  {89833e50-a1df-4733-9894-161dac61b765}, !- Handle
  {21036681-3ba5-444e-b780-2c56099ee242}; !- Object Name

OS:AdditionalProperties,
  {21a8dd23-b147-4343-a228-349b8e0ec53e}, !- Handle
  {ee7c5a3f-e3cf-4e46-818c-6bd577f32ab2}; !- Object Name

OS:AdditionalProperties,
  {7cc2b89f-8c46-49c3-849d-d272937c9c4d}, !- Handle
  {2f1c1ef1-4e45-4315-8438-1b901a92477f}; !- Object Name

OS:AdditionalProperties,
  {ecf0bb5f-fdf8-4c1d-8f16-90970eff3626}, !- Handle
  {934b2fb6-7d44-4877-82c7-80e9af4238a7}; !- Object Name

OS:AdditionalProperties,
  {ee61136a-e103-46c3-8bea-ab7a6ded4d05}, !- Handle
  {fc38efc1-6cbc-4ff5-8157-13f5264318a8}; !- Object Name

OS:AdditionalProperties,
  {9af0f0d6-3f2d-42a8-a9c1-62241f33e32c}, !- Handle
  {6d1434e3-75b9-4cd6-9f38-0c25a5cbc105}; !- Object Name

OS:AdditionalProperties,
  {b48b661a-fd8d-404c-96e3-bc435cd3e0c8}, !- Handle
  {e2cd50ab-76ef-462c-9290-ca4d3047a261}; !- Object Name

OS:AdditionalProperties,
  {ecf441b3-82b7-4da2-8a78-c50355758409}, !- Handle
  {6c3636e0-d718-45e9-b03a-7f5af10b2aa4}; !- Object Name

OS:AdditionalProperties,
  {5c558241-5539-4acc-b445-ba05e94fb2d9}, !- Handle
  {cbf201cb-ccc8-4282-9d83-59eac92e57a3}; !- Object Name

OS:AdditionalProperties,
  {b7ab815c-4778-4a8c-9793-a33cf90203af}, !- Handle
  {680a3ca7-3fb4-4bec-bfc3-8cbe67ba5cac}; !- Object Name

OS:AdditionalProperties,
  {53c82def-6c3a-4d45-b1ea-63082efafea2}, !- Handle
  {f704fdcb-a70f-453e-8fb8-9296241e70dd}; !- Object Name

OS:AdditionalProperties,
  {d41f88fd-d98d-4ed0-a3b8-82524366b9df}, !- Handle
  {741d4ce9-f318-4de3-ae8d-036ac05ace79}; !- Object Name

OS:AdditionalProperties,
  {b1a7939c-b63b-4717-8a87-11b24832c27d}, !- Handle
  {c3df51bf-4838-4f80-8c7a-338b2dd34a76}; !- Object Name

OS:AdditionalProperties,
  {042aaceb-97e9-4a78-8146-1c217c70b362}, !- Handle
  {c4bb3d0d-0747-49ed-9c5b-1ffde3d54654}; !- Object Name

OS:AdditionalProperties,
  {7305d7f8-d971-4647-8fe0-eb3d331b7d91}, !- Handle
  {4157e25b-f49e-455d-b4c8-ff145ede47db}; !- Object Name

OS:AdditionalProperties,
  {74d4463d-5cb2-468b-a53d-3c54db1a2c9c}, !- Handle
  {8eb20f46-9fc9-4713-865f-42713e9b1db2}; !- Object Name

OS:AdditionalProperties,
  {26c727c7-8b7b-49d7-975b-6e17ab3e145f}, !- Handle
  {7d130ded-1f44-4a29-99a5-e14b02b9de12}; !- Object Name

OS:AdditionalProperties,
  {3d05b2a8-756a-4c23-ba51-956dda7621b8}, !- Handle
  {52cfa688-b683-4691-8e47-ea86f0864b31}; !- Object Name

OS:AdditionalProperties,
  {fc9f5108-ade8-42cf-bc09-62f8eaf2185a}, !- Handle
  {91314f44-80eb-45ad-9da5-77a2af86c4fd}; !- Object Name

OS:AdditionalProperties,
  {ae84614d-3e96-4c95-b859-642295c80ed0}, !- Handle
  {32a4ce8e-826a-4c0c-9c59-3c17559106df}; !- Object Name

OS:AdditionalProperties,
  {5e95a6f7-a316-4557-855b-cfcb35b00aee}, !- Handle
  {5ec89fe3-9e3d-4d4c-82c0-c8ef293825f8}; !- Object Name

OS:AdditionalProperties,
  {d52b09fa-0169-4fba-9821-3cf4d0ce2298}, !- Handle
  {6aa8c1c9-bd42-4517-a9c7-0e8eaf395955}; !- Object Name

OS:AdditionalProperties,
  {be01425e-669f-4945-9389-3c4685aafb87}, !- Handle
  {81a06321-0a49-4198-9fdc-fe76cc75e4c0}; !- Object Name

OS:AdditionalProperties,
  {09553ea3-d9e6-42ae-9f56-b45bd5b0dc05}, !- Handle
  {dd0f47e9-d031-4978-8bfb-c802ac030a7f}; !- Object Name

OS:AdditionalProperties,
  {6c11ad60-fada-4511-8b0b-a4993c96e296}, !- Handle
  {47fd1dfc-3f2f-48ad-8c86-d5de60548805}; !- Object Name

OS:AdditionalProperties,
  {6396f0d9-a92c-40ce-85d8-61446013ed65}, !- Handle
  {93813ec8-f1dd-4da1-a971-72021df23832}; !- Object Name

OS:AdditionalProperties,
  {9c0bd834-7c11-4e6b-90aa-9447999e610c}, !- Handle
  {4e7c22d4-0f08-47c0-a42d-0755ca55bed0}; !- Object Name

OS:AdditionalProperties,
  {8153c388-7206-4603-b8de-376d81e2c71e}, !- Handle
  {565af251-3953-4501-839f-4685a138fdee}; !- Object Name

OS:AdditionalProperties,
  {7db91329-f28e-4054-92bc-8956b1e63f36}, !- Handle
  {dde35838-15fb-4629-a436-5987dd527de7}; !- Object Name

OS:AdditionalProperties,
  {bee0619f-5547-41a5-8bc1-597cd22fd0a9}, !- Handle
  {7f037147-130e-49cd-97e0-c6a8aae99792}; !- Object Name

OS:AdditionalProperties,
  {5f6b0bc6-ec6b-41cf-a119-de32fa82e361}, !- Handle
  {8039e1e2-3e80-48b1-9af3-fad3ff912f61}; !- Object Name

OS:AdditionalProperties,
  {45104e87-21e8-4ea8-9fb6-41188ce90150}, !- Handle
  {ec4769ee-68ac-445f-9d5c-c3438149d1a8}; !- Object Name

OS:AdditionalProperties,
  {234d4425-ebd7-4fcd-bc89-0504fb1b3d22}, !- Handle
  {cdbd1fb2-a351-44b5-93e3-495413485d67}; !- Object Name

OS:AdditionalProperties,
  {69f7c281-369a-41ef-98fa-7d05c78a8836}, !- Handle
  {040589ad-939e-4327-94d5-d64641f3640d}; !- Object Name

OS:AdditionalProperties,
  {91d077bc-22e7-4a3b-a097-cfcc56bbd954}, !- Handle
  {dd03528b-9656-46f6-8b01-b26cf39d7fc1}; !- Object Name

OS:AdditionalProperties,
  {de0bd529-2b7d-41e1-b969-11cb89fbad63}, !- Handle
  {2aeab369-c0f2-493f-8e64-069db20cabcb}; !- Object Name

OS:AdditionalProperties,
  {b2363395-bb8b-4b71-90c1-e58db34fbd81}, !- Handle
  {6f04b0b4-23f4-4d5b-95b7-abbe3daeb560}; !- Object Name

OS:AdditionalProperties,
  {5951f4f2-93b8-4489-9fb3-9f78682f5717}, !- Handle
  {bbb5b4ac-7c98-461a-97bf-0253604e4657}; !- Object Name

OS:AdditionalProperties,
  {e4a4e8c0-d6c8-4b56-9df4-0e96cc16680a}, !- Handle
  {7729ba64-f212-49ee-8356-f70d01301a53}; !- Object Name

OS:AdditionalProperties,
  {53290fff-1891-4f37-877f-105c360f3e65}, !- Handle
  {52126ec2-ebcd-4a35-9fc3-3688a1c0a95a}; !- Object Name

OS:AdditionalProperties,
  {f684db27-d648-45fb-95ec-db9d8ff2f84d}, !- Handle
  {64d2a25d-e616-4d95-be2f-9a1e216d55b2}; !- Object Name

OS:AdditionalProperties,
  {999bca81-29bc-49b1-8fbb-c8869444ff8d}, !- Handle
  {8bc61b1c-42e1-4fa2-8863-c5696f7a635b}; !- Object Name

OS:AdditionalProperties,
  {049a9a2f-d251-4837-8c2e-20fd9edc409b}, !- Handle
  {216584a2-6df5-49ac-a51b-45596cc30b4b}; !- Object Name

OS:AdditionalProperties,
  {8fc3a8f9-4bc5-4987-84e1-2ba76021a10d}, !- Handle
  {2913cdc5-b54b-4b85-aac1-b940cae23e97}; !- Object Name

OS:AdditionalProperties,
  {d1bdf9e0-89fc-4083-a759-0fbd97e5767e}, !- Handle
  {983e466c-0def-4f6b-a771-fbb5aac4b1de}; !- Object Name

OS:AdditionalProperties,
  {f0ae7b0d-ea1a-4500-9003-374ddf3e59b4}, !- Handle
  {14678dd9-e354-4fdf-b999-10a602912a5b}; !- Object Name

OS:AdditionalProperties,
  {23525dfa-ada3-40bf-b3af-00627e595347}, !- Handle
  {30ddee31-15d5-4a48-a277-502b978974a3}; !- Object Name

OS:AdditionalProperties,
  {b909a5f5-1303-4bfb-9b06-289e57bd4400}, !- Handle
  {ec430e20-b6d2-4c52-a16f-e10befd01a25}; !- Object Name

OS:AdditionalProperties,
  {1ea13d8d-9b07-485e-8e59-b2cda9341e11}, !- Handle
  {24772cfd-66a2-4588-b24f-ef4628be4702}; !- Object Name

OS:AdditionalProperties,
  {f22ecb63-6bf3-4a5f-8ccb-2266e15dff32}, !- Handle
  {39742860-2ba1-4e52-acdc-c725de71cc20}; !- Object Name

OS:AdditionalProperties,
  {34a29315-8263-4673-92e0-40fac8372a80}, !- Handle
  {ca152947-9b3d-426c-9f2b-c494e0106832}; !- Object Name

OS:Construction,
  {b2f7d0f9-756d-411c-b65a-7b1a209f697e}, !- Handle
  Surface 10 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {515ee63b-7b0e-4e29-a1af-4af3068a741a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7de2af5a-eb55-463f-a5fc-0727f76a6ab3}, !- Handle
  {b2f7d0f9-756d-411c-b65a-7b1a209f697e}; !- Construction Name

OS:Material:NoMass,
  {515ee63b-7b0e-4e29-a1af-4af3068a741a}, !- Handle
  Surface 10 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.378861523566471,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b1bd868-7a2c-4a98-810f-1a4c37fa20a2}, !- Handle
  {515ee63b-7b0e-4e29-a1af-4af3068a741a}; !- Material Name

OS:Construction,
  {c41157e3-accd-4f0d-9563-94d954f1176e}, !- Handle
  Surface 101 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {eb95aa26-60d4-4ec6-b5df-ab53cef08070}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {487cedc3-ab0e-413d-8709-48fbe5f495dc}, !- Handle
  {c41157e3-accd-4f0d-9563-94d954f1176e}; !- Construction Name

OS:Material:NoMass,
  {eb95aa26-60d4-4ec6-b5df-ab53cef08070}, !- Handle
  Surface 101 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.514832209696117,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b95e1800-33b3-414d-ab90-5dffb189a316}, !- Handle
  {eb95aa26-60d4-4ec6-b5df-ab53cef08070}; !- Material Name

OS:Construction,
  {0afa3917-cd0e-43e5-8e37-7a6d7453841f}, !- Handle
  Surface 102 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {4bd62740-621d-4b2a-8356-53f8292879a9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {727ff30e-aaa8-4ef9-961e-5c38d21dc259}, !- Handle
  {0afa3917-cd0e-43e5-8e37-7a6d7453841f}; !- Construction Name

OS:Material:NoMass,
  {4bd62740-621d-4b2a-8356-53f8292879a9}, !- Handle
  Surface 102 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.497998050224692,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0df9cc99-dd54-4c9a-b6c2-87d05db1a994}, !- Handle
  {4bd62740-621d-4b2a-8356-53f8292879a9}; !- Material Name

OS:Construction,
  {0d8216ff-1485-48a9-91dc-3b42ed876613}, !- Handle
  Surface 103 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {baaa6ceb-c700-4849-a9d2-d38f4bb85c0f}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {443be956-5a27-414e-8852-ff5362739d09}, !- Handle
  {0d8216ff-1485-48a9-91dc-3b42ed876613}; !- Construction Name

OS:Material:NoMass,
  {baaa6ceb-c700-4849-a9d2-d38f4bb85c0f}, !- Handle
  Surface 103 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.417811499247716,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af601ecf-e00d-4d47-a91f-7b5353a6bc0b}, !- Handle
  {baaa6ceb-c700-4849-a9d2-d38f4bb85c0f}; !- Material Name

OS:Construction,
  {e51a32e0-7475-4ea3-af98-7a36c7fc6633}, !- Handle
  Surface 105 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a4c8cd14-db57-4813-9330-602a139127d2}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {9600b690-9100-4283-8bcd-13733ef83abc}, !- Handle
  {e51a32e0-7475-4ea3-af98-7a36c7fc6633}; !- Construction Name

OS:Material:NoMass,
  {a4c8cd14-db57-4813-9330-602a139127d2}, !- Handle
  Surface 105 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a30b8363-f9bb-4608-8133-f70913cfd7b2}, !- Handle
  {a4c8cd14-db57-4813-9330-602a139127d2}; !- Material Name

OS:Construction,
  {7d49a5f3-03aa-4a9f-b539-a75de0ff0ec4}, !- Handle
  Surface 108 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6eb449f0-cbde-440d-862a-4731a68f17d4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {34dcfa06-4817-41dc-8c4a-e8ed1d2080de}, !- Handle
  {7d49a5f3-03aa-4a9f-b539-a75de0ff0ec4}; !- Construction Name

OS:Material:NoMass,
  {6eb449f0-cbde-440d-862a-4731a68f17d4}, !- Handle
  Surface 108 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96630336-5145-4129-9159-1dc9da2c8643}, !- Handle
  {6eb449f0-cbde-440d-862a-4731a68f17d4}; !- Material Name

OS:Construction,
  {d8b859c4-6202-4dbb-8f34-435c07b320f4}, !- Handle
  Surface 109 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {16218689-cf04-4821-a108-9b519ca7312d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {dfdf259f-a49e-4e66-a5de-6c209e6daef8}, !- Handle
  {d8b859c4-6202-4dbb-8f34-435c07b320f4}; !- Construction Name

OS:Material:NoMass,
  {16218689-cf04-4821-a108-9b519ca7312d}, !- Handle
  Surface 109 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {557d37a3-4923-4f2b-89fa-cc717164ea61}, !- Handle
  {16218689-cf04-4821-a108-9b519ca7312d}; !- Material Name

OS:Construction,
  {2a2c1839-ead8-4c7a-9447-08a0a757c85b}, !- Handle
  Surface 111 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {09247e87-4f9e-4821-b262-94cbf6d626d6}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {eb320330-5684-409b-afcb-f149bf721957}, !- Handle
  {2a2c1839-ead8-4c7a-9447-08a0a757c85b}; !- Construction Name

OS:Material:NoMass,
  {09247e87-4f9e-4821-b262-94cbf6d626d6}, !- Handle
  Surface 111 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f946be42-470f-4a91-a641-82bbcbbe2b0d}, !- Handle
  {09247e87-4f9e-4821-b262-94cbf6d626d6}; !- Material Name

OS:Construction,
  {efe7ea94-018d-4b7e-b261-727da6275a5c}, !- Handle
  Surface 114 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6f6f7133-35a8-4285-bf6b-65a3d05822d2}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {df55a57f-deee-4870-9f24-f5aad9ad7b77}, !- Handle
  {efe7ea94-018d-4b7e-b261-727da6275a5c}; !- Construction Name

OS:Material:NoMass,
  {6f6f7133-35a8-4285-bf6b-65a3d05822d2}, !- Handle
  Surface 114 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae628d22-46c3-45bb-b315-0c0d764e5e7f}, !- Handle
  {6f6f7133-35a8-4285-bf6b-65a3d05822d2}; !- Material Name

OS:Construction,
  {9b77124d-6a00-4b8e-8ef8-c8df43f6e57b}, !- Handle
  Surface 115 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {2392bd92-3a3a-44c4-8bda-4b291acf2ad8}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {030a983b-886f-4281-b698-99974da04817}, !- Handle
  {9b77124d-6a00-4b8e-8ef8-c8df43f6e57b}; !- Construction Name

OS:Material:NoMass,
  {2392bd92-3a3a-44c4-8bda-4b291acf2ad8}, !- Handle
  Surface 115 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45b75dfd-da8b-4bc8-94e8-eaf1b073bc02}, !- Handle
  {2392bd92-3a3a-44c4-8bda-4b291acf2ad8}; !- Material Name

OS:Construction,
  {7f0195f3-289e-4d19-864c-b4e4009a9531}, !- Handle
  Surface 117 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3f924616-694c-4286-b7fe-4df445d6b81f}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {2f25b832-8165-4a0f-911e-c69a701d87ad}, !- Handle
  {7f0195f3-289e-4d19-864c-b4e4009a9531}; !- Construction Name

OS:Material:NoMass,
  {3f924616-694c-4286-b7fe-4df445d6b81f}, !- Handle
  Surface 117 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb48459e-4765-492c-9d35-bc4e19f4baeb}, !- Handle
  {3f924616-694c-4286-b7fe-4df445d6b81f}; !- Material Name

OS:Construction,
  {c4e34119-6a0e-4eea-982a-62c79b9b0fd3}, !- Handle
  Surface 120 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d35f20de-95f9-4c41-a6f6-2af8bb6c7389}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7e877f3c-a4c1-4d41-831a-496fcc2e5d1f}, !- Handle
  {c4e34119-6a0e-4eea-982a-62c79b9b0fd3}; !- Construction Name

OS:Material:NoMass,
  {d35f20de-95f9-4c41-a6f6-2af8bb6c7389}, !- Handle
  Surface 120 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {470d75e7-3890-4879-963e-4dc8bad9a5f5}, !- Handle
  {d35f20de-95f9-4c41-a6f6-2af8bb6c7389}; !- Material Name

OS:Construction,
  {d2623b21-ec0e-4324-b650-5696d2e9611d}, !- Handle
  Surface 121 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {40d1a0f6-2da6-4aeb-b3dd-a36432947a27}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7dbdfbde-86c8-4fe9-9253-6d55fdcbe229}, !- Handle
  {d2623b21-ec0e-4324-b650-5696d2e9611d}; !- Construction Name

OS:Material:NoMass,
  {40d1a0f6-2da6-4aeb-b3dd-a36432947a27}, !- Handle
  Surface 121 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ec985cc3-efe2-4d25-9ee6-3d55052983db}, !- Handle
  {40d1a0f6-2da6-4aeb-b3dd-a36432947a27}; !- Material Name

OS:Construction,
  {ba09ba4b-ab68-416c-9ad0-e33278a6016b}, !- Handle
  Surface 123 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d966a679-defe-40c1-b50e-330d6aac52d5}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7654d7be-c599-49c2-b44d-86a7b6212137}, !- Handle
  {ba09ba4b-ab68-416c-9ad0-e33278a6016b}; !- Construction Name

OS:Material:NoMass,
  {d966a679-defe-40c1-b50e-330d6aac52d5}, !- Handle
  Surface 123 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67260749-0232-4a5a-9fa4-2bf64ad59473}, !- Handle
  {d966a679-defe-40c1-b50e-330d6aac52d5}; !- Material Name

OS:Construction,
  {2f81fd23-415d-4bab-a298-b7113bef4fca}, !- Handle
  Surface 126 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ea557524-c5ea-465c-8d9e-650671b2e255}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f2a24a60-654f-40f8-8489-b526340d6367}, !- Handle
  {2f81fd23-415d-4bab-a298-b7113bef4fca}; !- Construction Name

OS:Material:NoMass,
  {ea557524-c5ea-465c-8d9e-650671b2e255}, !- Handle
  Surface 126 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57374938-69ce-4b82-9e17-840f4a4f3872}, !- Handle
  {ea557524-c5ea-465c-8d9e-650671b2e255}; !- Material Name

OS:Construction,
  {437af1bd-49a4-4574-8591-f8126c2e93b8}, !- Handle
  Surface 127 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {947991f3-88ca-4df8-a83f-dab6b07da8ac}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ce521929-b0c5-4be8-818f-5f93d607789e}, !- Handle
  {437af1bd-49a4-4574-8591-f8126c2e93b8}; !- Construction Name

OS:Material:NoMass,
  {947991f3-88ca-4df8-a83f-dab6b07da8ac}, !- Handle
  Surface 127 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {85de173a-54e0-43c6-8fb1-66d505c26854}, !- Handle
  {947991f3-88ca-4df8-a83f-dab6b07da8ac}; !- Material Name

OS:Construction,
  {f7d4e12d-c439-4925-8fe3-e9edde67df68}, !- Handle
  Surface 129 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7319708e-8ccc-49dc-b60f-3eda272c63ac}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a77f3264-89f7-4ee9-83be-e48b38fc53b2}, !- Handle
  {f7d4e12d-c439-4925-8fe3-e9edde67df68}; !- Construction Name

OS:Material:NoMass,
  {7319708e-8ccc-49dc-b60f-3eda272c63ac}, !- Handle
  Surface 129 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5bbf2d90-44aa-4d94-a027-6d3a47f362e0}, !- Handle
  {7319708e-8ccc-49dc-b60f-3eda272c63ac}; !- Material Name

OS:Construction,
  {0a500794-b973-4fdc-9163-1bc43d043882}, !- Handle
  Surface 132 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {71da7634-3aab-42e2-acef-5266778a6093}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5bd14bbb-3c54-4553-9ff7-92eca15c119c}, !- Handle
  {0a500794-b973-4fdc-9163-1bc43d043882}; !- Construction Name

OS:Material:NoMass,
  {71da7634-3aab-42e2-acef-5266778a6093}, !- Handle
  Surface 132 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20e5c7dc-c7da-40c4-9f3e-e71cde77a662}, !- Handle
  {71da7634-3aab-42e2-acef-5266778a6093}; !- Material Name

OS:Construction,
  {ad5f1345-1a4c-47a5-a534-dd6bf47119a5}, !- Handle
  Surface 133 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {32a15a79-5b3d-47ad-a727-1aed2e0251a2}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5d1aad8-70dc-4528-8446-2d9fb0a4346c}, !- Handle
  {ad5f1345-1a4c-47a5-a534-dd6bf47119a5}; !- Construction Name

OS:Material:NoMass,
  {32a15a79-5b3d-47ad-a727-1aed2e0251a2}, !- Handle
  Surface 133 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3ecb6ed-2165-481c-b4e8-fb2511357f18}, !- Handle
  {32a15a79-5b3d-47ad-a727-1aed2e0251a2}; !- Material Name

OS:Construction,
  {2491a47b-073b-4517-b30d-61ac5df9dfd4}, !- Handle
  Surface 135 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ad665369-c466-4da9-9576-95c0ec5b7c74}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {07ed7ad4-b827-4218-a0c3-100f33d2422c}, !- Handle
  {2491a47b-073b-4517-b30d-61ac5df9dfd4}; !- Construction Name

OS:Material:NoMass,
  {ad665369-c466-4da9-9576-95c0ec5b7c74}, !- Handle
  Surface 135 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be9e53ed-6519-4fe7-864b-13ddea7cdfdc}, !- Handle
  {ad665369-c466-4da9-9576-95c0ec5b7c74}; !- Material Name

OS:Construction,
  {6ce41fc9-c6e6-40e4-9452-a4c3d10be85e}, !- Handle
  Surface 138 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {432fdd27-5beb-4abc-b5e5-4cb0a825f372}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a36e8ec0-be88-4e08-a80d-80ff860091da}, !- Handle
  {6ce41fc9-c6e6-40e4-9452-a4c3d10be85e}; !- Construction Name

OS:Material:NoMass,
  {432fdd27-5beb-4abc-b5e5-4cb0a825f372}, !- Handle
  Surface 138 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.525706567117582,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e26c6f5a-caad-4e91-9060-f6fd23a005fe}, !- Handle
  {432fdd27-5beb-4abc-b5e5-4cb0a825f372}; !- Material Name

OS:Construction,
  {677a6938-ee5a-4517-9353-6790d7ae94d2}, !- Handle
  Surface 139 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e8417543-28ac-4565-a643-f6ef5d31143b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {e17104e6-1172-4e39-aa02-89f120f46e48}, !- Handle
  {677a6938-ee5a-4517-9353-6790d7ae94d2}; !- Construction Name

OS:Material:NoMass,
  {e8417543-28ac-4565-a643-f6ef5d31143b}, !- Handle
  Surface 139 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31cdef1d-d715-4fcc-b400-31a8e9dd1df2}, !- Handle
  {e8417543-28ac-4565-a643-f6ef5d31143b}; !- Material Name

OS:Construction,
  {3683b32d-f9ee-4812-8e67-8f43ba2255ca}, !- Handle
  Surface 141 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a75c7209-2c8a-43ab-bb27-e4caa7aa6e74}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {22543175-433b-4846-8f79-1ea263bcf2d2}, !- Handle
  {3683b32d-f9ee-4812-8e67-8f43ba2255ca}; !- Construction Name

OS:Material:NoMass,
  {a75c7209-2c8a-43ab-bb27-e4caa7aa6e74}, !- Handle
  Surface 141 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5bd1d203-ff98-4c81-8a1b-f52b8b2d3315}, !- Handle
  {a75c7209-2c8a-43ab-bb27-e4caa7aa6e74}; !- Material Name

OS:Construction,
  {c1f6c4df-a1ba-465a-9607-3882c2c49e88}, !- Handle
  Surface 144 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {de3959b2-928d-4319-b759-a6597ce2bc97}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {b47e4fd0-3602-4a2f-8c16-963012fce000}, !- Handle
  {c1f6c4df-a1ba-465a-9607-3882c2c49e88}; !- Construction Name

OS:Material:NoMass,
  {de3959b2-928d-4319-b759-a6597ce2bc97}, !- Handle
  Surface 144 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.514832209696117,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c6531c0-d8e0-4c50-9695-43a2aa2e2431}, !- Handle
  {de3959b2-928d-4319-b759-a6597ce2bc97}; !- Material Name

OS:Construction,
  {2dbd8a3d-2fda-490d-9787-28d06423c531}, !- Handle
  Surface 145 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8684f1f5-b940-4eac-939c-b177302b11f1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {30340d31-59e9-4268-b46e-a6122c62f17f}, !- Handle
  {2dbd8a3d-2fda-490d-9787-28d06423c531}; !- Construction Name

OS:Material:NoMass,
  {8684f1f5-b940-4eac-939c-b177302b11f1}, !- Handle
  Surface 145 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.519674674483713,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04467a9b-9edc-4d20-8977-45e1008d6a01}, !- Handle
  {8684f1f5-b940-4eac-939c-b177302b11f1}; !- Material Name

OS:Construction,
  {d844062d-85bb-4d0c-9b53-761c7e7129b4}, !- Handle
  Surface 147 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {26a89435-52ed-4628-a42e-fb42d0e28546}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {db43e597-568d-4207-b89b-dc23d1497727}, !- Handle
  {d844062d-85bb-4d0c-9b53-761c7e7129b4}; !- Construction Name

OS:Material:NoMass,
  {26a89435-52ed-4628-a42e-fb42d0e28546}, !- Handle
  Surface 147 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d782a72-9e91-40a9-b8c4-f4c4a9d81bd3}, !- Handle
  {26a89435-52ed-4628-a42e-fb42d0e28546}; !- Material Name

OS:Construction,
  {8b8ff4a4-58f8-4839-adb8-370dc5cb2ea8}, !- Handle
  Surface 151 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6dc97628-283a-4a8a-887e-3e657577af7e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {e69b66ac-96e9-4750-b309-a8c87ffbbd00}, !- Handle
  {8b8ff4a4-58f8-4839-adb8-370dc5cb2ea8}; !- Construction Name

OS:Material:NoMass,
  {6dc97628-283a-4a8a-887e-3e657577af7e}, !- Handle
  Surface 151 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.519674674483713,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8817c801-19e8-41fc-8f89-a7891cc12fe5}, !- Handle
  {6dc97628-283a-4a8a-887e-3e657577af7e}; !- Material Name

OS:Construction,
  {5d84e56c-a075-45fb-b61c-dab65bd1c32d}, !- Handle
  Surface 152 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6424360d-1ce6-4a0d-9fcb-143e14a791d9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {af294be5-b638-42ff-8b94-b0f97ff92bcb}, !- Handle
  {5d84e56c-a075-45fb-b61c-dab65bd1c32d}; !- Construction Name

OS:Material:NoMass,
  {6424360d-1ce6-4a0d-9fcb-143e14a791d9}, !- Handle
  Surface 152 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.514832209696117,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96528e21-3485-4ca0-8bb7-0017d118f8d5}, !- Handle
  {6424360d-1ce6-4a0d-9fcb-143e14a791d9}; !- Material Name

OS:Construction,
  {986689ab-d2af-4655-89ae-08e52ed33ccd}, !- Handle
  Surface 153 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {45f403bb-2f65-4b05-b486-619871de9c31}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {dcc98868-8f80-4911-a570-41bf92ee47fb}, !- Handle
  {986689ab-d2af-4655-89ae-08e52ed33ccd}; !- Construction Name

OS:Material:NoMass,
  {45f403bb-2f65-4b05-b486-619871de9c31}, !- Handle
  Surface 153 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f62712ac-c2ed-4f2e-b25a-adb7665e5bb5}, !- Handle
  {45f403bb-2f65-4b05-b486-619871de9c31}; !- Material Name

OS:Construction,
  {712db7ea-4ff5-4fab-ac6a-9525ae0c040e}, !- Handle
  Surface 156 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {729954ae-d9fb-4754-bf5d-2451baf6e9a3}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {86eb7191-5e9a-405d-81f1-47dfd979b2f4}, !- Handle
  {712db7ea-4ff5-4fab-ac6a-9525ae0c040e}; !- Construction Name

OS:Material:NoMass,
  {729954ae-d9fb-4754-bf5d-2451baf6e9a3}, !- Handle
  Surface 156 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c54c3e23-3595-48ea-91bd-687bb65f4eeb}, !- Handle
  {729954ae-d9fb-4754-bf5d-2451baf6e9a3}; !- Material Name

OS:Construction,
  {6ad7df10-9100-483c-bd4e-da7b034ef271}, !- Handle
  Surface 157 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {74c94a90-e2da-4446-8848-ef0112097596}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3f1ad1d-1b33-41ad-90b7-2a00a82f8b35}, !- Handle
  {6ad7df10-9100-483c-bd4e-da7b034ef271}; !- Construction Name

OS:Material:NoMass,
  {74c94a90-e2da-4446-8848-ef0112097596}, !- Handle
  Surface 157 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.437630846279944,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3e7bcd2-b964-43fe-a73e-9f3564faf29f}, !- Handle
  {74c94a90-e2da-4446-8848-ef0112097596}; !- Material Name

OS:Construction,
  {0bf1d129-21e3-47df-b98f-ef8370b358b1}, !- Handle
  Surface 158 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {41a5d59f-d16f-49d2-9bb1-624dc29870c2}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {fc36c159-ebf8-4e8e-91a9-bc272cbe68ce}, !- Handle
  {0bf1d129-21e3-47df-b98f-ef8370b358b1}; !- Construction Name

OS:Material:NoMass,
  {41a5d59f-d16f-49d2-9bb1-624dc29870c2}, !- Handle
  Surface 158 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.377461238131326,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44ea1403-41b1-4a9c-833d-e43851515673}, !- Handle
  {41a5d59f-d16f-49d2-9bb1-624dc29870c2}; !- Material Name

OS:Construction,
  {a9ebdafb-397a-4877-8db0-e723abc8630f}, !- Handle
  Surface 159 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {652836c1-cd92-46d2-bbe4-f1b6f270e562}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f51eb60-13e8-46b3-9145-6cee9b786cf2}, !- Handle
  {a9ebdafb-397a-4877-8db0-e723abc8630f}; !- Construction Name

OS:Material:NoMass,
  {652836c1-cd92-46d2-bbe4-f1b6f270e562}, !- Handle
  Surface 159 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ce049ba-85e3-478f-b610-7a598c3c20fd}, !- Handle
  {652836c1-cd92-46d2-bbe4-f1b6f270e562}; !- Material Name

OS:Construction,
  {aeed85b4-ffc4-4be2-800f-b0b551350e02}, !- Handle
  Surface 16 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3efae3a0-6f0b-4cdc-9ca2-b908fa792822}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f1a2ce04-c821-44ec-bb00-2dbc5a396a80}, !- Handle
  {aeed85b4-ffc4-4be2-800f-b0b551350e02}; !- Construction Name

OS:Material:NoMass,
  {3efae3a0-6f0b-4cdc-9ca2-b908fa792822}, !- Handle
  Surface 16 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.449835952886098,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a379fe99-a91b-486e-ada4-9892d58f2b2a}, !- Handle
  {3efae3a0-6f0b-4cdc-9ca2-b908fa792822}; !- Material Name

OS:Construction,
  {6ba3b815-11bb-4447-bb2a-c70ef133f78b}, !- Handle
  Surface 160 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {888a2f41-d987-4c56-857f-2df793441f8e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {33048443-294e-4113-9de3-fe44a08e481b}, !- Handle
  {6ba3b815-11bb-4447-bb2a-c70ef133f78b}; !- Construction Name

OS:Material:NoMass,
  {888a2f41-d987-4c56-857f-2df793441f8e}, !- Handle
  Surface 160 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7be97e9c-3646-4e8b-ab51-09c232fd1c06}, !- Handle
  {888a2f41-d987-4c56-857f-2df793441f8e}; !- Material Name

OS:Construction,
  {a51d2164-00a7-49e7-9b1e-82dd229a53b9}, !- Handle
  Surface 161 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {fe80058f-7b63-4732-b462-0c76b535cde7}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {78f11173-8633-4a3b-a62e-082642ad90fd}, !- Handle
  {a51d2164-00a7-49e7-9b1e-82dd229a53b9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fe80058f-7b63-4732-b462-0c76b535cde7}, !- Handle
  Surface 161 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {245d4cc2-fce6-4a13-a7e8-45d0bbb74c7b}, !- Handle
  {fe80058f-7b63-4732-b462-0c76b535cde7}; !- Material Name

OS:Construction,
  {729d7c2c-fe5a-4a4b-b1e3-48cbf422ad96}, !- Handle
  Surface 163 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {07ee2b0b-7cc7-4cfe-8818-add48e752d54}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {b022a8b1-d0fd-4000-b3db-d2a50ba60822}, !- Handle
  {729d7c2c-fe5a-4a4b-b1e3-48cbf422ad96}; !- Construction Name

OS:Material:NoMass,
  {07ee2b0b-7cc7-4cfe-8818-add48e752d54}, !- Handle
  Surface 163 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1bb79933-8da9-4208-a431-7769910e938a}, !- Handle
  {07ee2b0b-7cc7-4cfe-8818-add48e752d54}; !- Material Name

OS:Construction,
  {a4a7feba-2388-468e-ae8e-6faf0098700b}, !- Handle
  Surface 164 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ac44bd6e-3de1-4d31-bc94-25fa620d54b8}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {df7964e4-d779-4702-9c5d-374f8bf9872b}, !- Handle
  {a4a7feba-2388-468e-ae8e-6faf0098700b}; !- Construction Name

OS:Material:NoMass,
  {ac44bd6e-3de1-4d31-bc94-25fa620d54b8}, !- Handle
  Surface 164 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {35cda72f-fddd-4352-8a60-ed16bec2cba3}, !- Handle
  {ac44bd6e-3de1-4d31-bc94-25fa620d54b8}; !- Material Name

OS:Construction,
  {c9e67ada-1381-4098-8baa-921e4c5c3c95}, !- Handle
  Surface 165 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {60a63eb0-02ef-4bf9-9d35-00bda09e2b4e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {d5e10dc8-c7b1-43f5-a1f4-5dd2fe1cfb5f}, !- Handle
  {c9e67ada-1381-4098-8baa-921e4c5c3c95}; !- Construction Name

OS:Material:NoMass,
  {60a63eb0-02ef-4bf9-9d35-00bda09e2b4e}, !- Handle
  Surface 165 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {743d5a10-12a3-491b-bca5-ccd002161778}, !- Handle
  {60a63eb0-02ef-4bf9-9d35-00bda09e2b4e}; !- Material Name

OS:Construction,
  {83baf524-f4f3-43e2-861c-0adf03fa4604}, !- Handle
  Surface 166 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {095c4a44-6be4-4d1d-88c1-d09cd2a53428}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {38c32330-6a0d-4c22-8db6-4c71c1544b1f}, !- Handle
  {83baf524-f4f3-43e2-861c-0adf03fa4604}; !- Construction Name

OS:Material:NoMass,
  {095c4a44-6be4-4d1d-88c1-d09cd2a53428}, !- Handle
  Surface 166 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b7d2cd2b-4fe4-4bf7-b24d-913067fd8c51}, !- Handle
  {095c4a44-6be4-4d1d-88c1-d09cd2a53428}; !- Material Name

OS:Construction,
  {eeb6c927-16c4-4398-8ab5-cad360482d4f}, !- Handle
  Surface 167 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {8ec29e86-9dda-4a43-ba48-884d24f902fb}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {60cbf786-efe0-424f-9a60-5fdea0c12d6c}, !- Handle
  {eeb6c927-16c4-4398-8ab5-cad360482d4f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8ec29e86-9dda-4a43-ba48-884d24f902fb}, !- Handle
  Surface 167 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78deed04-91c3-4374-bc44-49a9d0ee506c}, !- Handle
  {8ec29e86-9dda-4a43-ba48-884d24f902fb}; !- Material Name

OS:Construction,
  {71b9bf24-9eca-4143-a4ff-f44398592c46}, !- Handle
  Surface 169 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {875b819f-87dc-46be-aaf7-7a3d5ee6571a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {13a51619-0eea-4cc5-932d-1c9cf792a5d6}, !- Handle
  {71b9bf24-9eca-4143-a4ff-f44398592c46}; !- Construction Name

OS:Material:NoMass,
  {875b819f-87dc-46be-aaf7-7a3d5ee6571a}, !- Handle
  Surface 169 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d3dd853-e515-4f6b-816b-aeec3e003ac0}, !- Handle
  {875b819f-87dc-46be-aaf7-7a3d5ee6571a}; !- Material Name

OS:Construction,
  {5626911e-bda4-454e-86c1-0854e3b3598d}, !- Handle
  Surface 170 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b77cf810-dff7-4861-9001-2fc088e716a9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {d8797db6-972e-417e-897f-e95e901b79e9}, !- Handle
  {5626911e-bda4-454e-86c1-0854e3b3598d}; !- Construction Name

OS:Material:NoMass,
  {b77cf810-dff7-4861-9001-2fc088e716a9}, !- Handle
  Surface 170 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.456468343918495,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db987c1e-90b6-49cd-ac8f-df2cfef21be0}, !- Handle
  {b77cf810-dff7-4861-9001-2fc088e716a9}; !- Material Name

OS:Construction,
  {c2428842-68ab-442a-8516-82248bbfc70b}, !- Handle
  Surface 171 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {75106e34-b87b-402e-91e3-f0a1bb9fc94d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5eb4ee3-da72-42dd-9730-feacccff0e37}, !- Handle
  {c2428842-68ab-442a-8516-82248bbfc70b}; !- Construction Name

OS:Material:NoMass,
  {75106e34-b87b-402e-91e3-f0a1bb9fc94d}, !- Handle
  Surface 171 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {66dfa43e-1379-46ba-983c-a07ef7653b9f}, !- Handle
  {75106e34-b87b-402e-91e3-f0a1bb9fc94d}; !- Material Name

OS:Construction,
  {b8e66578-ce97-4962-b58c-8c09f80135a0}, !- Handle
  Surface 172 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {fbb51781-4777-464b-a0cf-da48b1cfc2b2}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f0488f0d-c2a4-4a02-b710-f2130536fd92}, !- Handle
  {b8e66578-ce97-4962-b58c-8c09f80135a0}; !- Construction Name

OS:Material:NoMass,
  {fbb51781-4777-464b-a0cf-da48b1cfc2b2}, !- Handle
  Surface 172 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a59c9ec-910b-4127-9fdd-a9f4762e5292}, !- Handle
  {fbb51781-4777-464b-a0cf-da48b1cfc2b2}; !- Material Name

OS:Construction,
  {31001aaf-6c5c-4463-bb4a-57f459ba97f6}, !- Handle
  Surface 173 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {74859fb6-860a-4f80-8ff5-3383da5054d5}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f632284-76a4-40aa-9d61-970c3484eadf}, !- Handle
  {31001aaf-6c5c-4463-bb4a-57f459ba97f6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74859fb6-860a-4f80-8ff5-3383da5054d5}, !- Handle
  Surface 173 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15562bf3-f260-4a80-930c-3d8a44d615b4}, !- Handle
  {74859fb6-860a-4f80-8ff5-3383da5054d5}; !- Material Name

OS:Construction,
  {e3a9dcc7-ab30-4b06-b3a4-113fa598c402}, !- Handle
  Surface 175 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {717d9e42-61a8-4207-b91d-ee3aa1f0f439}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {429f3e9d-5fb9-4f46-a103-fc3260146dd5}, !- Handle
  {e3a9dcc7-ab30-4b06-b3a4-113fa598c402}; !- Construction Name

OS:Material:NoMass,
  {717d9e42-61a8-4207-b91d-ee3aa1f0f439}, !- Handle
  Surface 175 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5c10e4f-dd9b-4b80-a1bb-416e00290c79}, !- Handle
  {717d9e42-61a8-4207-b91d-ee3aa1f0f439}; !- Material Name

OS:Construction,
  {94274971-6c4c-4838-a86f-2e07b421ef13}, !- Handle
  Surface 176 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {5043db19-3907-4fed-adf6-768fdb4960bd}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {db47cab6-7e06-429a-98e0-7bd5e1322480}, !- Handle
  {94274971-6c4c-4838-a86f-2e07b421ef13}; !- Construction Name

OS:Material:NoMass,
  {5043db19-3907-4fed-adf6-768fdb4960bd}, !- Handle
  Surface 176 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c28c1d6c-a6b9-4a43-a86f-2a447e5d73a5}, !- Handle
  {5043db19-3907-4fed-adf6-768fdb4960bd}; !- Material Name

OS:Construction,
  {aa63c288-8ad7-4a6b-9e27-46a6d8ad7b90}, !- Handle
  Surface 177 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {1d871e25-1b70-4524-91ad-6d4541eca64b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {aaed7998-c23d-414d-aafd-1e5e8966df25}, !- Handle
  {aa63c288-8ad7-4a6b-9e27-46a6d8ad7b90}; !- Construction Name

OS:Material:NoMass,
  {1d871e25-1b70-4524-91ad-6d4541eca64b}, !- Handle
  Surface 177 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1fbd666-b53d-47b7-a6e6-99ae9722a65f}, !- Handle
  {1d871e25-1b70-4524-91ad-6d4541eca64b}; !- Material Name

OS:Construction,
  {a8d92ce8-83e6-413c-a703-7771dc06e2b5}, !- Handle
  Surface 178 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {907dc0b8-5e4b-4ab5-8f08-3e14b3d7cd9a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5fbecb83-4260-449e-bb5c-8393fd24da84}, !- Handle
  {a8d92ce8-83e6-413c-a703-7771dc06e2b5}; !- Construction Name

OS:Material:NoMass,
  {907dc0b8-5e4b-4ab5-8f08-3e14b3d7cd9a}, !- Handle
  Surface 178 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b6e099f-38db-4aab-aa76-5168c1e24dc7}, !- Handle
  {907dc0b8-5e4b-4ab5-8f08-3e14b3d7cd9a}; !- Material Name

OS:Construction,
  {4a729b51-648d-40bd-b8d6-c9e363a479eb}, !- Handle
  Surface 179 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {74f8cafc-dd37-4866-985e-de9d63f3bc1b}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {ad1e7dd5-19ba-42d0-ac86-bccdae627d38}, !- Handle
  {4a729b51-648d-40bd-b8d6-c9e363a479eb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {74f8cafc-dd37-4866-985e-de9d63f3bc1b}, !- Handle
  Surface 179 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fffab760-5425-4f1b-ade7-537eddf4a6e6}, !- Handle
  {74f8cafc-dd37-4866-985e-de9d63f3bc1b}; !- Material Name

OS:Construction,
  {712275f7-2075-46c0-886a-4dd7404375fb}, !- Handle
  Surface 181 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f3f02bb8-33f4-43eb-82b1-d06a1a354904}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {4c40d275-61ea-43a6-b186-c06a38935aaa}, !- Handle
  {712275f7-2075-46c0-886a-4dd7404375fb}; !- Construction Name

OS:Material:NoMass,
  {f3f02bb8-33f4-43eb-82b1-d06a1a354904}, !- Handle
  Surface 181 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88f6d3b0-789b-4fab-9ae1-529a5b22b620}, !- Handle
  {f3f02bb8-33f4-43eb-82b1-d06a1a354904}; !- Material Name

OS:Construction,
  {33c9a8d2-9584-4326-822b-b10b84bba906}, !- Handle
  Surface 182 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b7d77778-61fa-42ef-9bea-2f5858e01403}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {cd0585be-4e58-4151-a7d6-5f327fc9c94c}, !- Handle
  {33c9a8d2-9584-4326-822b-b10b84bba906}; !- Construction Name

OS:Material:NoMass,
  {b7d77778-61fa-42ef-9bea-2f5858e01403}, !- Handle
  Surface 182 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.456468343918495,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d6f0c14-6188-4e3e-9dbf-74e1ce44b94a}, !- Handle
  {b7d77778-61fa-42ef-9bea-2f5858e01403}; !- Material Name

OS:Construction,
  {ca9df971-8de9-4743-830c-80f1f9d896a2}, !- Handle
  Surface 183 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {1ae81e6f-efe8-44e9-becf-a17baf91b99a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {fc14d589-1fbc-4384-b6be-33390dea066d}, !- Handle
  {ca9df971-8de9-4743-830c-80f1f9d896a2}; !- Construction Name

OS:Material:NoMass,
  {1ae81e6f-efe8-44e9-becf-a17baf91b99a}, !- Handle
  Surface 183 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77887b58-72f6-4328-b79d-a983df1a344d}, !- Handle
  {1ae81e6f-efe8-44e9-becf-a17baf91b99a}; !- Material Name

OS:Construction,
  {931a686e-38ec-4e8a-8752-78a41f81db8e}, !- Handle
  Surface 184 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {98cb0aef-67d8-4dd5-a3b4-a606a5fa1e65}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {93302ad3-3aa1-4740-9b61-b44fd4877187}, !- Handle
  {931a686e-38ec-4e8a-8752-78a41f81db8e}; !- Construction Name

OS:Material:NoMass,
  {98cb0aef-67d8-4dd5-a3b4-a606a5fa1e65}, !- Handle
  Surface 184 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b4201f51-8827-48be-8173-873af9b6d6d5}, !- Handle
  {98cb0aef-67d8-4dd5-a3b4-a606a5fa1e65}; !- Material Name

OS:Construction,
  {6c671097-cd8b-43b3-a892-4781ec8aa860}, !- Handle
  Surface 185 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {4414ccdc-ca73-4c5b-8842-d179992324e0}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {800e0527-bad3-4401-81d0-62f52a6af1ba}, !- Handle
  {6c671097-cd8b-43b3-a892-4781ec8aa860}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4414ccdc-ca73-4c5b-8842-d179992324e0}, !- Handle
  Surface 185 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af9b660b-434c-4eba-8f15-34cff7f9a6b1}, !- Handle
  {4414ccdc-ca73-4c5b-8842-d179992324e0}; !- Material Name

OS:Construction,
  {eef07836-0970-4692-88ec-afca2bf2e3e5}, !- Handle
  Surface 187 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d68e1138-cf09-412e-b814-7740812300b3}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7aec0422-84ff-441a-804d-8d5f674574e1}, !- Handle
  {eef07836-0970-4692-88ec-afca2bf2e3e5}; !- Construction Name

OS:Material:NoMass,
  {d68e1138-cf09-412e-b814-7740812300b3}, !- Handle
  Surface 187 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54e6b5d8-c0b6-40fd-b5a9-e757b71d3135}, !- Handle
  {d68e1138-cf09-412e-b814-7740812300b3}; !- Material Name

OS:Construction,
  {406d0778-5de1-407b-9e84-bd5b9e499c11}, !- Handle
  Surface 188 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {602e337d-e514-46a2-9cc4-e37b69e18ba7}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {9c15ebbb-09a8-4aea-a4c5-5c6464260bbe}, !- Handle
  {406d0778-5de1-407b-9e84-bd5b9e499c11}; !- Construction Name

OS:Material:NoMass,
  {602e337d-e514-46a2-9cc4-e37b69e18ba7}, !- Handle
  Surface 188 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3fe51054-662e-4c3c-be32-3f17b19e9200}, !- Handle
  {602e337d-e514-46a2-9cc4-e37b69e18ba7}; !- Material Name

OS:Construction,
  {5397ef5d-290a-4c1a-9028-e8a06c9577ea}, !- Handle
  Surface 189 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d3d24f9b-a50a-42c1-b282-771560ff26da}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c41b60d6-581f-4736-9b36-c6ed678a5a83}, !- Handle
  {5397ef5d-290a-4c1a-9028-e8a06c9577ea}; !- Construction Name

OS:Material:NoMass,
  {d3d24f9b-a50a-42c1-b282-771560ff26da}, !- Handle
  Surface 189 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aeaede62-f506-451e-8c56-ed8488f02a41}, !- Handle
  {d3d24f9b-a50a-42c1-b282-771560ff26da}; !- Material Name

OS:Construction,
  {e2bd7505-ebef-45d0-ae5f-fa309dbc642d}, !- Handle
  Surface 190 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0f7d4a24-aece-4e53-b9cf-80ceebf03f87}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {19ff05b1-1aa8-47d0-9190-7feb41f169f9}, !- Handle
  {e2bd7505-ebef-45d0-ae5f-fa309dbc642d}; !- Construction Name

OS:Material:NoMass,
  {0f7d4a24-aece-4e53-b9cf-80ceebf03f87}, !- Handle
  Surface 190 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab7bfbd7-7a7f-4424-94e4-51abaab81ba4}, !- Handle
  {0f7d4a24-aece-4e53-b9cf-80ceebf03f87}; !- Material Name

OS:Construction,
  {c3e2bf25-18b6-4961-a81b-3763c279fa0a}, !- Handle
  Surface 191 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {bea854a3-310e-481b-bc24-9b282551949b}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {99e3b8aa-e895-48cb-94c1-2154039b3da3}, !- Handle
  {c3e2bf25-18b6-4961-a81b-3763c279fa0a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bea854a3-310e-481b-bc24-9b282551949b}, !- Handle
  Surface 191 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23c0d218-43df-44c6-86ef-8c8f255a3673}, !- Handle
  {bea854a3-310e-481b-bc24-9b282551949b}; !- Material Name

OS:Construction,
  {e6c7a3bb-a5ec-44d2-b5c9-ddd01a983e60}, !- Handle
  Surface 193 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f209def2-0366-4f4d-9525-fe149018250b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c876d298-d878-4002-a7c8-ba7cecc87416}, !- Handle
  {e6c7a3bb-a5ec-44d2-b5c9-ddd01a983e60}; !- Construction Name

OS:Material:NoMass,
  {f209def2-0366-4f4d-9525-fe149018250b}, !- Handle
  Surface 193 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97866009-6a5f-4e82-a7ad-ce152b4d26dc}, !- Handle
  {f209def2-0366-4f4d-9525-fe149018250b}; !- Material Name

OS:Construction,
  {98bafebb-b6de-45d7-8cd7-a102c87d1b73}, !- Handle
  Surface 194 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {abd7f1a2-5e8b-4cb0-8984-b648df67b4ac}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {414ec03c-c0ca-41c0-a0b9-3944f5c6d937}, !- Handle
  {98bafebb-b6de-45d7-8cd7-a102c87d1b73}; !- Construction Name

OS:Material:NoMass,
  {abd7f1a2-5e8b-4cb0-8984-b648df67b4ac}, !- Handle
  Surface 194 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9d7b3ce-b4d2-413c-bed9-5e2a040da770}, !- Handle
  {abd7f1a2-5e8b-4cb0-8984-b648df67b4ac}; !- Material Name

OS:Construction,
  {d2e961bf-d8b9-4b14-8a81-1738814c9649}, !- Handle
  Surface 195 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e308e962-b7e2-4927-9a0f-1067d6865618}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {26e785aa-49ba-4399-87f9-78e8e8999ef3}, !- Handle
  {d2e961bf-d8b9-4b14-8a81-1738814c9649}; !- Construction Name

OS:Material:NoMass,
  {e308e962-b7e2-4927-9a0f-1067d6865618}, !- Handle
  Surface 195 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9377d75-5326-4c94-8f9d-509120b2723f}, !- Handle
  {e308e962-b7e2-4927-9a0f-1067d6865618}; !- Material Name

OS:Construction,
  {0d1ad9dd-46f5-40c8-be9f-3fad0d497efa}, !- Handle
  Surface 196 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {fd3dc1c9-e558-4423-8d65-1a0077346188}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c880d55e-3aa4-4495-bf65-ae08fda0c1b9}, !- Handle
  {0d1ad9dd-46f5-40c8-be9f-3fad0d497efa}; !- Construction Name

OS:Material:NoMass,
  {fd3dc1c9-e558-4423-8d65-1a0077346188}, !- Handle
  Surface 196 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9357c3db-c8a8-434c-8729-842bf54d0962}, !- Handle
  {fd3dc1c9-e558-4423-8d65-1a0077346188}; !- Material Name

OS:Construction,
  {c6478739-b5d0-4d49-acf4-bca48f5e183f}, !- Handle
  Surface 197 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {1eba8347-dbf6-49ea-9878-7d45a5798c51}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {146064c6-4b56-4ead-8feb-a610ff1cbc02}, !- Handle
  {c6478739-b5d0-4d49-acf4-bca48f5e183f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1eba8347-dbf6-49ea-9878-7d45a5798c51}, !- Handle
  Surface 197 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8aa898c-5491-46f2-bb49-0020a1732c4a}, !- Handle
  {1eba8347-dbf6-49ea-9878-7d45a5798c51}; !- Material Name

OS:Construction,
  {4351965f-4feb-4eef-92a7-9eacfba54729}, !- Handle
  Surface 199 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b96bf6f3-fe0b-4827-b95e-0285391c23af}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {acffc664-ec37-4649-ab98-0b8c5ca9eb88}, !- Handle
  {4351965f-4feb-4eef-92a7-9eacfba54729}; !- Construction Name

OS:Material:NoMass,
  {b96bf6f3-fe0b-4827-b95e-0285391c23af}, !- Handle
  Surface 199 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6bd2fd55-f343-4cb1-89b4-5a7b22af918a}, !- Handle
  {b96bf6f3-fe0b-4827-b95e-0285391c23af}; !- Material Name

OS:Construction,
  {5de2c991-a5a1-4335-82d9-7510ddb3bc25}, !- Handle
  Surface 200 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3b4b932f-a703-44d8-98df-b883b0e487ce}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a7303ad0-f255-4f88-9e34-dcc1d11a9af0}, !- Handle
  {5de2c991-a5a1-4335-82d9-7510ddb3bc25}; !- Construction Name

OS:Material:NoMass,
  {3b4b932f-a703-44d8-98df-b883b0e487ce}, !- Handle
  Surface 200 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.431238910308152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fabee8f4-d2f7-4810-aadd-4b3c6c970cad}, !- Handle
  {3b4b932f-a703-44d8-98df-b883b0e487ce}; !- Material Name

OS:Construction,
  {35b83143-f29b-446d-9c94-381c0372c1a1}, !- Handle
  Surface 201 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7e9d5837-da2c-4023-8f83-8830955c71ac}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {fddb8710-0df7-4191-88f8-59366b7ebe85}, !- Handle
  {35b83143-f29b-446d-9c94-381c0372c1a1}; !- Construction Name

OS:Material:NoMass,
  {7e9d5837-da2c-4023-8f83-8830955c71ac}, !- Handle
  Surface 201 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9dfd403-f1de-4105-9f81-5303b49b3b7c}, !- Handle
  {7e9d5837-da2c-4023-8f83-8830955c71ac}; !- Material Name

OS:Construction,
  {05b550d9-14c9-4561-9760-a0ffe1f2843a}, !- Handle
  Surface 202 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7dc3c389-cdb5-4bcd-9036-dfa76cae874a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f0dd916d-3d13-41b4-ae79-b1baf75364da}, !- Handle
  {05b550d9-14c9-4561-9760-a0ffe1f2843a}; !- Construction Name

OS:Material:NoMass,
  {7dc3c389-cdb5-4bcd-9036-dfa76cae874a}, !- Handle
  Surface 202 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59da688d-756c-4003-9223-0c96d3b1c0f4}, !- Handle
  {7dc3c389-cdb5-4bcd-9036-dfa76cae874a}; !- Material Name

OS:Construction,
  {66b43e28-1ea1-404d-a076-74cf1977353a}, !- Handle
  Surface 203 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a15b19e1-d6c1-4376-bb83-ded52f1aa187}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c926121d-6047-4a4d-807b-ea0208ea0655}, !- Handle
  {66b43e28-1ea1-404d-a076-74cf1977353a}; !- Construction Name

OS:Material:NoMass,
  {a15b19e1-d6c1-4376-bb83-ded52f1aa187}, !- Handle
  Surface 203 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f7c55fe-8f0a-454d-9bfa-ac45d993c131}, !- Handle
  {a15b19e1-d6c1-4376-bb83-ded52f1aa187}; !- Material Name

OS:Construction,
  {3668f17f-6735-4a0f-a492-3c795f7a476a}, !- Handle
  Surface 204 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {af42de98-8de6-4bc8-9ec0-27cc17fdfcdb}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {d72dcce0-08f0-4c6d-9f2c-cd16939a83ca}, !- Handle
  {3668f17f-6735-4a0f-a492-3c795f7a476a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {af42de98-8de6-4bc8-9ec0-27cc17fdfcdb}, !- Handle
  Surface 204 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78df6c66-1bf1-4a0e-b1dc-e6f6e8056ba0}, !- Handle
  {af42de98-8de6-4bc8-9ec0-27cc17fdfcdb}; !- Material Name

OS:Construction,
  {719c7665-152b-4c17-80eb-b6ab87111a1c}, !- Handle
  Surface 206 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {dc22f84b-621a-4209-8776-d8b8908cea9b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a9602fed-666d-4245-91b0-05fa7af6cb75}, !- Handle
  {719c7665-152b-4c17-80eb-b6ab87111a1c}; !- Construction Name

OS:Material:NoMass,
  {dc22f84b-621a-4209-8776-d8b8908cea9b}, !- Handle
  Surface 206 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {660e3c01-47b6-4a9b-be7f-2c81a9c5f3cc}, !- Handle
  {dc22f84b-621a-4209-8776-d8b8908cea9b}; !- Material Name

OS:Construction,
  {1fadd9d0-ccf0-48f1-aa61-79cf4176ceec}, !- Handle
  Surface 207 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {12a8f9e9-51b9-4c28-867d-1d27080f58bf}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {90504e69-7c21-4f1c-80ac-1b8c363a7b4b}, !- Handle
  {1fadd9d0-ccf0-48f1-aa61-79cf4176ceec}; !- Construction Name

OS:Material:NoMass,
  {12a8f9e9-51b9-4c28-867d-1d27080f58bf}, !- Handle
  Surface 207 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {272a5d28-2c2d-48bf-b639-69ddc708082a}, !- Handle
  {12a8f9e9-51b9-4c28-867d-1d27080f58bf}; !- Material Name

OS:Construction,
  {5c7e0f9f-282d-4036-9eb6-ff0ceabadcff}, !- Handle
  Surface 208 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d128c5f3-1a6f-4f6c-84b7-af5e0bd345b5}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {8920490f-c054-4c03-9210-2069af2740d4}, !- Handle
  {5c7e0f9f-282d-4036-9eb6-ff0ceabadcff}; !- Construction Name

OS:Material:NoMass,
  {d128c5f3-1a6f-4f6c-84b7-af5e0bd345b5}, !- Handle
  Surface 208 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e344373d-583a-41fb-9828-37d2dc728221}, !- Handle
  {d128c5f3-1a6f-4f6c-84b7-af5e0bd345b5}; !- Material Name

OS:Construction,
  {76ba61be-2311-4554-8ecb-062611e58fe0}, !- Handle
  Surface 209 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6b826510-89ca-4f5a-94ba-e15df30be639}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {75d5dc41-8428-4cb7-b4a9-a91a29c09de4}, !- Handle
  {76ba61be-2311-4554-8ecb-062611e58fe0}; !- Construction Name

OS:Material:NoMass,
  {6b826510-89ca-4f5a-94ba-e15df30be639}, !- Handle
  Surface 209 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df382646-8fd4-40f3-a0a1-0e89c1c7612b}, !- Handle
  {6b826510-89ca-4f5a-94ba-e15df30be639}; !- Material Name

OS:Construction,
  {71e2eba5-6d7d-4dd2-9ca5-ceb5160221c9}, !- Handle
  Surface 210 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {bf446294-160c-4c40-88db-9c3e104bc91c}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {2ebc5681-40cd-4cfa-aeac-59dce64bc256}, !- Handle
  {71e2eba5-6d7d-4dd2-9ca5-ceb5160221c9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bf446294-160c-4c40-88db-9c3e104bc91c}, !- Handle
  Surface 210 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07a221c8-b9a1-4efd-9fb5-181681f671de}, !- Handle
  {bf446294-160c-4c40-88db-9c3e104bc91c}; !- Material Name

OS:Construction,
  {8c86f605-0089-4bcf-a90b-20848b4bbc60}, !- Handle
  Surface 212 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f50883ca-7a33-4360-9465-298535eacd65}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {6ee95c1b-1c58-4362-a557-03543197eaf2}, !- Handle
  {8c86f605-0089-4bcf-a90b-20848b4bbc60}; !- Construction Name

OS:Material:NoMass,
  {f50883ca-7a33-4360-9465-298535eacd65}, !- Handle
  Surface 212 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {66152b4a-34ea-4257-ba2f-bafa8eefe7f1}, !- Handle
  {f50883ca-7a33-4360-9465-298535eacd65}; !- Material Name

OS:Construction,
  {7488f6ca-6801-4990-aa62-60257d86d68e}, !- Handle
  Surface 213 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {bbf4d04a-c7b7-4f22-b01f-f7fcc4ea8e93}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c496ea50-5970-41af-8522-9731b1a1fe77}, !- Handle
  {7488f6ca-6801-4990-aa62-60257d86d68e}; !- Construction Name

OS:Material:NoMass,
  {bbf4d04a-c7b7-4f22-b01f-f7fcc4ea8e93}, !- Handle
  Surface 213 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fbd0c2f7-af4b-4b3d-afce-4a4ca63bf32f}, !- Handle
  {bbf4d04a-c7b7-4f22-b01f-f7fcc4ea8e93}; !- Material Name

OS:Construction,
  {7f1c349f-58cb-4d79-bac9-69495ab0a320}, !- Handle
  Surface 214 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3648d431-3f6e-48ac-a663-42331ffb6f29}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {15b5c41c-3335-4f33-8ff6-d53d8c20625a}, !- Handle
  {7f1c349f-58cb-4d79-bac9-69495ab0a320}; !- Construction Name

OS:Material:NoMass,
  {3648d431-3f6e-48ac-a663-42331ffb6f29}, !- Handle
  Surface 214 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6aadc81b-683d-4805-97e5-cf325a2ba2a6}, !- Handle
  {3648d431-3f6e-48ac-a663-42331ffb6f29}; !- Material Name

OS:Construction,
  {2694f162-612e-4755-914c-c063c66b56e8}, !- Handle
  Surface 215 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e891e98b-69aa-4c98-a5da-667f0bea8227}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4f0c194-592b-421b-9fa4-195a4087dc7d}, !- Handle
  {2694f162-612e-4755-914c-c063c66b56e8}; !- Construction Name

OS:Material:NoMass,
  {e891e98b-69aa-4c98-a5da-667f0bea8227}, !- Handle
  Surface 215 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9e3255d-f4d8-48a6-b95e-6b3f7113ba69}, !- Handle
  {e891e98b-69aa-4c98-a5da-667f0bea8227}; !- Material Name

OS:Construction,
  {0e87c2b7-60d1-48dc-b720-ac5d00365bb9}, !- Handle
  Surface 216 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {43d70290-669e-4190-ae06-a92ef0c6aa05}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {98006d71-826d-4a6e-b1ef-9fff5bee8860}, !- Handle
  {0e87c2b7-60d1-48dc-b720-ac5d00365bb9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {43d70290-669e-4190-ae06-a92ef0c6aa05}, !- Handle
  Surface 216 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3c9e2fc-9d42-43a7-a59d-bf77d241a089}, !- Handle
  {43d70290-669e-4190-ae06-a92ef0c6aa05}; !- Material Name

OS:Construction,
  {e9d73c47-0403-48b1-bcd9-65d16fa97a6f}, !- Handle
  Surface 218 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {bad12fdd-edfd-4909-be91-254305ec7974}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5782c2b7-ac5a-4dc1-a8a3-6dd555bd75b0}, !- Handle
  {e9d73c47-0403-48b1-bcd9-65d16fa97a6f}; !- Construction Name

OS:Material:NoMass,
  {bad12fdd-edfd-4909-be91-254305ec7974}, !- Handle
  Surface 218 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {779a67f8-0afb-4c0b-a7da-8236684f54e2}, !- Handle
  {bad12fdd-edfd-4909-be91-254305ec7974}; !- Material Name

OS:Construction,
  {7b18de27-5006-462f-aab7-30125c1fa750}, !- Handle
  Surface 219 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {04f18154-11d2-4f9a-8ab5-a20a637696e8}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1fddc624-25ca-4862-a644-65347facedea}, !- Handle
  {7b18de27-5006-462f-aab7-30125c1fa750}; !- Construction Name

OS:Material:NoMass,
  {04f18154-11d2-4f9a-8ab5-a20a637696e8}, !- Handle
  Surface 219 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a36a28a-25ab-4aab-8fc1-b76fe37287d1}, !- Handle
  {04f18154-11d2-4f9a-8ab5-a20a637696e8}; !- Material Name

OS:Construction,
  {10adeac1-0ebd-4d5a-85a1-dba48d82a541}, !- Handle
  Surface 220 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {11cb9774-8622-4617-8c7e-a65b42a9d75b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {65ce9f63-ac9e-425b-9a65-21f3447432db}, !- Handle
  {10adeac1-0ebd-4d5a-85a1-dba48d82a541}; !- Construction Name

OS:Material:NoMass,
  {11cb9774-8622-4617-8c7e-a65b42a9d75b}, !- Handle
  Surface 220 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {27bac9fe-fb3e-42dd-8426-79b258a1262d}, !- Handle
  {11cb9774-8622-4617-8c7e-a65b42a9d75b}; !- Material Name

OS:Construction,
  {7e031d6a-de16-4ed9-87ae-da5d234631ac}, !- Handle
  Surface 221 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0b924500-f8cf-4770-b646-accc6e1f509a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4401c50-2159-46a6-8913-851d6f311065}, !- Handle
  {7e031d6a-de16-4ed9-87ae-da5d234631ac}; !- Construction Name

OS:Material:NoMass,
  {0b924500-f8cf-4770-b646-accc6e1f509a}, !- Handle
  Surface 221 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d94c4500-c9f7-4f23-b749-73bc3360ee41}, !- Handle
  {0b924500-f8cf-4770-b646-accc6e1f509a}; !- Material Name

OS:Construction,
  {6476391d-1d82-49ac-86a6-d889d306f96a}, !- Handle
  Surface 222 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {9b292da2-45f1-4965-80bb-dc108aa3d98d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {19a8c246-d943-4b46-9549-e3db66ac0fc8}, !- Handle
  {6476391d-1d82-49ac-86a6-d889d306f96a}; !- Construction Name

OS:Material:NoMass,
  {9b292da2-45f1-4965-80bb-dc108aa3d98d}, !- Handle
  Surface 222 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a4081a9b-dac0-4a1c-ba4c-3db95eb65e32}, !- Handle
  {9b292da2-45f1-4965-80bb-dc108aa3d98d}; !- Material Name

OS:Construction,
  {a7b98a99-7fa1-4868-bbc3-51b105db14cf}, !- Handle
  Surface 223 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d2f14e5a-cacc-4d57-a719-6e4a7a11382a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {98e6f02d-2984-40e8-8796-014ccd0f4f18}, !- Handle
  {a7b98a99-7fa1-4868-bbc3-51b105db14cf}; !- Construction Name

OS:Material:NoMass,
  {d2f14e5a-cacc-4d57-a719-6e4a7a11382a}, !- Handle
  Surface 223 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {49303223-f47f-4528-835c-d95b91b419e5}, !- Handle
  {d2f14e5a-cacc-4d57-a719-6e4a7a11382a}; !- Material Name

OS:Construction,
  {56d2bec3-bd0a-44ed-bf45-7e6ec2d4402b}, !- Handle
  Surface 224 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {fce4c1c9-f013-4ca3-bea3-3cc6afd09f8a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc54e355-0f35-4b8a-8e6a-e0045fa40242}, !- Handle
  {56d2bec3-bd0a-44ed-bf45-7e6ec2d4402b}; !- Construction Name

OS:Material:NoMass,
  {fce4c1c9-f013-4ca3-bea3-3cc6afd09f8a}, !- Handle
  Surface 224 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {813c9755-f049-4b3c-a15c-9a3e16ff2ec0}, !- Handle
  {fce4c1c9-f013-4ca3-bea3-3cc6afd09f8a}; !- Material Name

OS:Construction,
  {305215d0-5f6b-4b7b-9988-4adf89052512}, !- Handle
  Surface 225 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e0b93e5f-79a4-4b1a-92d2-f836bd23f75c}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {450d8aa9-c8df-4c13-a7c5-44f32857d38f}, !- Handle
  {305215d0-5f6b-4b7b-9988-4adf89052512}; !- Construction Name

OS:Material:NoMass,
  {e0b93e5f-79a4-4b1a-92d2-f836bd23f75c}, !- Handle
  Surface 225 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.438871149846902,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9bf23a20-9b28-46d0-99e5-6ec16332909d}, !- Handle
  {e0b93e5f-79a4-4b1a-92d2-f836bd23f75c}; !- Material Name

OS:Construction,
  {1be122f6-38b7-4af9-9552-0103ea4759a4}, !- Handle
  Surface 226 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e5d040cc-42b2-43b5-9eff-9ab845412ced}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d890556-d59c-40b1-aa04-3f0d92c9155b}, !- Handle
  {1be122f6-38b7-4af9-9552-0103ea4759a4}; !- Construction Name

OS:Material:NoMass,
  {e5d040cc-42b2-43b5-9eff-9ab845412ced}, !- Handle
  Surface 226 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43343e5a-8218-45b3-bdf2-2f1feffa805d}, !- Handle
  {e5d040cc-42b2-43b5-9eff-9ab845412ced}; !- Material Name

OS:Construction,
  {3daaeb70-2903-4b8f-9afd-24be5087bcde}, !- Handle
  Surface 227 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {c031857d-6b2a-4ca5-ae77-6ebc0d449c5f}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {56256348-c503-4315-afd4-4d30d7093a4d}, !- Handle
  {3daaeb70-2903-4b8f-9afd-24be5087bcde}; !- Construction Name

OS:Material:NoMass,
  {c031857d-6b2a-4ca5-ae77-6ebc0d449c5f}, !- Handle
  Surface 227 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {370af147-3156-4b1e-ad15-c584fbbe4f50}, !- Handle
  {c031857d-6b2a-4ca5-ae77-6ebc0d449c5f}; !- Material Name

OS:Construction,
  {beefe0ab-cb66-4732-acb1-087667e229f0}, !- Handle
  Surface 228 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e3223f9c-358c-4fd6-af88-e0cb4e935b48}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a8cea451-8289-4655-aa17-7cc8f34ec61c}, !- Handle
  {beefe0ab-cb66-4732-acb1-087667e229f0}; !- Construction Name

OS:Material:NoMass,
  {e3223f9c-358c-4fd6-af88-e0cb4e935b48}, !- Handle
  Surface 228 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ce9a1cc7-a615-4f43-bfd8-0cf941d709f8}, !- Handle
  {e3223f9c-358c-4fd6-af88-e0cb4e935b48}; !- Material Name

OS:Construction,
  {863795bf-4bf1-41f3-b45c-43c8a52fb4c9}, !- Handle
  Surface 229 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a7a6dc0f-2ae5-4880-94a4-ddb95d9340d3}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {39a99d66-102d-4677-b8ff-3455a891fdb8}, !- Handle
  {863795bf-4bf1-41f3-b45c-43c8a52fb4c9}; !- Construction Name

OS:Material:NoMass,
  {a7a6dc0f-2ae5-4880-94a4-ddb95d9340d3}, !- Handle
  Surface 229 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {92000ee2-5f03-41b1-b756-a860e7fc4a4a}, !- Handle
  {a7a6dc0f-2ae5-4880-94a4-ddb95d9340d3}; !- Material Name

OS:Construction,
  {1c86b4b2-0895-4044-9bbd-54839de90dd2}, !- Handle
  Surface 230 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ca6b4eed-ca44-44b6-a665-4e9ec16f5457}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {d1068b6a-a2fa-44b8-a8df-ef604cd34632}, !- Handle
  {1c86b4b2-0895-4044-9bbd-54839de90dd2}; !- Construction Name

OS:Material:NoMass,
  {ca6b4eed-ca44-44b6-a665-4e9ec16f5457}, !- Handle
  Surface 230 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb6d9513-7a24-4426-b613-01b813838b62}, !- Handle
  {ca6b4eed-ca44-44b6-a665-4e9ec16f5457}; !- Material Name

OS:Construction,
  {33168100-078d-4135-853a-823b669229b7}, !- Handle
  Surface 231 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {3437a077-ec51-477c-965d-9822e4afb1e4}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f0f14bd-601f-490c-ae51-b4241f401010}, !- Handle
  {33168100-078d-4135-853a-823b669229b7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3437a077-ec51-477c-965d-9822e4afb1e4}, !- Handle
  Surface 231 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.38617991526116,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cfdafc82-7c1f-4340-8dd5-93fc5520164e}, !- Handle
  {3437a077-ec51-477c-965d-9822e4afb1e4}; !- Material Name

OS:Construction,
  {06455541-d7d9-4e6c-8d7b-9ddc075bf075}, !- Handle
  Surface 233 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7ed927eb-d75b-409e-ab5e-a07a93a4f359}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {866e9dfe-ca02-433c-b192-1ba34b4c0390}, !- Handle
  {06455541-d7d9-4e6c-8d7b-9ddc075bf075}; !- Construction Name

OS:Material:NoMass,
  {7ed927eb-d75b-409e-ab5e-a07a93a4f359}, !- Handle
  Surface 233 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a180998-35a0-4696-a360-8f967567c41e}, !- Handle
  {7ed927eb-d75b-409e-ab5e-a07a93a4f359}; !- Material Name

OS:Construction,
  {8d6bde4b-2228-4732-b381-cc4c1ef7046f}, !- Handle
  Surface 234 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {644b09e5-a08a-4887-9c18-af43b0e6b074}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {b1f599d8-ef29-432a-9204-cb8f352ddc14}, !- Handle
  {8d6bde4b-2228-4732-b381-cc4c1ef7046f}; !- Construction Name

OS:Material:NoMass,
  {644b09e5-a08a-4887-9c18-af43b0e6b074}, !- Handle
  Surface 234 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88ba8ccc-9359-4ae8-a865-27e56d2e3bef}, !- Handle
  {644b09e5-a08a-4887-9c18-af43b0e6b074}; !- Material Name

OS:Construction,
  {ef8d9a56-b382-4dfe-9c60-439a3d6b045e}, !- Handle
  Surface 235 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0bb0a25c-19b7-45df-b0fe-f01630dd894a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {44a94b23-27df-4c09-b82f-64f61edfe498}, !- Handle
  {ef8d9a56-b382-4dfe-9c60-439a3d6b045e}; !- Construction Name

OS:Material:NoMass,
  {0bb0a25c-19b7-45df-b0fe-f01630dd894a}, !- Handle
  Surface 235 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a356c91-2498-474d-9007-cd8091d4c81e}, !- Handle
  {0bb0a25c-19b7-45df-b0fe-f01630dd894a}; !- Material Name

OS:Construction,
  {d49f60a4-2a90-470c-8825-9a3572290cd6}, !- Handle
  Surface 236 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {61a0b9f1-9913-4616-97cc-e9b8a674d402}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {cb842f93-daf9-42e8-beaf-d03c8f60afda}, !- Handle
  {d49f60a4-2a90-470c-8825-9a3572290cd6}; !- Construction Name

OS:Material:NoMass,
  {61a0b9f1-9913-4616-97cc-e9b8a674d402}, !- Handle
  Surface 236 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74585f00-8891-41e8-bd14-adefc3214611}, !- Handle
  {61a0b9f1-9913-4616-97cc-e9b8a674d402}; !- Material Name

OS:Construction,
  {b34e0acd-987a-49a7-9fb1-8100a9da78ee}, !- Handle
  Surface 237 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {44c9e990-6004-4c92-bf4c-3fa38efaa598}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {b9a79b49-a38e-48f3-b860-c1e6fc28e2fa}, !- Handle
  {b34e0acd-987a-49a7-9fb1-8100a9da78ee}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {44c9e990-6004-4c92-bf4c-3fa38efaa598}, !- Handle
  Surface 237 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d81a4250-b201-481c-86d7-cd601048058a}, !- Handle
  {44c9e990-6004-4c92-bf4c-3fa38efaa598}; !- Material Name

OS:Construction,
  {d3529c01-79fa-47f6-918f-7abd80fd0951}, !- Handle
  Surface 239 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6ae22f39-9c82-4b1b-8c52-0e42a112e162}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {35b2129d-ceee-41f4-9970-eac09f3206dd}, !- Handle
  {d3529c01-79fa-47f6-918f-7abd80fd0951}; !- Construction Name

OS:Material:NoMass,
  {6ae22f39-9c82-4b1b-8c52-0e42a112e162}, !- Handle
  Surface 239 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9b8d163c-8ba7-4b49-88e9-10849778a941}, !- Handle
  {6ae22f39-9c82-4b1b-8c52-0e42a112e162}; !- Material Name

OS:Construction,
  {42fdd078-1f6c-4ae2-a247-42c31d443c85}, !- Handle
  Surface 24 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e9c38417-e921-474d-aa80-56d19feab7f5}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {8d249099-d465-4587-b575-ea2aa88b4d0c}, !- Handle
  {42fdd078-1f6c-4ae2-a247-42c31d443c85}; !- Construction Name

OS:Material:NoMass,
  {e9c38417-e921-474d-aa80-56d19feab7f5}, !- Handle
  Surface 24 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.464405296393874,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9382e131-5b32-4d03-97dd-f6cea8688a8e}, !- Handle
  {e9c38417-e921-474d-aa80-56d19feab7f5}; !- Material Name

OS:Construction,
  {9b348724-bbfa-4019-9341-6642854cc035}, !- Handle
  Surface 240 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3b6e0e18-1854-46fc-9461-930f26b05f1a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f04dc71-90bf-45e3-b6a0-9ede3a81d69e}, !- Handle
  {9b348724-bbfa-4019-9341-6642854cc035}; !- Construction Name

OS:Material:NoMass,
  {3b6e0e18-1854-46fc-9461-930f26b05f1a}, !- Handle
  Surface 240 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.437630846279944,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8a0c6f43-960b-46e7-9c5c-268b2e322d68}, !- Handle
  {3b6e0e18-1854-46fc-9461-930f26b05f1a}; !- Material Name

OS:Construction,
  {3fa1d5a4-5430-4d21-8f5d-d60c83e7285b}, !- Handle
  Surface 241 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d6f8b11b-a3c0-4e73-9abb-a434604b074c}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {6c5f070e-704d-408e-b5a2-f562cbcbaa7b}, !- Handle
  {3fa1d5a4-5430-4d21-8f5d-d60c83e7285b}; !- Construction Name

OS:Material:NoMass,
  {d6f8b11b-a3c0-4e73-9abb-a434604b074c}, !- Handle
  Surface 241 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.377461238131326,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {046be030-066f-48ad-a2d0-a24439da09b1}, !- Handle
  {d6f8b11b-a3c0-4e73-9abb-a434604b074c}; !- Material Name

OS:Construction,
  {144ec80f-5c31-4cff-9a80-bc15a76d4e3f}, !- Handle
  Surface 242 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0b1e8d03-1638-42c2-9132-78d793dce488}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ce7d2dda-8ef1-46f5-81a7-490ece7223af}, !- Handle
  {144ec80f-5c31-4cff-9a80-bc15a76d4e3f}; !- Construction Name

OS:Material:NoMass,
  {0b1e8d03-1638-42c2-9132-78d793dce488}, !- Handle
  Surface 242 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d33b23f-955f-48b1-b1d8-a356ae5768b1}, !- Handle
  {0b1e8d03-1638-42c2-9132-78d793dce488}; !- Material Name

OS:Construction,
  {ee64ad3c-fb76-4f04-9eb4-356dd59c6a2c}, !- Handle
  Surface 243 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {06f198d8-8ac4-4764-a507-f04e9bea9838}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {8f9d98b5-5f24-45a9-a9f2-c866fe5c6acf}, !- Handle
  {ee64ad3c-fb76-4f04-9eb4-356dd59c6a2c}; !- Construction Name

OS:Material:NoMass,
  {06f198d8-8ac4-4764-a507-f04e9bea9838}, !- Handle
  Surface 243 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f07e1be9-f378-4e72-9968-35427808984c}, !- Handle
  {06f198d8-8ac4-4764-a507-f04e9bea9838}; !- Material Name

OS:Construction,
  {a035a2a3-8a16-4c43-9e3c-c1c633ae2cbd}, !- Handle
  Surface 244 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {a88d58b3-a42c-4ba5-bea6-c9f8eff129ad}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {869f9ce6-cd29-4470-a915-f737c3328bca}, !- Handle
  {a035a2a3-8a16-4c43-9e3c-c1c633ae2cbd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a88d58b3-a42c-4ba5-bea6-c9f8eff129ad}, !- Handle
  Surface 244 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecbde261-2218-45d6-9c4e-7fb93c2aee30}, !- Handle
  {a88d58b3-a42c-4ba5-bea6-c9f8eff129ad}; !- Material Name

OS:Construction,
  {5b23fb90-a5e7-48d0-b71e-64d4004bab94}, !- Handle
  Surface 246 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ea1c55d4-9b06-4258-b2c9-25f7ec51d7b1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7002ef28-a8b4-4255-ba49-84542f613e72}, !- Handle
  {5b23fb90-a5e7-48d0-b71e-64d4004bab94}; !- Construction Name

OS:Material:NoMass,
  {ea1c55d4-9b06-4258-b2c9-25f7ec51d7b1}, !- Handle
  Surface 246 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c48b482-d865-46dd-9a6a-3122f1a5a630}, !- Handle
  {ea1c55d4-9b06-4258-b2c9-25f7ec51d7b1}; !- Material Name

OS:Construction,
  {51e8c06e-8423-45ff-87b8-25fb77f6d22d}, !- Handle
  Surface 247 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {5be83ea1-ca74-4e9b-aea1-d4c94ac8e9e7}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {2fa6027e-a6fd-43eb-943c-873b975f3180}, !- Handle
  {51e8c06e-8423-45ff-87b8-25fb77f6d22d}; !- Construction Name

OS:Material:NoMass,
  {5be83ea1-ca74-4e9b-aea1-d4c94ac8e9e7}, !- Handle
  Surface 247 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9c0ca5e-eba5-4a07-9cfc-2a4e499192fd}, !- Handle
  {5be83ea1-ca74-4e9b-aea1-d4c94ac8e9e7}; !- Material Name

OS:Construction,
  {34c37287-273b-486e-afb2-7240da124d96}, !- Handle
  Surface 248 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b21a0708-8f80-417e-b026-768771e6b5ff}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {661bf404-3c2c-41c7-b310-730f728027a2}, !- Handle
  {34c37287-273b-486e-afb2-7240da124d96}; !- Construction Name

OS:Material:NoMass,
  {b21a0708-8f80-417e-b026-768771e6b5ff}, !- Handle
  Surface 248 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0050fddc-e0c4-4549-b620-fc9f1c484f68}, !- Handle
  {b21a0708-8f80-417e-b026-768771e6b5ff}; !- Material Name

OS:Construction,
  {1e94e506-dfed-42a5-bdd8-dec494db0eae}, !- Handle
  Surface 249 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {52602965-1e50-4088-b4de-07ab262a0d2a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1fc8e44a-8782-42c6-a79e-0723fa51a745}, !- Handle
  {1e94e506-dfed-42a5-bdd8-dec494db0eae}; !- Construction Name

OS:Material:NoMass,
  {52602965-1e50-4088-b4de-07ab262a0d2a}, !- Handle
  Surface 249 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70e5024f-6de0-4462-8e77-5cf6ac6aab0c}, !- Handle
  {52602965-1e50-4088-b4de-07ab262a0d2a}; !- Material Name

OS:Construction,
  {c8dd2129-3520-49f4-8c90-f954584649df}, !- Handle
  Surface 25 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8d000bd5-41e3-43cb-8afa-d663dbae5238}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {2efacb6d-175c-44dd-892f-db84c437db18}, !- Handle
  {c8dd2129-3520-49f4-8c90-f954584649df}; !- Construction Name

OS:Material:NoMass,
  {8d000bd5-41e3-43cb-8afa-d663dbae5238}, !- Handle
  Surface 25 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.443635453990048,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9099c074-0c1d-4482-9f49-cb201497fb24}, !- Handle
  {8d000bd5-41e3-43cb-8afa-d663dbae5238}; !- Material Name

OS:Construction,
  {ce26522e-be13-403a-92c6-b90dbd49cefb}, !- Handle
  Surface 250 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {cad8d235-2f69-42ce-8c53-5836efc02ee4}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {b80a754d-7906-4345-9fde-a828d6a2c6f2}, !- Handle
  {ce26522e-be13-403a-92c6-b90dbd49cefb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cad8d235-2f69-42ce-8c53-5836efc02ee4}, !- Handle
  Surface 250 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff8df827-b806-4ddb-b624-b0d8abb950b4}, !- Handle
  {cad8d235-2f69-42ce-8c53-5836efc02ee4}; !- Material Name

OS:Construction,
  {1481699e-b0da-4cd1-bee2-80e903ea2d5d}, !- Handle
  Surface 252 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a5541f5e-4a5d-4494-b393-88c6dfcb48b4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {117c7aeb-2f92-4213-ab2b-637a0705e665}, !- Handle
  {1481699e-b0da-4cd1-bee2-80e903ea2d5d}; !- Construction Name

OS:Material:NoMass,
  {a5541f5e-4a5d-4494-b393-88c6dfcb48b4}, !- Handle
  Surface 252 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {90c88bd9-f621-4dd5-a05a-ea90eeac225d}, !- Handle
  {a5541f5e-4a5d-4494-b393-88c6dfcb48b4}; !- Material Name

OS:Construction,
  {105d007a-01b8-4e4b-bf74-e71f3f9739cc}, !- Handle
  Surface 253 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8763f211-70e1-4bc9-8b1f-24638469e356}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {26af550a-c17b-4985-878e-a5a28c234c07}, !- Handle
  {105d007a-01b8-4e4b-bf74-e71f3f9739cc}; !- Construction Name

OS:Material:NoMass,
  {8763f211-70e1-4bc9-8b1f-24638469e356}, !- Handle
  Surface 253 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.456468343918495,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {083e2aca-4cd6-4d06-be57-41bded552077}, !- Handle
  {8763f211-70e1-4bc9-8b1f-24638469e356}; !- Material Name

OS:Construction,
  {d151e79c-1b99-4b45-8042-fd8643edebd2}, !- Handle
  Surface 254 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7ac907a7-1610-4bdc-a40c-78d5bd6c1be3}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {37686104-1d07-48f3-a83e-35d28d09d460}, !- Handle
  {d151e79c-1b99-4b45-8042-fd8643edebd2}; !- Construction Name

OS:Material:NoMass,
  {7ac907a7-1610-4bdc-a40c-78d5bd6c1be3}, !- Handle
  Surface 254 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2ee8f693-58a9-4485-bafe-f4ffc90a88ae}, !- Handle
  {7ac907a7-1610-4bdc-a40c-78d5bd6c1be3}; !- Material Name

OS:Construction,
  {23d698bb-493b-41ba-96a4-7c6452ede854}, !- Handle
  Surface 255 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {851e3c48-7418-433d-8dd6-56861908765f}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0b8dbd19-21f3-4673-9729-d37668b00374}, !- Handle
  {23d698bb-493b-41ba-96a4-7c6452ede854}; !- Construction Name

OS:Material:NoMass,
  {851e3c48-7418-433d-8dd6-56861908765f}, !- Handle
  Surface 255 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd1201d5-2e83-4f1a-8a30-bca1c6acd4fb}, !- Handle
  {851e3c48-7418-433d-8dd6-56861908765f}; !- Material Name

OS:Construction,
  {70fd861c-eda6-4a3c-82d3-1508f10e18b7}, !- Handle
  Surface 256 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {6d2df82f-2712-4670-a5f5-5a511907ec35}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {f5524d35-c837-4cf4-89bd-499077d264fd}, !- Handle
  {70fd861c-eda6-4a3c-82d3-1508f10e18b7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6d2df82f-2712-4670-a5f5-5a511907ec35}, !- Handle
  Surface 256 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e825d03-3034-458b-a22b-35668f400e9c}, !- Handle
  {6d2df82f-2712-4670-a5f5-5a511907ec35}; !- Material Name

OS:Construction,
  {c13750e8-919e-443d-a174-c303932cd4cb}, !- Handle
  Surface 258 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {75e85d18-be96-475b-bd35-8ae79e217efe}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1e6b2441-47a8-4a66-b650-5127d9ced157}, !- Handle
  {c13750e8-919e-443d-a174-c303932cd4cb}; !- Construction Name

OS:Material:NoMass,
  {75e85d18-be96-475b-bd35-8ae79e217efe}, !- Handle
  Surface 258 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efc0a391-e999-4b94-90a3-5136f958d352}, !- Handle
  {75e85d18-be96-475b-bd35-8ae79e217efe}; !- Material Name

OS:Construction,
  {58ff8450-914f-4363-9236-d9ead76559d2}, !- Handle
  Surface 259 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8f434c6b-af20-4a9a-881c-89e3b883c9d1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0424c8f6-e162-4b43-96c3-03d4b6319847}, !- Handle
  {58ff8450-914f-4363-9236-d9ead76559d2}; !- Construction Name

OS:Material:NoMass,
  {8f434c6b-af20-4a9a-881c-89e3b883c9d1}, !- Handle
  Surface 259 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f90d227-010d-4397-963b-31616910e906}, !- Handle
  {8f434c6b-af20-4a9a-881c-89e3b883c9d1}; !- Material Name

OS:Construction,
  {aaf555ee-f13a-4639-829a-f2f7c37785fb}, !- Handle
  Surface 26 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {9f7f1532-02d9-4c2e-b2b5-4b14b0d9cb10}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5eb4088d-26b0-424e-baa4-002f2f95ab4e}, !- Handle
  {aaf555ee-f13a-4639-829a-f2f7c37785fb}; !- Construction Name

OS:Material:NoMass,
  {9f7f1532-02d9-4c2e-b2b5-4b14b0d9cb10}, !- Handle
  Surface 26 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.378861523566471,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6fc12aa-63a1-4bb3-bd10-421736d2bb15}, !- Handle
  {9f7f1532-02d9-4c2e-b2b5-4b14b0d9cb10}; !- Material Name

OS:Construction,
  {1afb6660-4b86-4ba2-a8e2-6a814d2e6c55}, !- Handle
  Surface 260 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {12cd7f0d-aa5b-4b2c-a35b-66602b1b957c}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {030930e7-fa5c-441d-8e75-d1433c8a98a7}, !- Handle
  {1afb6660-4b86-4ba2-a8e2-6a814d2e6c55}; !- Construction Name

OS:Material:NoMass,
  {12cd7f0d-aa5b-4b2c-a35b-66602b1b957c}, !- Handle
  Surface 260 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6203d02d-fa81-467f-8425-d4aeaec68183}, !- Handle
  {12cd7f0d-aa5b-4b2c-a35b-66602b1b957c}; !- Material Name

OS:Construction,
  {3693fdae-1423-4dd4-95ca-f2c82c982b70}, !- Handle
  Surface 261 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {5e7ef91a-b6fe-4cdf-8e62-a9c82d653701}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {185c9874-9d7a-47ac-9640-7b8f0f8cf8d1}, !- Handle
  {3693fdae-1423-4dd4-95ca-f2c82c982b70}; !- Construction Name

OS:Material:NoMass,
  {5e7ef91a-b6fe-4cdf-8e62-a9c82d653701}, !- Handle
  Surface 261 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {130d8865-7c2c-4a96-9512-ecb9f62afba9}, !- Handle
  {5e7ef91a-b6fe-4cdf-8e62-a9c82d653701}; !- Material Name

OS:Construction,
  {1ecb48bd-24e2-4a80-8d43-72fc081fb5c1}, !- Handle
  Surface 262 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {2d10b4ec-2ba0-4642-8ed8-3ce0d74a38c3}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {256eee36-bc46-451c-884f-8bc510aff4be}, !- Handle
  {1ecb48bd-24e2-4a80-8d43-72fc081fb5c1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2d10b4ec-2ba0-4642-8ed8-3ce0d74a38c3}, !- Handle
  Surface 262 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {16c1a873-59d6-45cf-8b24-03cbf3ec5dec}, !- Handle
  {2d10b4ec-2ba0-4642-8ed8-3ce0d74a38c3}; !- Material Name

OS:Construction,
  {ffd89588-a79c-4b2a-8541-b46859aa6ded}, !- Handle
  Surface 264 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {1c073e04-c30c-40b0-90a0-bb6ed715862e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {efb2c132-44f1-4f44-a5ca-c28a6bb77a4e}, !- Handle
  {ffd89588-a79c-4b2a-8541-b46859aa6ded}; !- Construction Name

OS:Material:NoMass,
  {1c073e04-c30c-40b0-90a0-bb6ed715862e}, !- Handle
  Surface 264 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d67ee935-6f3a-4b6d-9b15-a984340670b2}, !- Handle
  {1c073e04-c30c-40b0-90a0-bb6ed715862e}; !- Material Name

OS:Construction,
  {adc3b183-ca8c-424b-b625-52cd2dd78e19}, !- Handle
  Surface 265 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {71b4e396-bf87-4871-9562-27b245b24f12}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {bd599151-c342-4ae1-8262-2e6f91f8be54}, !- Handle
  {adc3b183-ca8c-424b-b625-52cd2dd78e19}; !- Construction Name

OS:Material:NoMass,
  {71b4e396-bf87-4871-9562-27b245b24f12}, !- Handle
  Surface 265 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {637dea53-71e1-4d91-8f99-506cc052ad19}, !- Handle
  {71b4e396-bf87-4871-9562-27b245b24f12}; !- Material Name

OS:Construction,
  {6998b039-0e78-4e7b-84de-40a0cf28fdc0}, !- Handle
  Surface 266 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a735d259-7b9b-4114-9cc4-13ca9d1d5a1e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {715554bb-a41b-42d2-9186-65e6b789ebed}, !- Handle
  {6998b039-0e78-4e7b-84de-40a0cf28fdc0}; !- Construction Name

OS:Material:NoMass,
  {a735d259-7b9b-4114-9cc4-13ca9d1d5a1e}, !- Handle
  Surface 266 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d541fdfa-b08d-4526-a2d0-0c3eb803ee9a}, !- Handle
  {a735d259-7b9b-4114-9cc4-13ca9d1d5a1e}; !- Material Name

OS:Construction,
  {3dd03ebd-1353-4ad3-9bc1-68f6a5bd6ce6}, !- Handle
  Surface 267 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f72548ae-6854-43bc-bdb9-53ef620cff71}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {60f3ec52-0cc2-4cca-95cc-51be01f6c3e6}, !- Handle
  {3dd03ebd-1353-4ad3-9bc1-68f6a5bd6ce6}; !- Construction Name

OS:Material:NoMass,
  {f72548ae-6854-43bc-bdb9-53ef620cff71}, !- Handle
  Surface 267 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42558a18-dd5b-4743-8436-261bbf55ca3c}, !- Handle
  {f72548ae-6854-43bc-bdb9-53ef620cff71}; !- Material Name

OS:Construction,
  {0dd098e0-3c8d-4a0d-80e3-b1f6795558e6}, !- Handle
  Surface 268 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0543ac03-15eb-4216-9a40-db3ab3485601}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {208f5f36-3b1e-4a43-82f8-19dea9862095}, !- Handle
  {0dd098e0-3c8d-4a0d-80e3-b1f6795558e6}; !- Construction Name

OS:Material:NoMass,
  {0543ac03-15eb-4216-9a40-db3ab3485601}, !- Handle
  Surface 268 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d67f187f-ed09-479b-bc04-0e495c8d5569}, !- Handle
  {0543ac03-15eb-4216-9a40-db3ab3485601}; !- Material Name

OS:Construction,
  {88db7f3b-f3d3-4b5d-9aa1-6cf8cc8fa693}, !- Handle
  Surface 269 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d0f0870f-bd9a-4738-95d9-81904111c385}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ea16229d-5844-4951-960b-830edd991732}, !- Handle
  {88db7f3b-f3d3-4b5d-9aa1-6cf8cc8fa693}; !- Construction Name

OS:Material:NoMass,
  {d0f0870f-bd9a-4738-95d9-81904111c385}, !- Handle
  Surface 269 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {517b9599-0271-4fb3-95b0-3cd89bbb5f89}, !- Handle
  {d0f0870f-bd9a-4738-95d9-81904111c385}; !- Material Name

OS:Construction,
  {3bbf0455-11ed-44e2-a28a-99f16fe9a358}, !- Handle
  Surface 270 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {89fedad9-505d-4bfa-86ca-09400e6fe29e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c49a2a30-ff2d-4846-8076-ecd18a460f59}, !- Handle
  {3bbf0455-11ed-44e2-a28a-99f16fe9a358}; !- Construction Name

OS:Material:NoMass,
  {89fedad9-505d-4bfa-86ca-09400e6fe29e}, !- Handle
  Surface 270 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {217afd7b-1998-4112-bc57-3d116a0c39c8}, !- Handle
  {89fedad9-505d-4bfa-86ca-09400e6fe29e}; !- Material Name

OS:Construction,
  {ec0ee9cf-bf63-47b4-82b1-d313ef2a985a}, !- Handle
  Surface 271 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {21cb83bc-6402-42e3-b9d4-e39d7ce4b7a4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0c8c7a92-ba41-4e8b-b31d-32b11bb46997}, !- Handle
  {ec0ee9cf-bf63-47b4-82b1-d313ef2a985a}; !- Construction Name

OS:Material:NoMass,
  {21cb83bc-6402-42e3-b9d4-e39d7ce4b7a4}, !- Handle
  Surface 271 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.438871149846902,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2aa4205a-6af4-4991-8873-1afe06c35b0d}, !- Handle
  {21cb83bc-6402-42e3-b9d4-e39d7ce4b7a4}; !- Material Name

OS:Construction,
  {1d846380-7529-468f-9896-b3b453d529c4}, !- Handle
  Surface 272 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {23b1ae78-83ba-457b-a9e3-e03aab0f2c08}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {439f2b2c-60a2-47e1-a6d0-a895b485b8e4}, !- Handle
  {1d846380-7529-468f-9896-b3b453d529c4}; !- Construction Name

OS:Material:NoMass,
  {23b1ae78-83ba-457b-a9e3-e03aab0f2c08}, !- Handle
  Surface 272 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd6c19a1-0777-4ebd-8f3d-61d83056c30e}, !- Handle
  {23b1ae78-83ba-457b-a9e3-e03aab0f2c08}; !- Material Name

OS:Construction,
  {09c4fe16-fa3e-4b72-9e08-09b9b744e7c7}, !- Handle
  Surface 273 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {49a90429-a6f4-44f8-933e-4c1e36b24293}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {23c94c6a-bf51-4650-ae20-b41401e9b962}, !- Handle
  {09c4fe16-fa3e-4b72-9e08-09b9b744e7c7}; !- Construction Name

OS:Material:NoMass,
  {49a90429-a6f4-44f8-933e-4c1e36b24293}, !- Handle
  Surface 273 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf111fd5-9bc0-47a0-99d2-6cce18d5e88b}, !- Handle
  {49a90429-a6f4-44f8-933e-4c1e36b24293}; !- Material Name

OS:Construction,
  {bbee00cd-31b3-4cec-9881-480251346707}, !- Handle
  Surface 274 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8ad272df-0866-476e-833f-904050b08da4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {137e4bdb-6392-48e2-80e5-8ab30148e406}, !- Handle
  {bbee00cd-31b3-4cec-9881-480251346707}; !- Construction Name

OS:Material:NoMass,
  {8ad272df-0866-476e-833f-904050b08da4}, !- Handle
  Surface 274 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {701fe18c-c1f2-4bb3-8fe4-ab5cc846c9d7}, !- Handle
  {8ad272df-0866-476e-833f-904050b08da4}; !- Material Name

OS:Construction,
  {85a700a2-6f60-4b97-a02b-e2dbcbbeccbf}, !- Handle
  Surface 275 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7682f385-a95d-46a1-865f-8d0943ffaba6}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {2818414e-c399-4b00-9351-82fdbae128a9}, !- Handle
  {85a700a2-6f60-4b97-a02b-e2dbcbbeccbf}; !- Construction Name

OS:Material:NoMass,
  {7682f385-a95d-46a1-865f-8d0943ffaba6}, !- Handle
  Surface 275 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {150cf3cf-2073-45a5-b6f0-afad4ddd2810}, !- Handle
  {7682f385-a95d-46a1-865f-8d0943ffaba6}; !- Material Name

OS:Construction,
  {0fdbe4d2-521f-4743-987b-a2932e48df5c}, !- Handle
  Surface 276 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {509f8974-f542-464b-af06-7c32439d02be}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {d71cc0f3-24c2-49e2-bc5c-db3594135801}, !- Handle
  {0fdbe4d2-521f-4743-987b-a2932e48df5c}; !- Construction Name

OS:Material:NoMass,
  {509f8974-f542-464b-af06-7c32439d02be}, !- Handle
  Surface 276 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c47d3c1-b236-4342-87cb-52245ca0be9f}, !- Handle
  {509f8974-f542-464b-af06-7c32439d02be}; !- Material Name

OS:Construction,
  {007eef78-9bc2-4b8d-9a3d-ce759c742b1d}, !- Handle
  Surface 277 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {12bf4790-fce0-4633-8966-05b210e6e69f}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {668582c3-83c3-40fd-871b-88058b54cc30}, !- Handle
  {007eef78-9bc2-4b8d-9a3d-ce759c742b1d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {12bf4790-fce0-4633-8966-05b210e6e69f}, !- Handle
  Surface 277 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.38617991526116,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1e64482-f54e-48c1-9704-e4d57c5278a6}, !- Handle
  {12bf4790-fce0-4633-8966-05b210e6e69f}; !- Material Name

OS:Construction,
  {646d026d-d559-4944-a940-168459ac41dc}, !- Handle
  Surface 279 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {91ba6077-deba-4bb9-83cc-ec39af59f062}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6ccffa2-b29f-46c3-9067-07a9e439af51}, !- Handle
  {646d026d-d559-4944-a940-168459ac41dc}; !- Construction Name

OS:Material:NoMass,
  {91ba6077-deba-4bb9-83cc-ec39af59f062}, !- Handle
  Surface 279 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0cf3c8f1-df58-4ec9-a83f-4349eee974c7}, !- Handle
  {91ba6077-deba-4bb9-83cc-ec39af59f062}; !- Material Name

OS:Construction,
  {72b37508-233f-4eb1-875d-0a894c932b4b}, !- Handle
  Surface 28 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f73cbb36-6a28-456f-8a46-aab3112cb71e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7c45b03f-a1b5-4a90-87cf-65fd57118832}, !- Handle
  {72b37508-233f-4eb1-875d-0a894c932b4b}; !- Construction Name

OS:Material:NoMass,
  {f73cbb36-6a28-456f-8a46-aab3112cb71e}, !- Handle
  Surface 28 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {50dc9435-5cd1-4ee4-ad82-db67545063be}, !- Handle
  {f73cbb36-6a28-456f-8a46-aab3112cb71e}; !- Material Name

OS:Construction,
  {3fce38e3-9d59-48d6-a03f-c3ce2d9193a5}, !- Handle
  Surface 280 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e0fddbd5-064e-4e10-bb74-68e29d86f6db}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {3c4892dc-c3ff-46ce-9b3d-24c92bc536ad}, !- Handle
  {3fce38e3-9d59-48d6-a03f-c3ce2d9193a5}; !- Construction Name

OS:Material:NoMass,
  {e0fddbd5-064e-4e10-bb74-68e29d86f6db}, !- Handle
  Surface 280 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {091cffcf-7478-40d9-bc86-1a567ccf16fe}, !- Handle
  {e0fddbd5-064e-4e10-bb74-68e29d86f6db}; !- Material Name

OS:Construction,
  {c32b4d72-0f02-458d-b842-68ff2f2e52ff}, !- Handle
  Surface 281 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {9ccdb564-2ef7-46ab-abc1-080253805475}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {74da27b8-258a-4911-ba70-260c8dfab778}, !- Handle
  {c32b4d72-0f02-458d-b842-68ff2f2e52ff}; !- Construction Name

OS:Material:NoMass,
  {9ccdb564-2ef7-46ab-abc1-080253805475}, !- Handle
  Surface 281 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2baf8ef-6896-496b-88eb-9f1ec4f343ad}, !- Handle
  {9ccdb564-2ef7-46ab-abc1-080253805475}; !- Material Name

OS:Construction,
  {a1a979a6-a68a-4030-befd-69d1e38b3799}, !- Handle
  Surface 282 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0683a50a-9a92-4cf4-8e23-d083448791bf}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {011def7f-41df-4f2e-99f0-c377ce91cde5}, !- Handle
  {a1a979a6-a68a-4030-befd-69d1e38b3799}; !- Construction Name

OS:Material:NoMass,
  {0683a50a-9a92-4cf4-8e23-d083448791bf}, !- Handle
  Surface 282 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {63fe4a72-b095-4c3a-8697-dd0fa7d55efb}, !- Handle
  {0683a50a-9a92-4cf4-8e23-d083448791bf}; !- Material Name

OS:Construction,
  {c646040f-ef9a-44db-8e5c-7f8258fcdc0b}, !- Handle
  Surface 283 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {46dcc8e5-d5f8-41f7-a70c-d35c6c008ca5}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {e4c0f3c0-e5b0-4ac9-8bfd-a6e6b56f4aaa}, !- Handle
  {c646040f-ef9a-44db-8e5c-7f8258fcdc0b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {46dcc8e5-d5f8-41f7-a70c-d35c6c008ca5}, !- Handle
  Surface 283 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a4cef98-01a7-4d08-8949-5b565d421683}, !- Handle
  {46dcc8e5-d5f8-41f7-a70c-d35c6c008ca5}; !- Material Name

OS:Construction,
  {fe9a9c24-5ba6-4f3c-881d-3e941f59d404}, !- Handle
  Surface 285 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {c69fa606-de1a-420a-8fad-63c8adeb7993}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3ea71e0-0b39-4165-a12b-b96391778c12}, !- Handle
  {fe9a9c24-5ba6-4f3c-881d-3e941f59d404}; !- Construction Name

OS:Material:NoMass,
  {c69fa606-de1a-420a-8fad-63c8adeb7993}, !- Handle
  Surface 285 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {868c5ae0-27d1-4eb6-8555-2bfb571550dc}, !- Handle
  {c69fa606-de1a-420a-8fad-63c8adeb7993}; !- Material Name

OS:Construction,
  {e8f92016-596e-4394-9f1a-8a8520fd3bbd}, !- Handle
  Surface 286 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {6f04069d-07e5-458e-8cfc-1b17e6f5103a}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {eda99339-1001-4868-b25c-d937c9288f6a}, !- Handle
  {e8f92016-596e-4394-9f1a-8a8520fd3bbd}; !- Construction Name

OS:Material:NoMass,
  {6f04069d-07e5-458e-8cfc-1b17e6f5103a}, !- Handle
  Surface 286 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99995456-1a38-48cd-8940-4723e0ef9444}, !- Handle
  {6f04069d-07e5-458e-8cfc-1b17e6f5103a}; !- Material Name

OS:Construction,
  {1580907a-d74f-4bb7-a3e9-f1b2bd8be811}, !- Handle
  Surface 287 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {af795b04-9d15-41fe-b812-49ecb6e6a378}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f9c5483-0c58-4013-95e0-37e52f911263}, !- Handle
  {1580907a-d74f-4bb7-a3e9-f1b2bd8be811}; !- Construction Name

OS:Material:NoMass,
  {af795b04-9d15-41fe-b812-49ecb6e6a378}, !- Handle
  Surface 287 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4853df34-f35e-43ac-85f6-c57067eb8a23}, !- Handle
  {af795b04-9d15-41fe-b812-49ecb6e6a378}; !- Material Name

OS:Construction,
  {be6f5e61-06bb-4693-a57f-3491cf3e4f13}, !- Handle
  Surface 288 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {1ec273bb-8c44-4cf3-a29f-94cca0ab4697}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f796fd6e-1ea2-4e15-af65-492bd69b9905}, !- Handle
  {be6f5e61-06bb-4693-a57f-3491cf3e4f13}; !- Construction Name

OS:Material:NoMass,
  {1ec273bb-8c44-4cf3-a29f-94cca0ab4697}, !- Handle
  Surface 288 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4fc6038e-d48e-4a55-a5a2-e449878d4367}, !- Handle
  {1ec273bb-8c44-4cf3-a29f-94cca0ab4697}; !- Material Name

OS:Construction,
  {63697c95-80a8-4b75-8e30-0c3b57e93532}, !- Handle
  Surface 289 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {73ad0ed1-048f-495b-8048-a74cb36c7ff6}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {d12c8777-1ea5-4c31-806a-f0359fde87f0}, !- Handle
  {63697c95-80a8-4b75-8e30-0c3b57e93532}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {73ad0ed1-048f-495b-8048-a74cb36c7ff6}, !- Handle
  Surface 289 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7866a798-1676-4a7b-b168-35648cbe7b1e}, !- Handle
  {73ad0ed1-048f-495b-8048-a74cb36c7ff6}; !- Material Name

OS:Construction,
  {257b3a21-f753-411c-a273-7d658a5fe558}, !- Handle
  Surface 291 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {5b152482-d12e-4d6e-8383-28abd545b2b4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c24618e5-3cc7-4c75-bb81-43c4bbca5d5e}, !- Handle
  {257b3a21-f753-411c-a273-7d658a5fe558}; !- Construction Name

OS:Material:NoMass,
  {5b152482-d12e-4d6e-8383-28abd545b2b4}, !- Handle
  Surface 291 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3005a86-f444-44d7-b3ab-e0348f1b7c54}, !- Handle
  {5b152482-d12e-4d6e-8383-28abd545b2b4}; !- Material Name

OS:Construction,
  {091598d3-f164-44e1-b36b-92052e561692}, !- Handle
  Surface 292 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {75fbef74-13d4-4300-a537-cf0dc9a8fce9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {5eb4f9fb-b6d8-4c6c-8c15-2e89b030cfdf}, !- Handle
  {091598d3-f164-44e1-b36b-92052e561692}; !- Construction Name

OS:Material:NoMass,
  {75fbef74-13d4-4300-a537-cf0dc9a8fce9}, !- Handle
  Surface 292 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.456468343918495,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {512773eb-ba8d-4c55-98b0-4e4d999164d5}, !- Handle
  {75fbef74-13d4-4300-a537-cf0dc9a8fce9}; !- Material Name

OS:Construction,
  {40f10019-809a-4558-9794-98b0ba1e586f}, !- Handle
  Surface 293 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f5b265ce-d61f-4d69-beab-c83c8d8e5fa9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {afb92533-ffbf-4371-84b0-0fac7f9e4900}, !- Handle
  {40f10019-809a-4558-9794-98b0ba1e586f}; !- Construction Name

OS:Material:NoMass,
  {f5b265ce-d61f-4d69-beab-c83c8d8e5fa9}, !- Handle
  Surface 293 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7531bb4-eb9d-48bb-8266-069ed78ceb1f}, !- Handle
  {f5b265ce-d61f-4d69-beab-c83c8d8e5fa9}; !- Material Name

OS:Construction,
  {eae66b57-d1ee-47f8-b2ca-c6ba56593276}, !- Handle
  Surface 294 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {540d777d-d364-4f3e-b01f-026aa8edd86d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {359e2f32-2865-4ffd-9e09-7b97b1735c32}, !- Handle
  {eae66b57-d1ee-47f8-b2ca-c6ba56593276}; !- Construction Name

OS:Material:NoMass,
  {540d777d-d364-4f3e-b01f-026aa8edd86d}, !- Handle
  Surface 294 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb46ca00-4ee2-4826-82b6-3c8a76979a23}, !- Handle
  {540d777d-d364-4f3e-b01f-026aa8edd86d}; !- Material Name

OS:Construction,
  {f7196bb7-64ab-48f3-b306-b280fcfea69f}, !- Handle
  Surface 295 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {c7e02495-ba39-4d67-9ea6-379379c0fc48}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {75e9bed2-7ebe-4f68-94cc-a4aaa45cacd4}, !- Handle
  {f7196bb7-64ab-48f3-b306-b280fcfea69f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c7e02495-ba39-4d67-9ea6-379379c0fc48}, !- Handle
  Surface 295 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a4b6753c-b644-442d-9a3e-3e6f1bb78139}, !- Handle
  {c7e02495-ba39-4d67-9ea6-379379c0fc48}; !- Material Name

OS:Construction,
  {e0dadbdc-dc91-4b11-b942-c77f3dffa53d}, !- Handle
  Surface 297 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e1beaf55-afd6-425b-9ae4-08107b2e5d78}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a4e02ac2-b67a-4691-a440-f83fe8195417}, !- Handle
  {e0dadbdc-dc91-4b11-b942-c77f3dffa53d}; !- Construction Name

OS:Material:NoMass,
  {e1beaf55-afd6-425b-9ae4-08107b2e5d78}, !- Handle
  Surface 297 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.461115627271898,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf5155e9-8e93-4c60-9164-34e49ae8f0a9}, !- Handle
  {e1beaf55-afd6-425b-9ae4-08107b2e5d78}; !- Material Name

OS:Construction,
  {282cc755-9d20-4674-b8e4-e9b91174ee60}, !- Handle
  Surface 298 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0ff5764b-5216-4545-bcc8-c62ea11a2fc1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {35d8f03d-6487-43af-91da-f3e31f513e9f}, !- Handle
  {282cc755-9d20-4674-b8e4-e9b91174ee60}; !- Construction Name

OS:Material:NoMass,
  {0ff5764b-5216-4545-bcc8-c62ea11a2fc1}, !- Handle
  Surface 298 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d55b2fc-f6ab-44dc-8100-83d17f78b21b}, !- Handle
  {0ff5764b-5216-4545-bcc8-c62ea11a2fc1}; !- Material Name

OS:Construction,
  {dce61b2f-7209-41e9-b8be-a5937c7c76b0}, !- Handle
  Surface 299 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {31d71cc8-29a8-44b3-85fc-21a0bd7164c5}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {388a9b87-e1d4-49d7-8c52-1c7e61243e35}, !- Handle
  {dce61b2f-7209-41e9-b8be-a5937c7c76b0}; !- Construction Name

OS:Material:NoMass,
  {31d71cc8-29a8-44b3-85fc-21a0bd7164c5}, !- Handle
  Surface 299 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edd437a6-3e4d-4ba9-be7d-69d44224fb8f}, !- Handle
  {31d71cc8-29a8-44b3-85fc-21a0bd7164c5}; !- Material Name

OS:Construction,
  {ff6e7d4a-c962-4948-8755-73f9b20077d9}, !- Handle
  Surface 3 c tbd,                        !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {78954e78-d7dc-4785-bc08-4f407d829688}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff1eb330-ac84-413a-a7b3-0f0b1728ee7e}, !- Handle
  {ff6e7d4a-c962-4948-8755-73f9b20077d9}; !- Construction Name

OS:Material:NoMass,
  {78954e78-d7dc-4785-bc08-4f407d829688}, !- Handle
  Surface 3 m tbd,                        !- Name
  MediumSmooth,                           !- Roughness
  0.450403045157832,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9362055c-9a12-4d6e-9a40-cae59732864f}, !- Handle
  {78954e78-d7dc-4785-bc08-4f407d829688}; !- Material Name

OS:Construction,
  {1557aab9-4392-4513-a6e4-0cc862f96949}, !- Handle
  Surface 300 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {be0594fb-d4e4-42d5-b363-3a6d68301ead}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {d68f8137-58f7-4087-9945-6e177af797f1}, !- Handle
  {1557aab9-4392-4513-a6e4-0cc862f96949}; !- Construction Name

OS:Material:NoMass,
  {be0594fb-d4e4-42d5-b363-3a6d68301ead}, !- Handle
  Surface 300 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.532805461321228,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b72c5dbd-5368-4431-921e-cda30fcc5bf5}, !- Handle
  {be0594fb-d4e4-42d5-b363-3a6d68301ead}; !- Material Name

OS:Construction,
  {450aa8e9-e74a-4db5-9289-f4479d690579}, !- Handle
  Surface 301 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {d7f2728b-d952-49be-8f24-0e80e40d30e0}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {264dc824-9bfc-4e0e-981d-1a09eb9901ac}, !- Handle
  {450aa8e9-e74a-4db5-9289-f4479d690579}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d7f2728b-d952-49be-8f24-0e80e40d30e0}, !- Handle
  Surface 301 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  3.19921871766093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e700a89d-21b2-45ac-9ee2-d57ec12c7388}, !- Handle
  {d7f2728b-d952-49be-8f24-0e80e40d30e0}; !- Material Name

OS:Construction,
  {36233a55-49be-4604-85c3-f22daae6b5dd}, !- Handle
  Surface 303 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {00e6391e-30a4-4fea-9aff-b1369c618660}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {11e7f0de-0949-4787-93a9-f91c6d5da74d}, !- Handle
  {36233a55-49be-4604-85c3-f22daae6b5dd}; !- Construction Name

OS:Material:NoMass,
  {00e6391e-30a4-4fea-9aff-b1369c618660}, !- Handle
  Surface 303 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.452727951381,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e2859f9-272b-4621-a5fd-56d0b8b54474}, !- Handle
  {00e6391e-30a4-4fea-9aff-b1369c618660}; !- Material Name

OS:Construction,
  {4683764b-9df5-4f68-b0c5-76f65e0f353a}, !- Handle
  Surface 304 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {d7fd4d9e-e79a-4c71-88a9-25be83088835}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {bdb5154e-5911-4ee5-855a-932739be3507}, !- Handle
  {4683764b-9df5-4f68-b0c5-76f65e0f353a}; !- Construction Name

OS:Material:NoMass,
  {d7fd4d9e-e79a-4c71-88a9-25be83088835}, !- Handle
  Surface 304 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.431238910308152,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20b15a4b-8e86-453f-9caa-649deab20bb0}, !- Handle
  {d7fd4d9e-e79a-4c71-88a9-25be83088835}; !- Material Name

OS:Construction,
  {241508cd-0141-43da-80fa-f73b5c68a3d6}, !- Handle
  Surface 305 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7946c7cb-324d-4e68-9427-27bfb1562da1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee6cde2e-eac5-40c1-8b06-109b26d4e7da}, !- Handle
  {241508cd-0141-43da-80fa-f73b5c68a3d6}; !- Construction Name

OS:Material:NoMass,
  {7946c7cb-324d-4e68-9427-27bfb1562da1}, !- Handle
  Surface 305 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.369783639690244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {332d56ae-d309-4432-b360-89e6fa4a3bcc}, !- Handle
  {7946c7cb-324d-4e68-9427-27bfb1562da1}; !- Material Name

OS:Construction,
  {5e05ba0f-c0f0-4ecb-92a5-a6068cee004d}, !- Handle
  Surface 306 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {df3804cc-d2ea-419d-a063-b8cbcd778678}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ade6f6b6-3db9-44b0-b370-4b8260f08e02}, !- Handle
  {5e05ba0f-c0f0-4ecb-92a5-a6068cee004d}; !- Construction Name

OS:Material:NoMass,
  {df3804cc-d2ea-419d-a063-b8cbcd778678}, !- Handle
  Surface 306 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.603998083707156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1490f11e-1b33-41ab-b1bf-50e9b4ecb5a1}, !- Handle
  {df3804cc-d2ea-419d-a063-b8cbcd778678}; !- Material Name

OS:Construction,
  {6f7726a9-3297-4f6f-88f4-9f063a1201bc}, !- Handle
  Surface 307 c tbd,                      !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {8668fa54-8c7c-4d84-968e-4a4ad564f2f0}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c9161558-5ba7-42ff-87ab-6ab41eb2ca0a}, !- Handle
  {6f7726a9-3297-4f6f-88f4-9f063a1201bc}; !- Construction Name

OS:Material:NoMass,
  {8668fa54-8c7c-4d84-968e-4a4ad564f2f0}, !- Handle
  Surface 307 m tbd,                      !- Name
  MediumSmooth,                           !- Roughness
  0.54978805412304,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {281cc0fa-5bba-433e-83f6-17a526ce13e3}, !- Handle
  {8668fa54-8c7c-4d84-968e-4a4ad564f2f0}; !- Material Name

OS:Construction,
  {920a82d2-c336-4545-8569-7ba5d9859501}, !- Handle
  Surface 308 c tbd,                      !- Name
  {a61f6c0c-225a-476a-b59a-26a64fe30f6a}, !- Surface Rendering Name
  {928640b7-a36d-41a1-9466-d6078871c57b}, !- Layer 1
  {14542069-ac7f-40d5-b294-e31c681804bc}, !- Layer 2
  {0317c6d6-e772-4fec-bcae-5df48adb39b1}; !- Layer 3

OS:StandardsInformation:Construction,
  {f797f05e-882e-4e14-81a7-82807ef40ed9}, !- Handle
  {920a82d2-c336-4545-8569-7ba5d9859501}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {14542069-ac7f-40d5-b294-e31c681804bc}, !- Handle
  Surface 308 m tbd,                      !- Name
  Smooth,                                 !- Roughness
  2.77574478092664,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f7b59f70-2ae1-4bc7-b84d-e3ef2dcfbab7}, !- Handle
  {14542069-ac7f-40d5-b294-e31c681804bc}; !- Material Name

OS:Construction,
  {5abca610-bb54-4d79-9063-569b98589e67}, !- Handle
  Surface 31 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {fd198da7-d9b2-44aa-bf9c-4d00f837c16b}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a7534d54-dcbd-48bd-8417-4279445ca718}, !- Handle
  {5abca610-bb54-4d79-9063-569b98589e67}; !- Construction Name

OS:Material:NoMass,
  {fd198da7-d9b2-44aa-bf9c-4d00f837c16b}, !- Handle
  Surface 31 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5705db62-b699-46e9-af81-07ea037e718f}, !- Handle
  {fd198da7-d9b2-44aa-bf9c-4d00f837c16b}; !- Material Name

OS:Construction,
  {d9072e3f-21aa-45d3-a5c3-2e318f67e2c4}, !- Handle
  Surface 32 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {2a5ae74a-815d-474f-9c11-bd8969c6c1c9}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba500c91-7668-40dd-8079-8b84662fafdd}, !- Handle
  {d9072e3f-21aa-45d3-a5c3-2e318f67e2c4}; !- Construction Name

OS:Material:NoMass,
  {2a5ae74a-815d-474f-9c11-bd8969c6c1c9}, !- Handle
  Surface 32 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5cdbd9d-b48c-43ad-9f3e-237aa9ea2284}, !- Handle
  {2a5ae74a-815d-474f-9c11-bd8969c6c1c9}; !- Material Name

OS:Construction,
  {ad377264-5c34-47b7-9e79-740959df7f02}, !- Handle
  Surface 34 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {97486cd0-e817-4540-abbd-7a0c7324ed6c}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c14b363b-f10f-40c9-aee2-5471b22a470c}, !- Handle
  {ad377264-5c34-47b7-9e79-740959df7f02}; !- Construction Name

OS:Material:NoMass,
  {97486cd0-e817-4540-abbd-7a0c7324ed6c}, !- Handle
  Surface 34 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74b6c572-d56e-4516-9d93-0686c8d10f92}, !- Handle
  {97486cd0-e817-4540-abbd-7a0c7324ed6c}; !- Material Name

OS:Construction,
  {221d537f-2dfa-4a2b-b99c-2a0838622ac5}, !- Handle
  Surface 37 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {2acfa76b-b9dd-4a5e-99a6-93470b1d46ac}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1199651e-58b8-4366-8815-c12c4e3d3c0a}, !- Handle
  {221d537f-2dfa-4a2b-b99c-2a0838622ac5}; !- Construction Name

OS:Material:NoMass,
  {2acfa76b-b9dd-4a5e-99a6-93470b1d46ac}, !- Handle
  Surface 37 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ff6ce53-7e36-4124-949a-8cd7bf399aeb}, !- Handle
  {2acfa76b-b9dd-4a5e-99a6-93470b1d46ac}; !- Material Name

OS:Construction,
  {64fd65de-a091-468e-bd45-81d39aca4e12}, !- Handle
  Surface 38 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7615f629-71dc-4958-bb70-16cb7a8c1da0}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {3b264db5-b486-458d-9cb4-1288c6e324b2}, !- Handle
  {64fd65de-a091-468e-bd45-81d39aca4e12}; !- Construction Name

OS:Material:NoMass,
  {7615f629-71dc-4958-bb70-16cb7a8c1da0}, !- Handle
  Surface 38 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dac944ab-2dde-40e2-aa26-25e033b07e35}, !- Handle
  {7615f629-71dc-4958-bb70-16cb7a8c1da0}; !- Material Name

OS:Construction,
  {54b6c5ef-1939-4e3c-94f2-577c06df44b3}, !- Handle
  Surface 4 c tbd,                        !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {252f2861-cff3-4cf0-acda-ab0fc7d6d64d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {8f53a320-1028-4695-996a-ceb45f3ca1b6}, !- Handle
  {54b6c5ef-1939-4e3c-94f2-577c06df44b3}; !- Construction Name

OS:Material:NoMass,
  {252f2861-cff3-4cf0-acda-ab0fc7d6d64d}, !- Handle
  Surface 4 m tbd,                        !- Name
  MediumSmooth,                           !- Roughness
  0.386924816305279,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9102c1e2-86a1-4ec5-9692-076ac1092bcd}, !- Handle
  {252f2861-cff3-4cf0-acda-ab0fc7d6d64d}; !- Material Name

OS:Construction,
  {894596d4-9533-4c1d-9774-490e26cfd1d4}, !- Handle
  Surface 40 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {170eb685-057a-40ee-8fe7-9d7734b62baf}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1a741303-a981-48fe-891e-831019aecdd1}, !- Handle
  {894596d4-9533-4c1d-9774-490e26cfd1d4}; !- Construction Name

OS:Material:NoMass,
  {170eb685-057a-40ee-8fe7-9d7734b62baf}, !- Handle
  Surface 40 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94438e16-c5f5-4d89-9123-f1ce8c7077cd}, !- Handle
  {170eb685-057a-40ee-8fe7-9d7734b62baf}; !- Material Name

OS:Construction,
  {2bcbe45c-43da-4a7d-ac93-2e82c0cf9992}, !- Handle
  Surface 43 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {f1958cc1-4446-43bb-be5b-0ba3dd797973}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f3bd32ed-d051-48d2-a6a2-3bd162f29344}, !- Handle
  {2bcbe45c-43da-4a7d-ac93-2e82c0cf9992}; !- Construction Name

OS:Material:NoMass,
  {f1958cc1-4446-43bb-be5b-0ba3dd797973}, !- Handle
  Surface 43 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {72d24564-40c6-41c0-ae4f-258c2a3572f7}, !- Handle
  {f1958cc1-4446-43bb-be5b-0ba3dd797973}; !- Material Name

OS:Construction,
  {b83a3486-60d2-46b4-8f6a-c923fd1f3b4d}, !- Handle
  Surface 44 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {25cbd93d-1655-4da1-984a-2e5d5a347fbe}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {ff737bc3-5b5c-4173-8e78-ca92ad1189e2}, !- Handle
  {b83a3486-60d2-46b4-8f6a-c923fd1f3b4d}; !- Construction Name

OS:Material:NoMass,
  {25cbd93d-1655-4da1-984a-2e5d5a347fbe}, !- Handle
  Surface 44 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6cefcf1-3055-4b57-99b4-dfbf669f4d38}, !- Handle
  {25cbd93d-1655-4da1-984a-2e5d5a347fbe}; !- Material Name

OS:Construction,
  {7c5648b3-fe46-4b79-9607-3f89cc786ec5}, !- Handle
  Surface 46 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a5ef3e48-02b3-4d1b-bc40-9161e8362e3e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5069b79-0ad6-4558-aa92-2eb46a566d16}, !- Handle
  {7c5648b3-fe46-4b79-9607-3f89cc786ec5}; !- Construction Name

OS:Material:NoMass,
  {a5ef3e48-02b3-4d1b-bc40-9161e8362e3e}, !- Handle
  Surface 46 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c0e7ca55-1a57-432c-8e8f-ba421d501dc6}, !- Handle
  {a5ef3e48-02b3-4d1b-bc40-9161e8362e3e}; !- Material Name

OS:Construction,
  {f75f4889-a1c3-474b-980c-12e75b613e43}, !- Handle
  Surface 49 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {a7291e46-1a73-437f-b1a6-0e18f71eef29}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7f0b4de8-debb-42d3-af8b-84fee4102545}, !- Handle
  {f75f4889-a1c3-474b-980c-12e75b613e43}; !- Construction Name

OS:Material:NoMass,
  {a7291e46-1a73-437f-b1a6-0e18f71eef29}, !- Handle
  Surface 49 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9065dca8-53af-415e-9546-9a7c64f8cf9e}, !- Handle
  {a7291e46-1a73-437f-b1a6-0e18f71eef29}; !- Material Name

OS:Construction,
  {e19e3d3a-b1c8-49fe-b239-e9c4e11ebb30}, !- Handle
  Surface 5 c tbd,                        !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {be63cbee-37c3-4b72-8a23-7872f17134a4}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6741ca0-d809-411a-a28e-e70d46e7e753}, !- Handle
  {e19e3d3a-b1c8-49fe-b239-e9c4e11ebb30}; !- Construction Name

OS:Material:NoMass,
  {be63cbee-37c3-4b72-8a23-7872f17134a4}, !- Handle
  Surface 5 m tbd,                        !- Name
  MediumSmooth,                           !- Roughness
  0.464405296393874,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b12f2fa-56f3-4767-97c1-5f03d1acc801}, !- Handle
  {be63cbee-37c3-4b72-8a23-7872f17134a4}; !- Material Name

OS:Construction,
  {5d0ccf55-8765-4aa9-b035-b58400f70e75}, !- Handle
  Surface 50 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b1c39e34-e43d-4dd0-af6e-35672d36129d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {9dcc74e3-3c6c-4676-bb69-92009c3b01b9}, !- Handle
  {5d0ccf55-8765-4aa9-b035-b58400f70e75}; !- Construction Name

OS:Material:NoMass,
  {b1c39e34-e43d-4dd0-af6e-35672d36129d}, !- Handle
  Surface 50 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdf6f95a-2dd6-4b5f-b88c-83c965d5c4cd}, !- Handle
  {b1c39e34-e43d-4dd0-af6e-35672d36129d}; !- Material Name

OS:Construction,
  {33854c98-7536-42b0-a021-a4626a8ef1da}, !- Handle
  Surface 52 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ec49754f-f21e-4335-ba0f-867d070fd198}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {699077ba-f10e-48f9-9610-981e2e51a07d}, !- Handle
  {33854c98-7536-42b0-a021-a4626a8ef1da}; !- Construction Name

OS:Material:NoMass,
  {ec49754f-f21e-4335-ba0f-867d070fd198}, !- Handle
  Surface 52 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fffd33fd-2db5-4f9e-861e-c689b355270f}, !- Handle
  {ec49754f-f21e-4335-ba0f-867d070fd198}; !- Material Name

OS:Construction,
  {c761106d-9649-4256-b0e2-e3647641e54b}, !- Handle
  Surface 55 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ec01e397-b343-4a32-9fca-9a90af71fc39}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {00aa9ccc-fd72-475b-9ea0-01a7540a9662}, !- Handle
  {c761106d-9649-4256-b0e2-e3647641e54b}; !- Construction Name

OS:Material:NoMass,
  {ec01e397-b343-4a32-9fca-9a90af71fc39}, !- Handle
  Surface 55 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab284578-b7f7-4b46-b16e-1fdf00174270}, !- Handle
  {ec01e397-b343-4a32-9fca-9a90af71fc39}; !- Material Name

OS:Construction,
  {fcc2405e-1013-4cb7-a3c4-e7dad338aeb3}, !- Handle
  Surface 56 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {38045595-0b45-4873-886a-e4f832e38970}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {99dbff6d-39d6-4bbc-a92b-51da41ba4fa7}, !- Handle
  {fcc2405e-1013-4cb7-a3c4-e7dad338aeb3}; !- Construction Name

OS:Material:NoMass,
  {38045595-0b45-4873-886a-e4f832e38970}, !- Handle
  Surface 56 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b55a6d3-6971-482a-bd5d-190b13fab0fc}, !- Handle
  {38045595-0b45-4873-886a-e4f832e38970}; !- Material Name

OS:Construction,
  {91b11a8a-cd9b-4d44-97d0-95a65ac7a15e}, !- Handle
  Surface 58 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3ec30374-9801-4b16-b793-84e9690b3856}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f94435d-e2a9-4a5d-8a6b-b4f1f9b3613a}, !- Handle
  {91b11a8a-cd9b-4d44-97d0-95a65ac7a15e}; !- Construction Name

OS:Material:NoMass,
  {3ec30374-9801-4b16-b793-84e9690b3856}, !- Handle
  Surface 58 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff6d611d-b08c-467a-8257-ef568f94e266}, !- Handle
  {3ec30374-9801-4b16-b793-84e9690b3856}; !- Material Name

OS:Construction,
  {fc16f518-2a34-48fd-ab64-31baadb3d9c9}, !- Handle
  Surface 6 c tbd,                        !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b97b6e1f-bb8a-4753-9674-ed72876230ec}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {dcd14366-e59c-452e-86a9-a2824cf41acf}, !- Handle
  {fc16f518-2a34-48fd-ab64-31baadb3d9c9}; !- Construction Name

OS:Material:NoMass,
  {b97b6e1f-bb8a-4753-9674-ed72876230ec}, !- Handle
  Surface 6 m tbd,                        !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {26b1e321-0f29-4d9c-b730-c67811e230a1}, !- Handle
  {b97b6e1f-bb8a-4753-9674-ed72876230ec}; !- Material Name

OS:Construction,
  {6a3585e6-b9ca-4f7f-a207-e85a70636c3a}, !- Handle
  Surface 61 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b3b90de6-36b8-4a8b-9ab2-35afdc8d2a0e}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {10df62c4-9224-4905-a349-8bba4e75a152}, !- Handle
  {6a3585e6-b9ca-4f7f-a207-e85a70636c3a}; !- Construction Name

OS:Material:NoMass,
  {b3b90de6-36b8-4a8b-9ab2-35afdc8d2a0e}, !- Handle
  Surface 61 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.473235463815917,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53436d9d-42e1-44d6-b36d-33fedc9ab526}, !- Handle
  {b3b90de6-36b8-4a8b-9ab2-35afdc8d2a0e}; !- Material Name

OS:Construction,
  {e9e739e9-6cab-4811-91ed-671d23ee36ba}, !- Handle
  Surface 62 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {2c87652d-7b7d-4690-94f8-e2354f5fba86}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {502ee8a3-fb85-4735-a9d7-615588f14360}, !- Handle
  {e9e739e9-6cab-4811-91ed-671d23ee36ba}; !- Construction Name

OS:Material:NoMass,
  {2c87652d-7b7d-4690-94f8-e2354f5fba86}, !- Handle
  Surface 62 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d3f145f-7007-4a44-ae5e-37ee6d0daf4d}, !- Handle
  {2c87652d-7b7d-4690-94f8-e2354f5fba86}; !- Material Name

OS:Construction,
  {69103b45-5ddf-4a77-81dc-e303e3c1353c}, !- Handle
  Surface 64 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {c80608f3-da39-4f8d-9c4a-33d6771dbbab}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {66797354-5c16-4537-a210-82b3a7bc8449}, !- Handle
  {69103b45-5ddf-4a77-81dc-e303e3c1353c}; !- Construction Name

OS:Material:NoMass,
  {c80608f3-da39-4f8d-9c4a-33d6771dbbab}, !- Handle
  Surface 64 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99e700c1-a236-4050-b91c-278c51b325c0}, !- Handle
  {c80608f3-da39-4f8d-9c4a-33d6771dbbab}; !- Material Name

OS:Construction,
  {770d36b2-1a69-4852-a612-c162ebcec216}, !- Handle
  Surface 67 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e1a18763-039d-4c9e-8809-f3c1ede6c6db}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {654c5df8-6a0e-4fe6-a18b-3ce581b3bfe4}, !- Handle
  {770d36b2-1a69-4852-a612-c162ebcec216}; !- Construction Name

OS:Material:NoMass,
  {e1a18763-039d-4c9e-8809-f3c1ede6c6db}, !- Handle
  Surface 67 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.464405296393874,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f18db128-d1ea-4267-abc5-32645d08c671}, !- Handle
  {e1a18763-039d-4c9e-8809-f3c1ede6c6db}; !- Material Name

OS:Construction,
  {c0c9e06b-8712-4671-a3ee-953a393ae036}, !- Handle
  Surface 68 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {7c66442a-2568-4106-bca1-644f5450eeba}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1b37e473-3a96-40d8-9e76-1fbc8fed1b81}, !- Handle
  {c0c9e06b-8712-4671-a3ee-953a393ae036}; !- Construction Name

OS:Material:NoMass,
  {7c66442a-2568-4106-bca1-644f5450eeba}, !- Handle
  Surface 68 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.468341970390033,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7742e822-17dc-4bb6-8806-554af028519a}, !- Handle
  {7c66442a-2568-4106-bca1-644f5450eeba}; !- Material Name

OS:Construction,
  {cb5b9fd8-4139-40ee-ab45-edfd534974ea}, !- Handle
  Surface 70 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {95a1bafa-0e2a-46a9-b3e3-4c4123d2fb55}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {41751f61-02cf-4f0d-b331-7dff5ff5026c}, !- Handle
  {cb5b9fd8-4139-40ee-ab45-edfd534974ea}; !- Construction Name

OS:Material:NoMass,
  {95a1bafa-0e2a-46a9-b3e3-4c4123d2fb55}, !- Handle
  Surface 70 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee983adf-3448-4822-8d2b-d53a4b06d746}, !- Handle
  {95a1bafa-0e2a-46a9-b3e3-4c4123d2fb55}; !- Material Name

OS:Construction,
  {bda47d42-fc49-4aa2-bdad-c88f5e6ce7a0}, !- Handle
  Surface 74 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ff7fc3bc-795a-499f-8a89-186ba248d4ee}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {1ba08b1d-c108-4d83-978a-25ff45b56cab}, !- Handle
  {bda47d42-fc49-4aa2-bdad-c88f5e6ce7a0}; !- Construction Name

OS:Material:NoMass,
  {ff7fc3bc-795a-499f-8a89-186ba248d4ee}, !- Handle
  Surface 74 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.468341970390033,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afc2b539-fcb7-410f-b29c-8836cb6d4dc7}, !- Handle
  {ff7fc3bc-795a-499f-8a89-186ba248d4ee}; !- Material Name

OS:Construction,
  {77396cc8-6fd4-4423-af6b-1af54f07fbe7}, !- Handle
  Surface 75 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {ca9c8129-0144-4a76-8474-28fe8197fe00}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {7779bac2-f552-48e2-ac3c-2b19679ef4fb}, !- Handle
  {77396cc8-6fd4-4423-af6b-1af54f07fbe7}; !- Construction Name

OS:Material:NoMass,
  {ca9c8129-0144-4a76-8474-28fe8197fe00}, !- Handle
  Surface 75 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.464405296393874,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba94d16a-dab3-4bfb-a33d-3c5be4c0dddb}, !- Handle
  {ca9c8129-0144-4a76-8474-28fe8197fe00}; !- Material Name

OS:Construction,
  {ed6d6893-ce8d-4fd9-98b7-b5f724fdced4}, !- Handle
  Surface 76 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b6213842-a69b-4e4c-bbe9-f19722b87d6d}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f8ec41e-8d28-41dd-ab63-4ddfd943033b}, !- Handle
  {ed6d6893-ce8d-4fd9-98b7-b5f724fdced4}; !- Construction Name

OS:Material:NoMass,
  {b6213842-a69b-4e4c-bbe9-f19722b87d6d}, !- Handle
  Surface 76 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.574661130140669,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {36837257-33dd-4176-ae22-e6a5c2e3a580}, !- Handle
  {b6213842-a69b-4e4c-bbe9-f19722b87d6d}; !- Material Name

OS:Construction,
  {7c4b8b3f-00d8-414d-b595-866c2f6b648a}, !- Handle
  Surface 80 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {9e459e42-bc0e-482c-bba4-b23ef086dc48}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {a87d023c-12e1-49fa-b64b-f9d0a1442534}, !- Handle
  {7c4b8b3f-00d8-414d-b595-866c2f6b648a}; !- Construction Name

OS:Material:NoMass,
  {9e459e42-bc0e-482c-bba4-b23ef086dc48}, !- Handle
  Surface 80 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.506541819244305,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96297c88-112e-4b5d-9013-d28b3d109a99}, !- Handle
  {9e459e42-bc0e-482c-bba4-b23ef086dc48}; !- Material Name

OS:Construction,
  {6c03126f-264d-4a08-86dd-5f58a518e41f}, !- Handle
  Surface 81 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e7e36d38-5b3c-4d43-9cb7-f23bddc869dc}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {004192df-ce2f-4eef-a6b3-221951555bde}, !- Handle
  {6c03126f-264d-4a08-86dd-5f58a518e41f}; !- Construction Name

OS:Material:NoMass,
  {e7e36d38-5b3c-4d43-9cb7-f23bddc869dc}, !- Handle
  Surface 81 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.427639462047835,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5b3cb81-40b0-4815-b740-c9f5d3230f8d}, !- Handle
  {e7e36d38-5b3c-4d43-9cb7-f23bddc869dc}; !- Material Name

OS:Construction,
  {66d040d7-93ba-434c-9afd-a5ed2ec5d834}, !- Handle
  Surface 82 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {b426001e-1b35-4885-9f15-23a6ba29eab6}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {209bc404-4b0d-4204-9dda-15621c71e814}, !- Handle
  {66d040d7-93ba-434c-9afd-a5ed2ec5d834}; !- Construction Name

OS:Material:NoMass,
  {b426001e-1b35-4885-9f15-23a6ba29eab6}, !- Handle
  Surface 82 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.514832209696117,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d69f13c-c57c-4b37-aeae-eb9dadff8ba2}, !- Handle
  {b426001e-1b35-4885-9f15-23a6ba29eab6}; !- Material Name

OS:Construction,
  {fa7392db-6f50-4fcb-a04c-74c9400d42e6}, !- Handle
  Surface 83 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {3b6b90a5-2206-4db9-9e68-224efd0c8eb3}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {f56dfe13-b429-49e6-bebb-558debaf3c5b}, !- Handle
  {fa7392db-6f50-4fcb-a04c-74c9400d42e6}; !- Construction Name

OS:Material:NoMass,
  {3b6b90a5-2206-4db9-9e68-224efd0c8eb3}, !- Handle
  Surface 83 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.587644233797806,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41fb5e35-a24d-4122-8793-42bbd4925edc}, !- Handle
  {3b6b90a5-2206-4db9-9e68-224efd0c8eb3}; !- Material Name

OS:Construction,
  {71c72b46-2e12-487b-94eb-3084b835a765}, !- Handle
  Surface 86 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {124536ef-b491-4e9b-929a-9f2dca76b6ef}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {17e8cb19-0b34-469d-aca4-77edf4edbb48}, !- Handle
  {71c72b46-2e12-487b-94eb-3084b835a765}; !- Construction Name

OS:Material:NoMass,
  {124536ef-b491-4e9b-929a-9f2dca76b6ef}, !- Handle
  Surface 86 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.417811499247717,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee757d03-0018-4688-abde-639e7dae0790}, !- Handle
  {124536ef-b491-4e9b-929a-9f2dca76b6ef}; !- Material Name

OS:Construction,
  {0315985c-a082-4018-b74c-259e6a8f2436}, !- Handle
  Surface 87 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {641596c1-76db-44e3-8d4b-5e494df1f806}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {6607c2bf-8f29-4cdc-ad66-c8825be1e90a}, !- Handle
  {0315985c-a082-4018-b74c-259e6a8f2436}; !- Construction Name

OS:Material:NoMass,
  {641596c1-76db-44e3-8d4b-5e494df1f806}, !- Handle
  Surface 87 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.417811499247717,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6652178c-395c-4e48-8eb5-f40f4e479d45}, !- Handle
  {641596c1-76db-44e3-8d4b-5e494df1f806}; !- Material Name

OS:Construction,
  {51019adb-02c3-4413-85a7-3423fa27fb0d}, !- Handle
  Surface 9 c tbd,                        !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {0f90c5a2-f7ac-48d4-916f-07664fcd30e1}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {6fcfccb7-0b93-41fb-a0ad-b5080665cd44}, !- Handle
  {51019adb-02c3-4413-85a7-3423fa27fb0d}; !- Construction Name

OS:Material:NoMass,
  {0f90c5a2-f7ac-48d4-916f-07664fcd30e1}, !- Handle
  Surface 9 m tbd,                        !- Name
  MediumSmooth,                           !- Roughness
  0.378861523566471,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ee00b4b-4d1a-42ab-ad1a-507c48189efc}, !- Handle
  {0f90c5a2-f7ac-48d4-916f-07664fcd30e1}; !- Material Name

OS:Construction,
  {02caccf0-8bdb-4e4c-9453-e60e00aade7b}, !- Handle
  Surface 93 c tbd,                       !- Name
  {88631e63-56eb-4ab6-ae46-7c719aae9bd3}, !- Surface Rendering Name
  {9fce91f9-4eff-41cd-b652-2705ff50ef59}, !- Layer 1
  {0f7e80d0-6a7f-49a2-8396-daab1dfa98cd}, !- Layer 2
  {e86e9ec5-846e-40c0-b32d-0e61087ed71f}, !- Layer 3
  {d0b47b26-ea0a-4074-ab2b-f1ea097ed401}; !- Layer 4

OS:StandardsInformation:Construction,
  {33126ccf-fc3d-4c38-82ba-593da7842a40}, !- Handle
  {02caccf0-8bdb-4e4c-9453-e60e00aade7b}; !- Construction Name

OS:Material:NoMass,
  {e86e9ec5-846e-40c0-b32d-0e61087ed71f}, !- Handle
  Surface 93 m tbd,                       !- Name
  MediumSmooth,                           !- Roughness
  0.496987882986509,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d04a5dd-b701-4ea6-8ce3-d9dc329e4f77}, !- Handle
  {e86e9ec5-846e-40c0-b32d-0e61087ed71f}; !- Material Name

OS:Schedule:Compact,
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Handle
  Default 0.5 Open Fractional Schedule,   !- Name
  {b8abdf03-fbee-4888-b4fa-087de2391ea1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:ZoneVentilation:WindandStackOpenArea,
  {3a020150-3313-4bd1-b707-3474eb6baf6c}, !- Handle
  Sub Surface 187_WindandStackOpenArea,   !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {38d374a8-36d0-49bd-bec4-a1215610270d}, !- Handle
  Sub Surface 157_WindandStackOpenArea,   !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {1b85ceb4-522c-4be9-b81d-1fb36fb5c9ab}, !- Handle
  Sub Surface 2_WindandStackOpenArea,     !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {ac800b93-1d85-4d8e-8c7f-739c4dab54a2}, !- Handle
  Sub Surface 52_WindandStackOpenArea,    !- Name
  9.60120000000001,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {df7486bf-7777-4feb-a0ac-289f735c0d1f}, !- Handle
  Sub Surface 1_WindandStackOpenArea,     !- Name
  9.60120000000001,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {f60bd604-2399-4350-99d1-f08b0bdc5ce1}, !- Handle
  Sub Surface 27_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {8e9388ec-aa00-4078-b4d1-c38a04d8f42e}, !- Handle
  Sub Surface 30_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {b037d86e-f396-42c8-a56e-6e7dd4bf3615}, !- Handle
  Sub Surface 109_WindandStackOpenArea,   !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {7d0534e4-9c7d-4a83-9cff-12681763d702}, !- Handle
  Sub Surface 22_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {35e4ae61-12a1-4a01-a6b8-b9b3d78859e0}, !- Handle
  Sub Surface 18_WindandStackOpenArea,    !- Name
  7.31519999999997,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {fd3dea55-9f7f-4c63-b6af-f14ef9125145}, !- Handle
  Sub Surface 3_WindandStackOpenArea,     !- Name
  1.82880000000001,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.234557767289145,                      !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {e7e7484f-f25c-4b8f-9fb4-e894636c5ad9}, !- Handle
  Sub Surface 92_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {fc5e359e-ef3f-4958-8c70-57f30ec04ce2}, !- Handle
  Sub Surface 46_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {80324c5a-996e-49e1-a9ac-c69985573fce}, !- Handle
  Sub Surface 4_WindandStackOpenArea,     !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {7ca36efc-f095-4d7a-ba09-0079e4e3c4b5}, !- Handle
  Sub Surface 7_WindandStackOpenArea,     !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {180cdad7-7fe1-4ab4-87de-cf9071198450}, !- Handle
  Sub Surface 58_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {50e10114-dcd2-4640-904c-2b4d7ece27ae}, !- Handle
  Sub Surface 17_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {446346af-5539-43e0-9d74-6610597a3346}, !- Handle
  Sub Surface 10_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {414b2884-6374-46f5-a16f-ff2465493ec4}, !- Handle
  Sub Surface 32_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {5acce497-64b1-4bf2-83f1-84d98ca521d0}, !- Handle
  Sub Surface 11_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

OS:ZoneVentilation:WindandStackOpenArea,
  {5890666c-33d8-476d-a091-93733b86cc58}, !- Handle
  Sub Surface 26_WindandStackOpenArea,    !- Name
  7.31519999999996,                       !- Opening Area {m2}
  {8add797e-c232-4a4c-aa6a-55260ff847d7}, !- Opening Area Fraction Schedule Name
  autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  autocalculate,                          !- Discharge Coefficient for Opening
