
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 108,                              !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

SpaceList,
  MURB small 1,                           !- Name
  Space 108,                              !- Space Name 1
  Space 101,                              !- Space Name 2
  Space 103,                              !- Space Name 3
  Space 104,                              !- Space Name 4
  Space 230,                              !- Space Name 5
  Space 109,                              !- Space Name 6
  Space 107,                              !- Space Name 7
  Space 105,                              !- Space Name 8
  Space 106,                              !- Space Name 9
  Space 211,                              !- Space Name 10
  Space 206,                              !- Space Name 11
  Space 110,                              !- Space Name 12
  Space 111,                              !- Space Name 13
  Space 201,                              !- Space Name 14
  Space 204,                              !- Space Name 15
  Space 203,                              !- Space Name 16
  Space 205,                              !- Space Name 17
  Space 207,                              !- Space Name 18
  Space 229,                              !- Space Name 19
  Space 226,                              !- Space Name 20
  Space 208,                              !- Space Name 21
  Space 209,                              !- Space Name 22
  Space 219,                              !- Space Name 23
  Space 210,                              !- Space Name 24
  Space 212,                              !- Space Name 25
  Space 213,                              !- Space Name 26
  Space 214,                              !- Space Name 27
  Space 218,                              !- Space Name 28
  Space 215,                              !- Space Name 29
  Space 216,                              !- Space Name 30
  Space 217,                              !- Space Name 31
  Space 220,                              !- Space Name 32
  Space 221,                              !- Space Name 33
  Space 223,                              !- Space Name 34
  Space 224,                              !- Space Name 35
  Space 225,                              !- Space Name 36
  Space 227,                              !- Space Name 37
  Space 231,                              !- Space Name 38
  Space 232,                              !- Space Name 39
  Space 233;                              !- Space Name 40

People,
  People 3,                               !- Name
  MURB small 1,                           !- Zone or ZoneList or Space or SpaceList Name
  MidriseApartment Apartment Occ 3,       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0283090843959466,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity 3;            !- Activity Level Schedule Name

ScheduleTypeLimits,
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 2, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 3,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Activity Default 2,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  MidriseApartment Activity 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 2,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 2,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 2;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 3,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 3, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 3, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  MURB small 1,                           !- Zone or ZoneList or Space or SpaceList Name
  MURB Appliances and lighting,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Week:Daily,
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Name
  MURB Weekend schedule,                  !- Sunday Schedule:Day Name
  MURB Weekday,                           !- Monday Schedule:Day Name
  MURB Weekday,                           !- Tuesday Schedule:Day Name
  MURB Weekday,                           !- Wednesday Schedule:Day Name
  MURB Weekday,                           !- Thursday Schedule:Day Name
  MURB Friday schedule,                   !- Friday Schedule:Day Name
  MURB Weekend schedule,                  !- Saturday Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- Holiday Schedule:Day Name
  Medium Office Lighting Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Lighting Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Lighting All Other Days Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB Appliances and lighting,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Surface 55 c tbd,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Surface 56 c tbd,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 57,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Surface 58 c tbd,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Space 108,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 108 HVAC Off Infiltration,        !- Name
  Space 108,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 108 HVAC On Infiltration,         !- Name
  Space 108,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  18;                                     !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  19;                                     !- Value Until Time 6

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default 2, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature 51,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  Temperature 52,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 52,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Sunday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Monday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Tuesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Wednesday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Thursday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Friday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Saturday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-G-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  Temperature 51,                         !- Schedule Type Limits Name
  NECB-G-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 21_WindandStackOpenArea,    !- Name
  Thermal Zone 1,                         !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

Schedule:Compact,
  Default 0.5 Open Fractional Schedule,   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 33_WindandStackOpenArea,    !- Name
  Thermal Zone 1,                         !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 48_WindandStackOpenArea,    !- Name
  Thermal Zone 1,                         !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP,                                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 45,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP OA Mixer,                          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan,                            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil,                 !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil,                 !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil,              !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP OA Mixer,                          !- Name
  PTHP Mixed Air Node,                    !- Mixed Air Node Name
  PTHP OA Node,                           !- Outdoor Air Stream Node Name
  PTHP Relief Air Node,                   !- Relief Air Stream Node Name
  Node 45;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP OA Node;                           !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP Heating Coil Outlet Node,          !- Air Inlet Node Name
  PTHP Fan Outlet Node,                   !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil,                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP Cooling Coil Outlet Node,          !- Air Inlet Node Name
  PTHP Heating Coil Outlet Node,          !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  OS:Curve:Biquadratic 11,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 14,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 12,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 15,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 16,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 9,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 11,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 10,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 12,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 13,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil,                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP Mixed Air Node,                    !- Air Inlet Node Name
  PTHP Cooling Coil Outlet Node,          !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP Fan Outlet Node,                   !- Air Inlet Node Name
  Node 46;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP,                                   !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  Space 108,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 105,                              !- Name
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Surface 37 c tbd,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 37,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Surface 38 c tbd,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 39,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Surface 40 c tbd,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 105 HVAC Off Infiltration,        !- Name
  Space 105,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 105 HVAC On Infiltration,         !- Name
  Space 105,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,             !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 43,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,    !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 38_WindandStackOpenArea,    !- Name
  Thermal Zone 10,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 40_WindandStackOpenArea,    !- Name
  Thermal Zone 10,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 42_WindandStackOpenArea,    !- Name
  Thermal Zone 10,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                        !- Zone Name
  Thermal Zone 10 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,        !- Name
  Node 130;                               !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,      !- Name
  Node 129;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 42,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 42,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 129,                               !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 42 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 42,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 42,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 42,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 42,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 42 OA Mixer,                       !- Name
  PTHP 42 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 42 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 42 Relief Air Node,                !- Relief Air Stream Node Name
  Node 129;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 42 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 42,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 42 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 42 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 42,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 42 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 42 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 42,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 42 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 42 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 42,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 42 Fan Outlet Node,                !- Air Inlet Node Name
  Node 130;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 42,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 42,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 10,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 10 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 10 DSOA Space List,        !- Name
  Space 105,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 11,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  16,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 106,                              !- Name
  Thermal Zone 11,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Surface 43 c tbd,                       !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Surface 44 c tbd,                       !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Surface 46 c tbd,                       !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Space 106,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 106 HVAC Off Infiltration,        !- Name
  Space 106,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 106 HVAC On Infiltration,         !- Name
  Space 106,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,             !- Name
  Thermal Zone 11,                        !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,    !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 30_WindandStackOpenArea,    !- Name
  Thermal Zone 11,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 32_WindandStackOpenArea,    !- Name
  Thermal Zone 11,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 43_WindandStackOpenArea,    !- Name
  Thermal Zone 11,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                        !- Zone Name
  Thermal Zone 11 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 11 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 11 Inlet Node List,        !- Name
  Node 122;                               !- Node Name 1

NodeList,
  Thermal Zone 11 Exhaust Node List,      !- Name
  Node 121;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 38,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 38,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 121,                               !- Air Inlet Node Name
  Node 122,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 38 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 38,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 38,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 38,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 38,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 38 OA Mixer,                       !- Name
  PTHP 38 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 38 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 38 Relief Air Node,                !- Relief Air Stream Node Name
  Node 121;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 38 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 38,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 38 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 38 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 38,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 38 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 38 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 38,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 38 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 38 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 38,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 38 Fan Outlet Node,                !- Air Inlet Node Name
  Node 122;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 38,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 38,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 11,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 11 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 11 DSOA Space List,        !- Name
  Space 106,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 12,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 211,                              !- Name
  Thermal Zone 12,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Surface 151 c tbd,                      !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 151,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 8, 0.76,             !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Surface 152 c tbd,                      !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Surface 153 c tbd,                      !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 153,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Space 211,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 211 HVAC Off Infiltration,        !- Name
  Space 211,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 211 HVAC On Infiltration,         !- Name
  Space 211,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,             !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 41,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,    !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 109_WindandStackOpenArea,   !- Name
  Thermal Zone 12,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 107_WindandStackOpenArea,   !- Name
  Thermal Zone 12,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 108_WindandStackOpenArea,   !- Name
  Thermal Zone 12,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                        !- Zone Name
  Thermal Zone 12 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 12 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 12 Inlet Node List,        !- Name
  Node 126;                               !- Node Name 1

NodeList,
  Thermal Zone 12 Exhaust Node List,      !- Name
  Node 125;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 40,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 40,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 125,                               !- Air Inlet Node Name
  Node 126,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 40 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 40,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 40,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 40,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 40,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 40 OA Mixer,                       !- Name
  PTHP 40 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 40 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 40 Relief Air Node,                !- Relief Air Stream Node Name
  Node 125;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 40 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 40,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 40 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 40 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 40,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 40 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 40 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 40,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 40 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 40 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 40,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 40 Fan Outlet Node,                !- Air Inlet Node Name
  Node 126;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 40,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 40,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 12,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 12 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 12 DSOA Space List,        !- Name
  Space 211,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 13,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 206,                              !- Name
  Thermal Zone 13,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  Surface 120 c tbd,                      !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Surface 121 c tbd,                      !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Surface 123 c tbd,                      !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Space 206,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 206 HVAC Off Infiltration,        !- Name
  Space 206,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 206 HVAC On Infiltration,         !- Name
  Space 206,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,             !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,    !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 92_WindandStackOpenArea,    !- Name
  Thermal Zone 13,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 91_WindandStackOpenArea,    !- Name
  Thermal Zone 13,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 90_WindandStackOpenArea,    !- Name
  Thermal Zone 13,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                        !- Zone Name
  Thermal Zone 13 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 13 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 13 Inlet Node List,        !- Name
  Node 120;                               !- Node Name 1

NodeList,
  Thermal Zone 13 Exhaust Node List,      !- Name
  Node 119;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 37,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 37,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 119,                               !- Air Inlet Node Name
  Node 120,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 37 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 37,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 37,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 37,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 37,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 37 OA Mixer,                       !- Name
  PTHP 37 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 37 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 37 Relief Air Node,                !- Relief Air Stream Node Name
  Node 119;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 37 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 37,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 37 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 37 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 37,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 37 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 37 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 37,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 37 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 37 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 37,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 37 Fan Outlet Node,                !- Air Inlet Node Name
  Node 120;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 37,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 37,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 13,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 13 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 13 DSOA Space List,        !- Name
  Space 206,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 14,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 110,                              !- Name
  Thermal Zone 14,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Surface 67 c tbd,                       !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Surface 68 c tbd,                       !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Surface 70 c tbd,                       !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Space 110,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 110 HVAC Off Infiltration,        !- Name
  Space 110,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 110 HVAC On Infiltration,         !- Name
  Space 110,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,             !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 40,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,    !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 54_WindandStackOpenArea,    !- Name
  Thermal Zone 14,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 53_WindandStackOpenArea,    !- Name
  Thermal Zone 14,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 55_WindandStackOpenArea,    !- Name
  Thermal Zone 14,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                        !- Zone Name
  Thermal Zone 14 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 14 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 14 Inlet Node List,        !- Name
  Node 124;                               !- Node Name 1

NodeList,
  Thermal Zone 14 Exhaust Node List,      !- Name
  Node 123;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 39,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 39,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 123,                               !- Air Inlet Node Name
  Node 124,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 39 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 39,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 39,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 39,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 39,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 39 OA Mixer,                       !- Name
  PTHP 39 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 39 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 39 Relief Air Node,                !- Relief Air Stream Node Name
  Node 123;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 39 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 39,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 39 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 39 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 39,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 39 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 39 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 39,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 39 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 39 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 39,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 39 Fan Outlet Node,                !- Air Inlet Node Name
  Node 124;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 39,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 39,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 14,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 14 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 14 DSOA Space List,        !- Name
  Space 110,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 15,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 111,                              !- Name
  Thermal Zone 15,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 73,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Surface 74 c tbd,                       !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 8, 0.76,             !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Surface 75 c tbd,                       !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Surface 76 c tbd,                       !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Space 111,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 111 HVAC Off Infiltration,        !- Name
  Space 111,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 111 HVAC On Infiltration,         !- Name
  Space 111,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,             !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 44,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,    !- Name
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 58_WindandStackOpenArea,    !- Name
  Thermal Zone 15,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 17_WindandStackOpenArea,    !- Name
  Thermal Zone 15,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 57_WindandStackOpenArea,    !- Name
  Thermal Zone 15,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 15,                        !- Zone Name
  Thermal Zone 15 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 15 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 15 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 15 Inlet Node List,        !- Name
  Node 132;                               !- Node Name 1

NodeList,
  Thermal Zone 15 Exhaust Node List,      !- Name
  Node 131;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 43,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 43,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 131,                               !- Air Inlet Node Name
  Node 132,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 43 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 43,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 43,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 43,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 43,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 43 OA Mixer,                       !- Name
  PTHP 43 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 43 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 43 Relief Air Node,                !- Relief Air Stream Node Name
  Node 131;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 43 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 43,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 43 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 43 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 43,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 43 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 43 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 43,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 43 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 43 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 43,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 43 Fan Outlet Node,                !- Air Inlet Node Name
  Node 132;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 15 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 43,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 43,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 15,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 15 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 15 DSOA Space List,        !- Name
  Space 111,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 16,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 201,                              !- Name
  Thermal Zone 16,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 79,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Surface 80 c tbd,                       !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Surface 81 c tbd,                       !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 81,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Surface 82 c tbd,                       !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Surface 83 c tbd,                       !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Space 201,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 201 HVAC Off Infiltration,        !- Name
  Space 201,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 201 HVAC On Infiltration,         !- Name
  Space 201,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 16 Thermostat,             !- Name
  Thermal Zone 16,                        !- Zone or ZoneList Name
  Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 36,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 16 Thermostat Schedule,    !- Name
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 64_WindandStackOpenArea,    !- Name
  Thermal Zone 16,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 60_WindandStackOpenArea,    !- Name
  Thermal Zone 16,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 63_WindandStackOpenArea,    !- Name
  Thermal Zone 16,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 16,                        !- Zone Name
  Thermal Zone 16 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 16 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 16 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 16 Inlet Node List,        !- Name
  Node 116;                               !- Node Name 1

NodeList,
  Thermal Zone 16 Exhaust Node List,      !- Name
  Node 115;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 35,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 35,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 115,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 35 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 35,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 35,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 35,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 35,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 35 OA Mixer,                       !- Name
  PTHP 35 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 35 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 35 Relief Air Node,                !- Relief Air Stream Node Name
  Node 115;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 35 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 35,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 35 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 35 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 35,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 35 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 35 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 35,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 35 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 35 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 35,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 35 Fan Outlet Node,                !- Air Inlet Node Name
  Node 116;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 16 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 35,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 35,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 16,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 16 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 16 DSOA Space List,        !- Name
  Space 201,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 17,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 228,                              !- Name
  Thermal Zone 17,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

SpaceList,
  MURB lobby,                             !- Name
  Space 102,                              !- Space Name 1
  Space 202,                              !- Space Name 2
  Space 228,                              !- Space Name 3
  Space 222;                              !- Space Name 4

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 40, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  Surface 264 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 264,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974599999999999, 0, 2.04645006321113, !- X,Y,Z Vertex 1 {m}
  -0.974599999999999, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -0.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Surface 265 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 0, 3.048;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 265,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 2.04645006321113,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -1.0254, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -1.0254, 0, 2.04645006321113;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Surface 266 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  -2, 7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Surface 267 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 16, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 191,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 267,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 15.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 15.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 8.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -2, 8.0254, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Surface 268 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 24, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 16, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 16, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 192,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 23.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 23.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 16.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 16.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Surface 269 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 32, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 24, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 24, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 269,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 31.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 31.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 24.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 24.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Surface 270 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 40, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, 32, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 32, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 193,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 270,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 39.9746, 1.6802435465204,           !- X,Y,Z Vertex 1 {m}
  -2, 39.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -2, 32.0254, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -2, 32.0254, 1.6802435465204;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Surface 271 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 2 {m}
  -2, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -2, 40, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 271,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999986, 40, 1.69823106915658, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999986, 40, 0.76,          !- X,Y,Z Vertex 2 {m}
  -1.9746, 40, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 40, 1.69823106915658;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Surface 272 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 32, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 40, 0,            !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 40, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 272,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 32.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 32.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 39.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 39.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Surface 273 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 32, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 32, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 273,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 24.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 31.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 31.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Surface 274 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 24, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 274,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 16.0254, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, 16.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 23.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 23.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Surface 275 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 16, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 16, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 198,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 275,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 8.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 15.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 15.9746, 1.6802435465204;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Surface 276 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 276,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.9746, 1.6802435465204;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Roof,                                   !- Surface Type
  Surface 277 c tbd,                      !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Space 228,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 40, 3.048,        !- X,Y,Z Vertex 2 {m}
  -2, 40, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 228 HVAC Off Infiltration,        !- Name
  Space 228,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 228 HVAC On Infiltration,         !- Name
  Space 228,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 17 Thermostat,             !- Name
  Thermal Zone 17,                        !- Zone or ZoneList Name
  Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 42,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 17 Thermostat Schedule,    !- Name
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 187_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 190_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 191_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 192_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 193_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999997,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 194_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  1.82880000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.234557767289145,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 195_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999997,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 196_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 197_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 198_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 199_WindandStackOpenArea,   !- Name
  Thermal Zone 17,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 17,                        !- Zone Name
  Thermal Zone 17 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 17 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 17 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 17 Inlet Node List,        !- Name
  Node 128;                               !- Node Name 1

NodeList,
  Thermal Zone 17 Exhaust Node List,      !- Name
  Node 127;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 41,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 41,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 127,                               !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 41 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 41,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 41,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 41,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 41,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 41 OA Mixer,                       !- Name
  PTHP 41 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 41 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 41 Relief Air Node,                !- Relief Air Stream Node Name
  Node 127;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 41 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 41,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 41 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 41 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 41,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 41 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 41 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 41,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 41 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 41 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 41,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 41 Fan Outlet Node,                !- Air Inlet Node Name
  Node 128;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 17 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 41,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 41,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 17,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 17 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 17 DSOA Space List,        !- Name
  Space 228,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 18,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 204,                              !- Name
  Thermal Zone 18,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Surface 108 c tbd,                      !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 108,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Surface 109 c tbd,                      !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 109,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Surface 111 c tbd,                      !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Space 204,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 204 HVAC Off Infiltration,        !- Name
  Space 204,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 204 HVAC On Infiltration,         !- Name
  Space 204,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 18 Thermostat,             !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 37,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 18 Thermostat Schedule,    !- Name
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 82_WindandStackOpenArea,    !- Name
  Thermal Zone 18,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 83_WindandStackOpenArea,    !- Name
  Thermal Zone 18,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 84_WindandStackOpenArea,    !- Name
  Thermal Zone 18,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 18,                        !- Zone Name
  Thermal Zone 18 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 18 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 18 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 18 Inlet Node List,        !- Name
  Node 118;                               !- Node Name 1

NodeList,
  Thermal Zone 18 Exhaust Node List,      !- Name
  Node 117;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 36,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 36,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 117,                               !- Air Inlet Node Name
  Node 118,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 36 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
