  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 36,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 36,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 36,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 36,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 36 OA Mixer,                       !- Name
  PTHP 36 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 36 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 36 Relief Air Node,                !- Relief Air Stream Node Name
  Node 117;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 36 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 36,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 36 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 36 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 36,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 36 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 36 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 36,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 36 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 36 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 36,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 36 Fan Outlet Node,                !- Air Inlet Node Name
  Node 118;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 18 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 36,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 36,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 18,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 18 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 18 DSOA Space List,        !- Name
  Space 204,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 19,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 203,                              !- Name
  Thermal Zone 19,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Surface 101 c tbd,                      !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Surface 102 c tbd,                      !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 102,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  Surface 103 c tbd,                      !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 103,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0253999999999986, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0253999999999986, 0.76,       !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Surface 105 c tbd,                      !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65314142581723e-47, 1.20222401955682e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.65314142581723e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Space 203,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 203 HVAC Off Infiltration,        !- Name
  Space 203,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 203 HVAC On Infiltration,         !- Name
  Space 203,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 19 Thermostat,             !- Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 19 Thermostat Schedule,    !- Name
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 37_WindandStackOpenArea,    !- Name
  Thermal Zone 19,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 79_WindandStackOpenArea,    !- Name
  Thermal Zone 19,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 81_WindandStackOpenArea,    !- Name
  Thermal Zone 19,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 19,                        !- Zone Name
  Thermal Zone 19 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 19 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 19 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 19 Inlet Node List,        !- Name
  Node 58;                                !- Node Name 1

NodeList,
  Thermal Zone 19 Exhaust Node List,      !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 6,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Node 58,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 6 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 6,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 6,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 6,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 6,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 6 OA Mixer,                        !- Name
  PTHP 6 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 6 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 6 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 57;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 6 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 6,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 6 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 6 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 6,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 6 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 6 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 6,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 6 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 6 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 6,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 6 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 58;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 19 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 6,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 6,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 19,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 19 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 19 DSOA Space List,        !- Name
  Space 203,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 101,                              !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Surface 3 c tbd,                        !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Surface 4 c tbd,                        !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Surface 5 c tbd,                        !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Surface 6 c tbd,                        !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof 19802010 6A,          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC Off Infiltration,        !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC On Infiltration,         !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 2_WindandStackOpenArea,     !- Name
  Thermal Zone 2,                         !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 1_WindandStackOpenArea,     !- Name
  Thermal Zone 2,                         !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 4_WindandStackOpenArea,     !- Name
  Thermal Zone 2,                         !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node 102;                               !- Node Name 1

NodeList,
  Thermal Zone 2 Exhaust Node List,       !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 28,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 28,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 101,                               !- Air Inlet Node Name
  Node 102,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 28 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 28,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 28,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 28,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 28,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 28 OA Mixer,                       !- Name
  PTHP 28 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 28 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 28 Relief Air Node,                !- Relief Air Stream Node Name
  Node 101;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 28 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 28,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 28 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 28 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 28,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 28 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 28 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 28,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 28 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 28 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 28,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 28 Fan Outlet Node,                !- Air Inlet Node Name
  Node 102;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 28,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 28,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 2 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 2 DSOA Space List,         !- Name
  Space 101,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 20,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 205,                              !- Name
  Thermal Zone 20,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Surface 114 c tbd,                      !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Surface 115 c tbd,                      !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 115,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Surface 117 c tbd,                      !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Space 205,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 205 HVAC Off Infiltration,        !- Name
  Space 205,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 205 HVAC On Infiltration,         !- Name
  Space 205,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,             !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,    !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 89_WindandStackOpenArea,    !- Name
  Thermal Zone 20,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 86_WindandStackOpenArea,    !- Name
  Thermal Zone 20,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 88_WindandStackOpenArea,    !- Name
  Thermal Zone 20,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                        !- Zone Name
  Thermal Zone 20 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 20 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 20 Inlet Node List,        !- Name
  Node 62;                                !- Node Name 1

NodeList,
  Thermal Zone 20 Exhaust Node List,      !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 8,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 61,                                !- Air Inlet Node Name
  Node 62,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 8 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 8,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 8,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 8,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 8,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 8 OA Mixer,                        !- Name
  PTHP 8 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 8 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 8 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 61;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 8 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 8,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 8 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 8 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 8,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 8 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 8 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 8,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 8 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 8 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 8,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 8 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 62;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 8,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 8,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 20,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 20 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 20 DSOA Space List,        !- Name
  Space 205,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 21,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 207,                              !- Name
  Thermal Zone 21,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Surface 126 c tbd,                      !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Surface 127 c tbd,                      !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 127,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 128,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Surface 129 c tbd,                      !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 129,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Space 207,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 207 HVAC Off Infiltration,        !- Name
  Space 207,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 207 HVAC On Infiltration,         !- Name
  Space 207,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,             !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,    !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 41_WindandStackOpenArea,    !- Name
  Thermal Zone 21,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 93_WindandStackOpenArea,    !- Name
  Thermal Zone 21,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 95_WindandStackOpenArea,    !- Name
  Thermal Zone 21,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                        !- Zone Name
  Thermal Zone 21 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 21 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 21 Inlet Node List,        !- Name
  Node 56;                                !- Node Name 1

NodeList,
  Thermal Zone 21 Exhaust Node List,      !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 5,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 5 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 5,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 5,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 5,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 5,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 5 OA Mixer,                        !- Name
  PTHP 5 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 5 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 5 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 55;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 5 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 5,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 5 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 5 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 5,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 5 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 5 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 5,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 5 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 5,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 5,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 21,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 21 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 21 DSOA Space List,        !- Name
  Space 207,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  16,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 229,                              !- Name
  Thermal Zone 22,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Surface 279 c tbd,                      !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 200,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 279,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Surface 280 c tbd,                      !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 280,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Surface 281 c tbd,                      !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 281,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  Surface 282 c tbd,                      !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 282,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Roof,                                   !- Surface Type
  Surface 283 c tbd,                      !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Space 229,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 229 HVAC Off Infiltration,        !- Name
  Space 229,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 229 HVAC On Infiltration,         !- Name
  Space 229,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,             !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,    !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 203_WindandStackOpenArea,   !- Name
  Thermal Zone 22,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 200_WindandStackOpenArea,   !- Name
  Thermal Zone 22,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 202_WindandStackOpenArea,   !- Name
  Thermal Zone 22,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                        !- Zone Name
  Thermal Zone 22 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 22 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 22 Inlet Node List,        !- Name
  Node 60;                                !- Node Name 1

NodeList,
  Thermal Zone 22 Exhaust Node List,      !- Name
  Node 59;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 7,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 59,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 7 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 7,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 7,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 7,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 7,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 7 OA Mixer,                        !- Name
  PTHP 7 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 7 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 7 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 59;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 7 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 7,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 7 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 7 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 7,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 7 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 7 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 7,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 7 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 7 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 7,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 7 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 7,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 7,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 22,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 22 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 22 DSOA Space List,        !- Name
  Space 229,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.5,                                   !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.144,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 226,                              !- Name
  Thermal Zone 23,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  Surface 252 c tbd,                      !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 252,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  Surface 253 c tbd,                      !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 0,             !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 8, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 8, 0.76,             !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Surface 254 c tbd,                      !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Surface 255 c tbd,                      !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 255,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Roof,                                   !- Surface Type
  Surface 256 c tbd,                      !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Space 226,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 8, 3.048,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 226 HVAC Off Infiltration,        !- Name
  Space 226,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 226 HVAC On Infiltration,         !- Name
  Space 226,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,             !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,    !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 179_WindandStackOpenArea,   !- Name
  Thermal Zone 23,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 180_WindandStackOpenArea,   !- Name
  Thermal Zone 23,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 181_WindandStackOpenArea,   !- Name
  Thermal Zone 23,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                        !- Zone Name
  Thermal Zone 23 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 23 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 23 Inlet Node List,        !- Name
  Node 64;                                !- Node Name 1

NodeList,
  Thermal Zone 23 Exhaust Node List,      !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 9,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 63,                                !- Air Inlet Node Name
  Node 64,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 9 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 9,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 9,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 9,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 9,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 9 OA Mixer,                        !- Name
  PTHP 9 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 9 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 9 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 63;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 9 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 9,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 9 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 9 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 9 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 9 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 9 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 9 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 9,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 9 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 64;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 9,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 9,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 23,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 23 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 23 DSOA Space List,        !- Name
  Space 226,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 24,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 208,                              !- Name
  Thermal Zone 24,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Surface 132 c tbd,                      !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Surface 133 c tbd,                      !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Surface 135 c tbd,                      !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Space 208,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 208 HVAC Off Infiltration,        !- Name
  Space 208,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 208 HVAC On Infiltration,         !- Name
  Space 208,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,             !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,    !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 97_WindandStackOpenArea,    !- Name
  Thermal Zone 24,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 98_WindandStackOpenArea,    !- Name
  Thermal Zone 24,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 99_WindandStackOpenArea,    !- Name
  Thermal Zone 24,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                        !- Zone Name
  Thermal Zone 24 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 24 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 24 Inlet Node List,        !- Name
  Node 52;                                !- Node Name 1

NodeList,
  Thermal Zone 24 Exhaust Node List,      !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 3,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 51,                                !- Air Inlet Node Name
  Node 52,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 3 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 3,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 3,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 3,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 3,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 3 OA Mixer,                        !- Name
  PTHP 3 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 3 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 3 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 51;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 3 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 3,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 3 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 3 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 3,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 3 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 3 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 3,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 3 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 3 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 3,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 3 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 3,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 3,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 24,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 24 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 24 DSOA Space List,        !- Name
  Space 208,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 25,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 209,                              !- Name
  Thermal Zone 25,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Surface 138 c tbd,                      !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 138,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Surface 139 c tbd,                      !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 139,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 1.98712728247139,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98712728247139; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Surface 141 c tbd,                      !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Space 209,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 209 HVAC Off Infiltration,        !- Name
  Space 209,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 209 HVAC On Infiltration,         !- Name
  Space 209,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,             !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,    !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 7_WindandStackOpenArea,     !- Name
  Thermal Zone 25,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 101_WindandStackOpenArea,   !- Name
  Thermal Zone 25,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 103_WindandStackOpenArea,   !- Name
  Thermal Zone 25,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 25,                        !- Zone Name
  Thermal Zone 25 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 25 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 25 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 25 Inlet Node List,        !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Thermal Zone 25 Exhaust Node List,      !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 1,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 1,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 47,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 1 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 1,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 1,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 1,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 1,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 1 OA Mixer,                        !- Name
  PTHP 1 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 1 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 1 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 47;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 1 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 1,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 1 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 1 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 1 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 1 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 1 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 1 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 1,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 1 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 48;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 25 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 1,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 1,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 25,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 25 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 25 DSOA Space List,        !- Name
  Space 209,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 26,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 219,                              !- Name
  Thermal Zone 26,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  Surface 199 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 199,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Surface 200 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.4746, -8, 1.9877545612327,           !- X,Y,Z Vertex 1 {m}
  -9.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.9877545612327; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Surface 201 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.04645006321113,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -9.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -9.5254, -8, 2.04645006321113;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Surface 202 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 202,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0253999999999986, 1.6802435465204, !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0253999999999986, 0.76,       !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Surface 203 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65314142581723e-47, 1.20222401955682e-31, 3.048, !- X,Y,Z Vertex 1 {m}
  1.65314142581723e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -10.5, 1.44382283906452e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 140,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Roof,                                   !- Surface Type
  Surface 204 c tbd,                      !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Space 219,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 1.44382283906452e-15, 3.048,     !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 219 HVAC Off Infiltration,        !- Name
  Space 219,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 219 HVAC On Infiltration,         !- Name
  Space 219,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,             !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,    !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 144_WindandStackOpenArea,   !- Name
  Thermal Zone 26,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 142_WindandStackOpenArea,   !- Name
  Thermal Zone 26,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 140_WindandStackOpenArea,   !- Name
  Thermal Zone 26,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 26,                        !- Zone Name
  Thermal Zone 26 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 26 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 26 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 26 Inlet Node List,        !- Name
  Node 54;                                !- Node Name 1

NodeList,
  Thermal Zone 26 Exhaust Node List,      !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 4,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 53,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 4 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 4,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 4,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 4,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 4,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 4 OA Mixer,                        !- Name
  PTHP 4 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 4 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 4 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 53;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 4 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 4,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 4 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 4 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 4,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 4 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 4 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 4,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 4 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 4 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 4,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 4 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 54;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 26 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 4,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 4,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 26,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 26 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 26 DSOA Space List,        !- Name
  Space 219,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 27,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  32,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 210,                              !- Name
  Thermal Zone 27,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab 6A 19802010,        !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Surface 144 c tbd,                      !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Surface 145 c tbd,                      !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Surface 147 c tbd,                      !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 147,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Space 210,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 210 HVAC Off Infiltration,        !- Name
  Space 210,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 210 HVAC On Infiltration,         !- Name
  Space 210,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,             !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,    !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 96_WindandStackOpenArea,    !- Name
  Thermal Zone 27,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 104_WindandStackOpenArea,   !- Name
  Thermal Zone 27,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 105_WindandStackOpenArea,   !- Name
  Thermal Zone 27,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                        !- Zone Name
  Thermal Zone 27 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 27 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 27 Inlet Node List,        !- Name
  Node 50;                                !- Node Name 1

NodeList,
  Thermal Zone 27 Exhaust Node List,      !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 2,                                 !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 2 OA Mixer,                        !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 2,                          !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 2,               !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 2,               !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 2,            !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 2 OA Mixer,                        !- Name
  PTHP 2 Mixed Air Node,                  !- Mixed Air Node Name
  PTHP 2 OA Node,                         !- Outdoor Air Stream Node Name
  PTHP 2 Relief Air Node,                 !- Relief Air Stream Node Name
  Node 49;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 2 OA Node;                         !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 2,                          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 2 Heating Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 2 Fan Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 2 Cooling Coil Outlet Node,        !- Air Inlet Node Name
  PTHP 2 Heating Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 2 Mixed Air Node,                  !- Air Inlet Node Name
  PTHP 2 Cooling Coil Outlet Node,        !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 2,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 2 Fan Outlet Node,                 !- Air Inlet Node Name
  Node 50;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 2,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 27,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 27 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 27 DSOA Space List,        !- Name
  Space 210,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 28,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.5,                                   !- X Origin {m}
  8,                                      !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 212,                              !- Name
  Thermal Zone 28,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Surface 156 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6802435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Surface 157 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.5, -8, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -8, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 157,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.4746, -8, 1.98853032239739,          !- X,Y,Z Vertex 1 {m}
  -8.4746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.98853032239739; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Surface 158 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, -8, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 2 {m}
  -8.5, -8, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.5, -8, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4746, -8, 2.01297475887544,         !- X,Y,Z Vertex 1 {m}
  -10.4746, -8, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -8.5254, -8, 0.762,                     !- X,Y,Z Vertex 3 {m}
  -8.5254, -8, 2.01297475887544;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Surface 159 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -10.5, -8, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5, -0.0254, 1.6802435465204,        !- X,Y,Z Vertex 1 {m}
  -10.5, -0.0254, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -10.5, -7.9746, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -10.5, -7.9746, 1.6802435465204;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Surface 160 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -10.5, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.4746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.4746, 0, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Roof,                                   !- Surface Type
  Surface 161 c tbd,                      !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 212,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -10.5, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -10.5, -8, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 212 HVAC Off Infiltration,        !- Name
  Space 212,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 212 HVAC On Infiltration,         !- Name
  Space 212,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,             !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,    !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 115_WindandStackOpenArea,   !- Name
  Thermal Zone 28,                        !- Zone or Space Name
  9.60120000000001,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.229711365463385,                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 111_WindandStackOpenArea,   !- Name
  Thermal Zone 28,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  Sub Surface 114_WindandStackOpenArea,   !- Name
  Thermal Zone 28,                        !- Zone or Space Name
  7.31519999999996,                       !- Opening Area {m2}
  Default 0.5 Open Fractional Schedule,   !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.2300608866301,                        !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.3333,                                !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.5556,                                !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  5.4;                                    !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                        !- Zone Name
  Thermal Zone 28 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 28 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 28 Inlet Node List,        !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Thermal Zone 28 Exhaust Node List,      !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 26,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalHeatPump,
  PTHP 26,                                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 97,                                !- Air Inlet Node Name
  Node 98,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  PTHP 26 OA Mixer,                       !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  2.2204460492503e-16,                    !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  PTHP CV Fan 26,                         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PTHP 1 Spd DX Htg Coil 26,              !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PTHP 1 Spd DX Clg Coil 26,              !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  PTHP Elec Htg Backup Coil 26,           !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  Always On Discrete hvac_library;        !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  PTHP 26 OA Mixer,                       !- Name
  PTHP 26 Mixed Air Node,                 !- Mixed Air Node Name
  PTHP 26 OA Node,                        !- Outdoor Air Stream Node Name
  PTHP 26 Relief Air Node,                !- Relief Air Stream Node Name
  Node 97;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  PTHP 26 OA Node;                        !- Node or NodeList Name 1

Fan:ConstantVolume,
  PTHP CV Fan 26,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  PTHP 26 Heating Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 26 Fan Outlet Node,                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:DX:SingleSpeed,
  PTHP 1 Spd DX Htg Coil 26,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  2.2204460492503e-16,                    !- Gross Rated Heating Capacity {W}
  5,                                      !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 26 Cooling Coil Outlet Node,       !- Air Inlet Node Name
  PTHP 26 Heating Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Cooling:DX:SingleSpeed,
  PTHP 1 Spd DX Clg Coil 26,              !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  PTHP 26 Mixed Air Node,                 !- Air Inlet Node Name
  PTHP 26 Cooling Coil Outlet Node,       !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  PTHP Elec Htg Backup Coil 26,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  PTHP 26 Fan Outlet Node,                !- Air Inlet Node Name
  Node 98;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 26,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 2
  PTHP 26,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 28,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 28 DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 28 DSOA Space List,        !- Name
  Space 212,                              !- Space Name 1
  MidriseApartment Apartment Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 29,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  24,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 213,                              !- Name
  Thermal Zone 29,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small 1;                           !- Space Type

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor 1,               !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 0,                             !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Surface 163 c tbd,                      !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 163,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.6802435465204,             !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.6802435465204; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Surface 164 c tbd,                      !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 164,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4746, 8, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  10.4746, 8, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Surface 165 c tbd,                      !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.5, 8, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 8, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 165,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5, 0.0254, 1.6802435465204,          !- X,Y,Z Vertex 1 {m}
  10.5, 0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  10.5, 7.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  10.5, 7.9746, 1.6802435465204;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Surface 166 c tbd,                      !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.08,        !- Construction Name
  Surface 166,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98712728247139,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.4746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.4746, 0, 1.98712728247139;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Roof,                                   !- Surface Type
  Surface 167 c tbd,                      !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 213,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  10.5, 8, 3.048,                         !- X,Y,Z Vertex 2 {m}
  0, 8, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 213 HVAC Off Infiltration,        !- Name
  Space 213,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Space 213 HVAC On Infiltration,         !- Name
  Space 213,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000123984651921478,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,             !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,    !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
