    <td align="right">       0.30</td>
    <td align="right">      0.497</td>
    <td align="right">      0.537</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.491</td>
    <td align="right">      0.530</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SURFACE 172 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SURFACE 173 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">SURFACE 174 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.163</td>
    <td align="right">      0.167</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SURFACE 101 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.439</td>
    <td align="right">      0.470</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 102 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 103 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 104 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SURFACE 2 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.489</td>
    <td align="right">      0.528</td>
    <td align="right">      67.06</td>
    <td align="right">      46.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SURFACE 3 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">     100.58</td>
    <td align="right">      70.41</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 5 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">     100.58</td>
    <td align="right">      70.41</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">     726.00</td>
    <td align="right">     726.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 6 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.131</td>
    <td align="right">      0.133</td>
    <td align="right">     726.00</td>
    <td align="right">     726.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 114 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     243.84</td>
    <td align="right">     170.69</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SURFACE 115 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.451</td>
    <td align="right">      0.484</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 116 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.457</td>
    <td align="right">      0.491</td>
    <td align="right">     243.84</td>
    <td align="right">     170.69</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SURFACE 117 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 120 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.439</td>
    <td align="right">      0.470</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 122 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SURFACE 123 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SURFACE 126 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 128 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.439</td>
    <td align="right">      0.470</td>
    <td align="right">     259.08</td>
    <td align="right">     181.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SURFACE 129 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 139 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.519</td>
    <td align="right">      0.563</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SURFACE 140 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SURFACE 141 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SURFACE 142 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SURFACE 143 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SURFACE 144 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.571</td>
    <td align="right">      0.625</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SURFACE 145 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.571</td>
    <td align="right">      0.625</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SURFACE 146 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SURFACE 147 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">SURFACE 148 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SURFACE 149 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SURFACE 150 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.133</td>
    <td align="right">      0.136</td>
    <td align="right">      66.00</td>
    <td align="right">      66.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 152 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.480</td>
    <td align="right">      0.517</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">SURFACE 153 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SURFACE 154 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SURFACE 155 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SURFACE 156 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SURFACE 158 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SURFACE 159 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.491</td>
    <td align="right">      0.530</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SURFACE 160 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.497</td>
    <td align="right">      0.537</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SURFACE 161 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SURFACE 162 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.163</td>
    <td align="right">      0.167</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">SURFACE 176 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">SURFACE 177 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SURFACE 178 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SURFACE 179 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">SURFACE 180 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SURFACE 182 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">SURFACE 183 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SURFACE 184 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">SURFACE 185 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 186</td>
    <td align="right">SURFACE 186 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SURFACE 188 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SURFACE 190 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SURFACE 191 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SURFACE 192 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SURFACE 10 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.361</td>
    <td align="right">      0.381</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SURFACE 9 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.354</td>
    <td align="right">      0.374</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SURFACE 14 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.429</td>
    <td align="right">      0.459</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 19 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.446</td>
    <td align="right">      0.478</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SURFACE 20 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.446</td>
    <td align="right">      0.478</td>
    <td align="right">       3.05</td>
    <td align="right">       2.13</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      66.00</td>
    <td align="right">      66.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SURFACE 33 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.481</td>
    <td align="right">      0.518</td>
    <td align="right">       3.20</td>
    <td align="right">       2.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SURFACE 34 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.388</td>
    <td align="right">      0.412</td>
    <td align="right">      21.18</td>
    <td align="right">      14.83</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SURFACE 38 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SURFACE 27 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.361</td>
    <td align="right">      0.381</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SURFACE 28 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.354</td>
    <td align="right">      0.374</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SURFACE 40 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.360</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      24.38</td>
    <td align="right">      17.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SURFACE 52 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.340</td>
    <td align="right">      0.359</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {43577338-BB1A-47C1-A31A-39AF3F5BFDA6} TO CONDUCTANCE OF 0.247</td>
    <td align="right">       0.30</td>
    <td align="right">      0.177</td>
    <td align="right">      0.181</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">GENERIC GROUND SLAB 6A 20112020</td>
    <td align="right">       0.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.180</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SURFACE 164 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.479</td>
    <td align="right">      0.516</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SURFACE 166 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      25.91</td>
    <td align="right">      18.14</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SURFACE 167 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.244</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SURFACE 168 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.140</td>
    <td align="right">      0.143</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">      30.48</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">      60.96</td>
    <td align="right">      60.96</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     660.00</td>
    <td align="right">     660.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     660.00</td>
    <td align="right">     660.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">      67.06</td>
    <td align="right">      67.06</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     800.00</td>
    <td align="right">     800.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">     304.80</td>
    <td align="right">     304.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">     304.80</td>
    <td align="right">     304.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     850.00</td>
    <td align="right">     850.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">       6.10</td>
    <td align="right">       6.10</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      66.00</td>
    <td align="right">      66.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      66.00</td>
    <td align="right">      66.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">      30.48</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      66.00</td>
    <td align="right">      66.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      80.00</td>
    <td align="right">      80.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.062</td>
    <td align="right">      1.425</td>
    <td align="right">      30.48</td>
    <td align="right">      30.48</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      85.00</td>
    <td align="right">      85.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 48</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 49</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 78</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 132</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.36</td>
    <td align="right">       6.36</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 133</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 135</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 136</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 83</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 85</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       9.60</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 107</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.36</td>
    <td align="right">      63.55</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 108</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 109</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 96</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 171</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 172</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 173</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 102</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      20.12</td>
    <td align="right">      20.12</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      30.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.18</td>
    <td align="right">      30.18</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 3</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      30.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.18</td>
    <td align="right">      30.18</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 114</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 115</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">      73.15</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 116</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 117</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 126</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">      77.72</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 129</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 139</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 93</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 143</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 145</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 146</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 147</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 148</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 152</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 153</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 154</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 155</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 158</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 161</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 177</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 178</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 179</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 183</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 188</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 190</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 191</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
    <td align="right">       0.91</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 21</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.96</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.36</td>
    <td align="right">       6.36</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 37</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 27</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.32</td>
    <td align="right">       7.32</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       7.77</td>
    <td align="right">       7.77</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 166</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=2.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3824.02</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     671.17</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3152.85</td>
    <td align="right">      2.382</td>
    <td align="right">      0.401</td>
    <td align="right">      0.402</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    07:45:02</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.75</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       0.89</td>
    <td align="right">       1.00</td>
    <td align="right">       0.38</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.09</td>
    <td align="right">       0.98</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       0.69</td>
    <td align="right">       0.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.98</td>
    <td align="right">       0.96</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">       0.79</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.26</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       0.09</td>
    <td align="right">       0.98</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.26</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.43</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.86</td>
    <td align="right">       0.83</td>
    <td align="right">       1.00</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">       0.69</td>
    <td align="right">       0.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.98</td>
    <td align="right">       0.96</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.75</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       0.89</td>
    <td align="right">       1.00</td>
    <td align="right">       0.38</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 93</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.43</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.09</td>
    <td align="right">       0.98</td>
    <td align="right">       0.90</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       0.83</td>
    <td align="right">       1.00</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       0.89</td>
    <td align="right">       1.00</td>
    <td align="right">       0.38</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       0.14</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.26</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.79</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.79</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.77</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
    <td align="right">       0.41</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.16</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.97</td>
    <td align="right">       1.00</td>
    <td align="right">       0.26</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.31</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.86</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.43</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.86</td>
    <td align="right">       0.83</td>
    <td align="right">       1.00</td>
    <td align="right">       0.34</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">       0.69</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.11</td>
    <td align="right">       0.98</td>
    <td align="right">       0.96</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    07:45:02</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    07:45:02</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3379.56</td>
    <td align="right">    2705.86</td>
    <td align="right">     673.70</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4268.52</td>
    <td align="right">    3417.61</td>
    <td align="right">     850.91</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4426.73</td>
    <td align="right">    3544.28</td>
    <td align="right">     882.44</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101984.14</td>
    <td align="right">   81654.14</td>
    <td align="right">   20330.00</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5199.34</td>
    <td align="right">    4162.88</td>
    <td align="right">    1036.46</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   47228.82</td>
    <td align="right">   37814.00</td>
    <td align="right">    9414.82</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   46809.93</td>
    <td align="right">   37478.62</td>
    <td align="right">    9331.31</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   45490.09</td>
    <td align="right">   36421.88</td>
    <td align="right">    9068.21</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   45431.31</td>
    <td align="right">   36374.82</td>
    <td align="right">    9056.49</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5455.46</td>
    <td align="right">    4367.94</td>
    <td align="right">    1087.52</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   46832.44</td>
    <td align="right">   37496.64</td>
    <td align="right">    9335.80</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19924.41</td>
    <td align="right">   15952.58</td>
    <td align="right">    3971.83</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   47211.82</td>
    <td align="right">   37800.39</td>
    <td align="right">    9411.43</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   37153.62</td>
    <td align="right">   29747.24</td>
    <td align="right">    7406.38</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   37179.15</td>
    <td align="right">   29767.69</td>
    <td align="right">    7411.47</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11131.43</td>
    <td align="right">    8912.44</td>
    <td align="right">    2218.99</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5193.98</td>
    <td align="right">    4158.59</td>
    <td align="right">    1035.39</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5453.83</td>
    <td align="right">    4366.64</td>
    <td align="right">    1087.19</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5380.41</td>
    <td align="right">    4307.86</td>
    <td align="right">    1072.56</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5382.45</td>
    <td align="right">    4309.49</td>
    <td align="right">    1072.96</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4434.37</td>
    <td align="right">    3550.41</td>
    <td align="right">     883.97</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4297.22</td>
    <td align="right">    3440.59</td>
    <td align="right">     856.63</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8934.41</td>
    <td align="right">    7153.39</td>
    <td align="right">    1781.03</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4701.39</td>
    <td align="right">    3764.19</td>
    <td align="right">     937.20</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4298.28</td>
    <td align="right">    3441.44</td>
    <td align="right">     856.84</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4145.69</td>
    <td align="right">    3319.27</td>
    <td align="right">     826.42</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4269.89</td>
    <td align="right">    3418.71</td>
    <td align="right">     851.18</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4432.29</td>
    <td align="right">    3548.73</td>
    <td align="right">     883.55</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3230.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4079.9</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4231.1</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">    97476.8</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4969.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45141.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44741.1</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43479.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43423.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5214.3</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44762.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19043.8</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45125.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35511.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35536.0</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10639.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4964.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5212.8</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5142.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5144.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4238.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4107.3</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8539.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4493.6</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4108.3</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3962.5</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4081.2</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4236.4</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       8.70</td>
    <td align="right">       8.60</td>
    <td align="right">       8.70</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3197.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4038.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4188.0</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    96484.2</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4918.9</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44681.8</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44285.5</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    43036.9</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    42981.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5161.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44306.8</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18849.9</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    44665.7</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35150.0</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    35174.1</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10531.1</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4913.9</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5159.7</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5090.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5092.2</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4195.2</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4065.5</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8452.6</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4447.8</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4066.5</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3922.1</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4039.6</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4193.3</td>
    <td align="right">       2.44</td>
    <td align="right">       8.34</td>
    <td align="right">       8.38</td>
    <td align="right">       8.52</td>
    <td align="right">        8.2</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h to less than 135K Btu/h - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity 135K Btu/h or more - n/a - should be calculated as per AHRI standard 365-2009. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      157.9</td>
    <td align="right">      157.9</td>
    <td align="right">       3.40</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      199.4</td>
    <td align="right">      199.4</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      206.8</td>
    <td align="right">      206.8</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     4764.2</td>
    <td align="right">     4764.2</td>
    <td align="right">       2.89</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      242.9</td>
    <td align="right">      242.9</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2206.3</td>
    <td align="right">     2206.3</td>
    <td align="right">       3.03</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2186.7</td>
    <td align="right">     2186.7</td>
    <td align="right">       2.80</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2125.1</td>
    <td align="right">     2125.1</td>
    <td align="right">       2.81</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2122.3</td>
    <td align="right">     2122.3</td>
    <td align="right">       2.81</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      254.9</td>
    <td align="right">      254.9</td>
    <td align="right">       3.38</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2187.8</td>
    <td align="right">     2187.8</td>
    <td align="right">       2.80</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      930.8</td>
    <td align="right">      930.8</td>
    <td align="right">       3.10</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2205.5</td>
    <td align="right">     2205.5</td>
    <td align="right">       3.03</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     1735.6</td>
    <td align="right">     1735.6</td>
    <td align="right">       2.86</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     1736.8</td>
    <td align="right">     1736.8</td>
    <td align="right">       2.86</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      520.0</td>
    <td align="right">      520.0</td>
    <td align="right">       3.31</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      242.6</td>
    <td align="right">      242.6</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      254.8</td>
    <td align="right">      254.8</td>
    <td align="right">       3.38</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      251.3</td>
    <td align="right">      251.3</td>
    <td align="right">       3.38</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      251.4</td>
    <td align="right">      251.4</td>
    <td align="right">       3.38</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      207.2</td>
    <td align="right">      207.2</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      200.7</td>
    <td align="right">      200.7</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      417.4</td>
    <td align="right">      417.4</td>
    <td align="right">       3.34</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      219.6</td>
    <td align="right">      219.6</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      200.8</td>
    <td align="right">      200.8</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      193.7</td>
    <td align="right">      193.7</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      199.5</td>
    <td align="right">      199.5</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      207.1</td>
    <td align="right">      207.1</td>
    <td align="right">       3.39</td>
    <td align="right">           4</td>
    <td align="right">      -8.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      190.8</td>
    <td align="right">      190.8</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      240.9</td>
    <td align="right">      240.9</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      249.9</td>
    <td align="right">      249.9</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     5756.7</td>
    <td align="right">     5756.7</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      293.5</td>
    <td align="right">      293.5</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2665.9</td>
    <td align="right">     2665.9</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2642.3</td>
    <td align="right">     2642.3</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2567.8</td>
    <td align="right">     2567.8</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2564.5</td>
    <td align="right">     2564.5</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      307.9</td>
    <td align="right">      307.9</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2643.6</td>
    <td align="right">     2643.6</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     1124.7</td>
    <td align="right">     1124.7</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2665.0</td>
    <td align="right">     2665.0</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2097.2</td>
    <td align="right">     2097.2</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     2098.7</td>
    <td align="right">     2098.7</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      628.3</td>
    <td align="right">      628.3</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      293.2</td>
    <td align="right">      293.2</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      307.9</td>
    <td align="right">      307.9</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      303.7</td>
    <td align="right">      303.7</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      303.8</td>
    <td align="right">      303.8</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      250.3</td>
    <td align="right">      250.3</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      242.6</td>
    <td align="right">      242.6</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      504.3</td>
    <td align="right">      504.3</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      265.4</td>
    <td align="right">      265.4</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      242.6</td>
    <td align="right">      242.6</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      234.0</td>
    <td align="right">      234.0</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      241.0</td>
    <td align="right">      241.0</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      250.2</td>
    <td align="right">      250.2</td>
    <td align="right">       3.07</td>
    <td align="right">           4</td>
  </tr>
</table>
<i>ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4743.75</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5991.69</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6213.75</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  108236.25</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7298.99</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66295.37</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   65707.28</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   63854.77</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   63772.27</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7658.53</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   65738.87</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27968.39</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66271.51</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   52151.32</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   52187.16</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12337.23</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7291.47</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7656.24</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7553.17</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7556.04</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6224.94</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6031.98</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10267.77</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6599.78</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6033.47</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5819.28</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5993.61</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       5.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6222.01</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.20</td>
    <td align="right">      72.91</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.83</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.26</td>
    <td align="right">      92.09</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.43</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.27</td>
    <td align="right">      95.51</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.38</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       6.16</td>
    <td align="right">    2200.31</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.31</td>
    <td align="right">     112.18</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.16</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.85</td>
    <td align="right">    1018.96</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.83</td>
    <td align="right">    1009.92</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.75</td>
    <td align="right">     981.45</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.74</td>
    <td align="right">     980.18</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.33</td>
    <td align="right">     117.70</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.10</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.83</td>
    <td align="right">    1010.41</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       1.20</td>
    <td align="right">     429.87</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.85</td>
    <td align="right">    1018.60</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.24</td>
    <td align="right">     801.59</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       2.25</td>
    <td align="right">     802.14</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.96</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.67</td>
    <td align="right">     240.16</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.46</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.31</td>
    <td align="right">     112.06</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.16</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.33</td>
    <td align="right">     117.67</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.10</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.33</td>
    <td align="right">     116.08</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.12</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.33</td>
    <td align="right">     116.13</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.11</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.27</td>
    <td align="right">      95.67</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.37</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.26</td>
    <td align="right">      92.71</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.42</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.54</td>
    <td align="right">     192.76</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       2.62</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.28</td>
    <td align="right">     101.43</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.29</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.26</td>
    <td align="right">      92.74</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.42</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.25</td>
    <td align="right">      89.44</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.48</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.26</td>
    <td align="right">      92.12</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.43</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PTHP CV FAN 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     250.00</td>
    <td align="right">       0.27</td>
    <td align="right">      95.63</td>
    <td align="right">     357.14</td>
    <td align="right">       1.00</td>
    <td align="right">       3.38</td>
    <td align="right">General</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000525</td>
    <td align="right">      22.36</td>
    <td align="right">   42579.77</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       2.27</td>
    <td align="right">  175842.00</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      40.00</td>
    <td align="right">    6258.48</td>
    <td align="right">    3080.31</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    07:45:02</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    1542.93</td>
    <td align="right">    1774.37</td>
    <td align="right">      20.87</td>
    <td align="right">      0.125</td>
    <td align="right">      0.144</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    2139.14</td>
    <td align="right">    2460.02</td>
    <td align="right">      28.94</td>
    <td align="right">      0.173</td>
    <td align="right">      0.199</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    2078.26</td>
    <td align="right">    2390.00</td>
    <td align="right">      28.12</td>
    <td align="right">      0.168</td>
    <td align="right">      0.194</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">   68041.20</td>
    <td align="right">   78247.38</td>
    <td align="right">    1185.57</td>
    <td align="right">      5.357</td>
    <td align="right">      6.161</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      28.08</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    2865.63</td>
    <td align="right">    3295.47</td>
    <td align="right">      41.19</td>
    <td align="right">      0.232</td>
    <td align="right">      0.267</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">   23496.51</td>
    <td align="right">   27020.99</td>
    <td align="right">     337.76</td>
    <td align="right">      1.745</td>
    <td align="right">      2.007</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.91</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">   25897.11</td>
    <td align="right">   29781.68</td>
    <td align="right">     350.37</td>
    <td align="right">      2.099</td>
    <td align="right">      2.414</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   26560.00</td>
    <td align="right">   30544.00</td>
    <td align="right">     381.80</td>
    <td align="right">      2.153</td>
    <td align="right">      2.476</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">   22262.79</td>
    <td align="right">   25602.20</td>
    <td align="right">     320.03</td>
    <td align="right">      1.654</td>
    <td align="right">      1.902</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      29.91</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    2795.62</td>
    <td align="right">    3214.96</td>
    <td align="right">      40.19</td>
    <td align="right">      0.208</td>
    <td align="right">      0.239</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">   20580.65</td>
    <td align="right">   23667.75</td>
    <td align="right">     278.44</td>
    <td align="right">      1.529</td>
    <td align="right">      1.758</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00859</td>
    <td align="right">      29.81</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">   10175.95</td>
    <td align="right">   11702.35</td>
    <td align="right">      16.12</td>
    <td align="right">      0.822</td>
    <td align="right">      0.946</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">   27276.07</td>
    <td align="right">   31367.48</td>
    <td align="right">     392.09</td>
    <td align="right">      2.211</td>
    <td align="right">      2.543</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">   23444.44</td>
    <td align="right">   26961.10</td>
    <td align="right">     317.19</td>
    <td align="right">      1.900</td>
    <td align="right">      2.185</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">   18178.35</td>
    <td align="right">   20905.10</td>
    <td align="right">     245.94</td>
    <td align="right">      1.350</td>
    <td align="right">      1.553</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.91</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">    7421.34</td>
    <td align="right">    8534.54</td>
    <td align="right">      64.66</td>
    <td align="right">      0.585</td>
    <td align="right">      0.672</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      28.08</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">    2692.71</td>
    <td align="right">    3096.62</td>
    <td align="right">      38.71</td>
    <td align="right">      0.200</td>
    <td align="right">      0.230</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">    2927.89</td>
    <td align="right">    3367.08</td>
    <td align="right">      42.09</td>
    <td align="right">      0.237</td>
    <td align="right">      0.273</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">    2955.61</td>
    <td align="right">    3398.95</td>
    <td align="right">      39.99</td>
    <td align="right">      0.240</td>
    <td align="right">      0.275</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">    2742.44</td>
    <td align="right">    3153.81</td>
    <td align="right">      37.10</td>
    <td align="right">      0.204</td>
    <td align="right">      0.234</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">    2388.09</td>
    <td align="right">    2746.30</td>
    <td align="right">      32.31</td>
    <td align="right">      0.177</td>
    <td align="right">      0.204</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    2277.81</td>
    <td align="right">    2619.48</td>
    <td align="right">      32.74</td>
    <td align="right">      0.185</td>
    <td align="right">      0.212</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    5871.35</td>
    <td align="right">    6752.06</td>
    <td align="right">     102.30</td>
    <td align="right">      0.469</td>
    <td align="right">      0.540</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00854</td>
    <td align="right">      27.92</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    2328.95</td>
    <td align="right">    2678.29</td>
    <td align="right">      33.48</td>
    <td align="right">      0.189</td>
    <td align="right">      0.217</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    1911.08</td>
    <td align="right">    2197.74</td>
    <td align="right">      27.47</td>
    <td align="right">      0.142</td>
    <td align="right">      0.163</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.00</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    1801.85</td>
    <td align="right">    2072.13</td>
    <td align="right">      25.90</td>
    <td align="right">      0.134</td>
    <td align="right">      0.154</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      25.00</td>
    <td align="right">      25.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      29.91</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    1710.28</td>
    <td align="right">    1966.83</td>
    <td align="right">      23.14</td>
    <td align="right">      0.138</td>
    <td align="right">      0.159</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    2678.53</td>
    <td align="right">    3080.31</td>
    <td align="right">      36.24</td>
    <td align="right">      0.217</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01356</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">    3820.30</td>
    <td align="right">    4775.37</td>
    <td align="right">      56.18</td>
    <td align="right">      0.163</td>
    <td align="right">      0.204</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    4821.59</td>
    <td align="right">    6026.99</td>
    <td align="right">      70.91</td>
    <td align="right">      0.206</td>
    <td align="right">      0.258</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    4999.76</td>
    <td align="right">    6249.70</td>
    <td align="right">      73.53</td>
    <td align="right">      0.214</td>
    <td align="right">      0.267</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">   86954.19</td>
    <td align="right">  108692.74</td>
    <td align="right">    1646.86</td>
    <td align="right">      3.726</td>
    <td align="right">      4.658</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00776</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    5870.17</td>
    <td align="right">    7337.71</td>
    <td align="right">      91.72</td>
    <td align="right">      0.251</td>
    <td align="right">      0.314</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">   53325.65</td>
    <td align="right">   66657.07</td>
    <td align="right">     833.21</td>
    <td align="right">      2.282</td>
    <td align="right">      2.853</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">   52862.29</td>
    <td align="right">   66077.86</td>
    <td align="right">     777.39</td>
    <td align="right">      2.262</td>
    <td align="right">      2.828</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">   51367.43</td>
    <td align="right">   64209.28</td>
    <td align="right">     802.62</td>
    <td align="right">      2.198</td>
    <td align="right">      2.748</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">   51301.23</td>
    <td align="right">   64126.54</td>
    <td align="right">     801.58</td>
    <td align="right">      2.196</td>
    <td align="right">      2.745</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    6158.67</td>
    <td align="right">    7698.33</td>
    <td align="right">      96.23</td>
    <td align="right">      0.264</td>
    <td align="right">      0.330</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00767</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">   52887.63</td>
    <td align="right">   66109.53</td>
    <td align="right">     777.76</td>
    <td align="right">      2.263</td>
    <td align="right">      2.829</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">   22567.82</td>
    <td align="right">   28209.77</td>
    <td align="right">      38.86</td>
    <td align="right">      0.963</td>
    <td align="right">      1.204</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00757</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">   53306.51</td>
    <td align="right">   66633.14</td>
    <td align="right">     832.91</td>
    <td align="right">      2.282</td>
    <td align="right">      2.852</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">   41985.23</td>
    <td align="right">   52481.54</td>
    <td align="right">     617.43</td>
    <td align="right">      1.796</td>
    <td align="right">      2.244</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">   42013.99</td>
    <td align="right">   52517.49</td>
    <td align="right">     617.85</td>
    <td align="right">      1.797</td>
    <td align="right">      2.246</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">    9921.55</td>
    <td align="right">   12401.93</td>
    <td align="right">      93.95</td>
    <td align="right">      0.425</td>
    <td align="right">      0.531</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00770</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">    5864.14</td>
    <td align="right">    7330.17</td>
    <td align="right">      91.63</td>
    <td align="right">      0.251</td>
    <td align="right">      0.314</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">    6156.83</td>
    <td align="right">    7696.03</td>
    <td align="right">      96.20</td>
    <td align="right">      0.264</td>
    <td align="right">      0.329</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00767</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">    6074.98</td>
    <td align="right">    7593.73</td>
    <td align="right">      89.34</td>
    <td align="right">      0.260</td>
    <td align="right">      0.325</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">    6077.28</td>
    <td align="right">    7596.60</td>
    <td align="right">      89.37</td>
    <td align="right">      0.260</td>
    <td align="right">      0.325</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00765</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">    5009.14</td>
    <td align="right">    6261.42</td>
    <td align="right">      73.66</td>
    <td align="right">      0.214</td>
    <td align="right">      0.268</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    4853.07</td>
    <td align="right">    6066.33</td>
    <td align="right">      75.83</td>
    <td align="right">      0.208</td>
    <td align="right">      0.260</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    8249.30</td>
    <td align="right">   10311.63</td>
    <td align="right">     156.24</td>
    <td align="right">      0.353</td>
    <td align="right">      0.442</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00776</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    5309.06</td>
    <td align="right">    6636.32</td>
    <td align="right">      82.95</td>
    <td align="right">      0.227</td>
    <td align="right">      0.284</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00767</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    4854.26</td>
    <td align="right">    6067.82</td>
    <td align="right">      75.85</td>
    <td align="right">      0.208</td>
    <td align="right">      0.260</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00779</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">    4682.41</td>
    <td align="right">    5853.01</td>
    <td align="right">      73.16</td>
    <td align="right">      0.200</td>
    <td align="right">      0.250</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    4823.14</td>
    <td align="right">    6028.92</td>
    <td align="right">      70.93</td>
    <td align="right">      0.206</td>
    <td align="right">      0.258</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00778</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    5006.78</td>
    <td align="right">    6258.48</td>
    <td align="right">      73.63</td>
    <td align="right">      0.214</td>
    <td align="right">      0.268</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -23.70</td>
    <td align="right">    0.00044</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">   3379.558</td>
    <td align="right">   2705.861</td>
    <td align="right">   0.204159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    3335.09</td>
    <td align="right">    3295.66</td>
    <td align="right">   0.204159</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856006</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856006</td>
    <td align="right">    45.8848</td>
    <td align="right">    1774.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3389.33</td>
    <td align="right">    2701.05</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.204159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.204159</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778627</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    50.1493</td>
    <td align="right">    4775.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">   4743.746</td>
    <td align="right">   4743.746</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    4743.75</td>
    <td align="right">    4743.75</td>
    <td align="right">   0.204159</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778627</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    50.1493</td>
    <td align="right">    4775.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
