    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   4268.520</td>
    <td align="right">   3417.613</td>
    <td align="right">   0.257861</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4212.35</td>
    <td align="right">    4165.51</td>
    <td align="right">   0.257861</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855647</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855647</td>
    <td align="right">    45.8659</td>
    <td align="right">    2460.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4280.87</td>
    <td align="right">    3411.54</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.257861</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.257861</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777773</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    50.0963</td>
    <td align="right">    6026.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">   5991.685</td>
    <td align="right">   5991.685</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5991.69</td>
    <td align="right">    5991.69</td>
    <td align="right">   0.257861</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777773</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    50.0963</td>
    <td align="right">    6026.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">   4426.727</td>
    <td align="right">   3544.282</td>
    <td align="right">   0.267419</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4368.47</td>
    <td align="right">    4318.38</td>
    <td align="right">   0.267419</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855825</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855825</td>
    <td align="right">    45.8754</td>
    <td align="right">    2390.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4439.53</td>
    <td align="right">    3537.99</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.267419</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.267419</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778630</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    50.1508</td>
    <td align="right">    6249.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">   6213.752</td>
    <td align="right">   6213.752</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6213.75</td>
    <td align="right">    6213.75</td>
    <td align="right">   0.267419</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778630</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    50.1508</td>
    <td align="right">    6249.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right"> 101984.137</td>
    <td align="right">  81654.136</td>
    <td align="right">   6.160862</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">  100493.27</td>
    <td align="right">   99658.54</td>
    <td align="right">   6.160862</td>
    <td align="right">      24.41</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00854321</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.01355935</td>
    <td align="right">      21.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854321</td>
    <td align="right">    45.7920</td>
    <td align="right">   78247.38</td>
    <td align="right">       0.00</td>
    <td align="right">  102279.10</td>
    <td align="right">   81509.06</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   6.160862</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   6.160862</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00775823</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    49.9772</td>
    <td align="right">  108692.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right"> 108236.250</td>
    <td align="right"> 108236.250</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  108236.25</td>
    <td align="right">  108236.25</td>
    <td align="right">   4.657719</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00775823</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    49.9772</td>
    <td align="right">  108692.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">   5199.335</td>
    <td align="right">   4162.875</td>
    <td align="right">   0.314092</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    5130.92</td>
    <td align="right">    5016.52</td>
    <td align="right">   0.314092</td>
    <td align="right">      24.06</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00861453</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861453</td>
    <td align="right">    46.1741</td>
    <td align="right">    3295.47</td>
    <td align="right">       0.00</td>
    <td align="right">    5214.37</td>
    <td align="right">    4155.48</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.314092</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.314092</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765147</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    49.2987</td>
    <td align="right">    7337.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">   7298.985</td>
    <td align="right">   7298.985</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7298.99</td>
    <td align="right">    7298.99</td>
    <td align="right">   0.314092</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765147</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    49.2987</td>
    <td align="right">    7337.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">  47228.819</td>
    <td align="right">  37814.003</td>
    <td align="right">   2.853093</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">   46116.96</td>
    <td align="right">   45490.57</td>
    <td align="right">   2.853093</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857428</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857428</td>
    <td align="right">    43.2908</td>
    <td align="right">   27020.99</td>
    <td align="right">       0.00</td>
    <td align="right">   47365.42</td>
    <td align="right">   37746.82</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.853093</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.853093</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778628</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    50.1513</td>
    <td align="right">   66657.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">  66295.374</td>
    <td align="right">  66295.374</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   66295.37</td>
    <td align="right">   66295.37</td>
    <td align="right">   2.853093</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778628</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    50.1513</td>
    <td align="right">   66657.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">  46809.935</td>
    <td align="right">  37478.620</td>
    <td align="right">   2.827788</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   46193.95</td>
    <td align="right">   45601.14</td>
    <td align="right">   2.827788</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856528</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856528</td>
    <td align="right">    45.9128</td>
    <td align="right">   29781.68</td>
    <td align="right">       0.00</td>
    <td align="right">   46945.32</td>
    <td align="right">   37412.03</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.827788</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.827788</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777739</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    50.0947</td>
    <td align="right">   66077.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">  65707.283</td>
    <td align="right">  65707.283</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   65707.28</td>
    <td align="right">   65707.28</td>
    <td align="right">   2.827788</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777739</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    50.0947</td>
    <td align="right">   66077.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">  45490.088</td>
    <td align="right">  36421.878</td>
    <td align="right">   2.748056</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   44891.47</td>
    <td align="right">   44348.13</td>
    <td align="right">   2.748056</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856153</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856153</td>
    <td align="right">    45.8930</td>
    <td align="right">   30544.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45621.66</td>
    <td align="right">   36357.17</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.748056</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.748056</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777771</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    50.0968</td>
    <td align="right">   64209.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">  63854.770</td>
    <td align="right">  63854.770</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   63854.77</td>
    <td align="right">   63854.77</td>
    <td align="right">   2.748056</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777771</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    50.0968</td>
    <td align="right">   64209.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">  45431.310</td>
    <td align="right">  36374.818</td>
    <td align="right">   2.744505</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">   44361.77</td>
    <td align="right">   43725.98</td>
    <td align="right">   2.744505</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857844</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857844</td>
    <td align="right">    43.3115</td>
    <td align="right">   25602.20</td>
    <td align="right">       0.00</td>
    <td align="right">   45562.71</td>
    <td align="right">   36310.19</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.744505</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.744505</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777740</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    50.0949</td>
    <td align="right">   64126.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">  63772.265</td>
    <td align="right">  63772.265</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   63772.27</td>
    <td align="right">   63772.27</td>
    <td align="right">   2.744505</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777740</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    50.0949</td>
    <td align="right">   64126.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">   5455.460</td>
    <td align="right">   4367.942</td>
    <td align="right">   0.329564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    5324.47</td>
    <td align="right">    5203.94</td>
    <td align="right">   0.329564</td>
    <td align="right">      25.00</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00862494</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862494</td>
    <td align="right">    43.5441</td>
    <td align="right">    3214.96</td>
    <td align="right">       0.00</td>
    <td align="right">    5471.24</td>
    <td align="right">    4360.18</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.329564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.329564</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766775</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    49.4022</td>
    <td align="right">    7698.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">   7658.529</td>
    <td align="right">   7658.529</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7658.53</td>
    <td align="right">    7658.53</td>
    <td align="right">   0.329564</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766775</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    49.4022</td>
    <td align="right">    7698.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">  46832.436</td>
    <td align="right">  37496.636</td>
    <td align="right">   2.829147</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">   45751.76</td>
    <td align="right">   45015.56</td>
    <td align="right">   2.829147</td>
    <td align="right">      25.00</td>
    <td align="right">      16.77</td>
    <td align="right"> 0.00858822</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.81</td>
    <td align="right"> 0.01356244</td>
    <td align="right">      22.07</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00858822</td>
    <td align="right">    43.3603</td>
    <td align="right">   23667.75</td>
    <td align="right">       0.00</td>
    <td align="right">   46967.89</td>
    <td align="right">   37430.02</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.829147</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.829147</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777750</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    50.0954</td>
    <td align="right">   66109.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">  65738.868</td>
    <td align="right">  65738.868</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   65738.87</td>
    <td align="right">   65738.87</td>
    <td align="right">   2.829147</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777750</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    50.0954</td>
    <td align="right">   66109.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">  19924.410</td>
    <td align="right">  15952.584</td>
    <td align="right">   1.203634</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   19662.22</td>
    <td align="right">   19290.04</td>
    <td align="right">   1.203634</td>
    <td align="right">      24.06</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00859688</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859688</td>
    <td align="right">    46.0796</td>
    <td align="right">   11702.35</td>
    <td align="right">       0.00</td>
    <td align="right">   19982.04</td>
    <td align="right">   15924.24</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1.203634</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   1.203634</td>
    <td align="right">      21.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00756788</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    48.7623</td>
    <td align="right">   28209.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">  27968.392</td>
    <td align="right">  27968.392</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   27968.39</td>
    <td align="right">   27968.39</td>
    <td align="right">   1.203634</td>
    <td align="right">      21.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00756788</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    48.7623</td>
    <td align="right">   28209.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">  47211.821</td>
    <td align="right">  37800.393</td>
    <td align="right">   2.852066</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   46590.55</td>
    <td align="right">   46042.10</td>
    <td align="right">   2.852066</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855982</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855982</td>
    <td align="right">    45.8840</td>
    <td align="right">   31367.48</td>
    <td align="right">       0.00</td>
    <td align="right">   47348.37</td>
    <td align="right">   37733.23</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.852066</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.852066</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778620</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    50.1508</td>
    <td align="right">   66633.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">  66271.514</td>
    <td align="right">  66271.514</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   66271.51</td>
    <td align="right">   66271.51</td>
    <td align="right">   2.852066</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778620</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    50.1508</td>
    <td align="right">   66633.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">  37153.618</td>
    <td align="right">  29747.240</td>
    <td align="right">   2.244450</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">   36664.70</td>
    <td align="right">   36279.48</td>
    <td align="right">   2.244450</td>
    <td align="right">      24.06</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00855332</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855332</td>
    <td align="right">    45.8493</td>
    <td align="right">   26961.10</td>
    <td align="right">       0.00</td>
    <td align="right">   37261.07</td>
    <td align="right">   29694.39</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.244450</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.244450</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778845</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    50.1635</td>
    <td align="right">   52481.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">  52151.316</td>
    <td align="right">  52151.316</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   52151.32</td>
    <td align="right">   52151.32</td>
    <td align="right">   2.244450</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778845</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    50.1635</td>
    <td align="right">   52481.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">  37179.154</td>
    <td align="right">  29767.685</td>
    <td align="right">   2.245993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">   36303.88</td>
    <td align="right">   35813.96</td>
    <td align="right">   2.245993</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857379</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857379</td>
    <td align="right">    43.2882</td>
    <td align="right">   20905.10</td>
    <td align="right">       0.00</td>
    <td align="right">   37286.68</td>
    <td align="right">   29714.80</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.245993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.245993</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778862</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    50.1646</td>
    <td align="right">   52517.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">  52187.159</td>
    <td align="right">  52187.159</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   52187.16</td>
    <td align="right">   52187.16</td>
    <td align="right">   2.245993</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778862</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    50.1646</td>
    <td align="right">   52517.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">  11131.426</td>
    <td align="right">   8912.435</td>
    <td align="right">   0.672449</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">   10968.70</td>
    <td align="right">   10837.50</td>
    <td align="right">   0.672449</td>
    <td align="right">      24.40</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856242</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.01355935</td>
    <td align="right">      21.57</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856242</td>
    <td align="right">    45.8976</td>
    <td align="right">    8534.54</td>
    <td align="right">       0.00</td>
    <td align="right">   11163.62</td>
    <td align="right">    8896.60</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.672449</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.672449</td>
    <td align="right">      21.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00769596</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    49.5810</td>
    <td align="right">   12401.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">  12337.231</td>
    <td align="right">  12337.231</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   12337.23</td>
    <td align="right">   12337.23</td>
    <td align="right">   0.530907</td>
    <td align="right">      21.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00769596</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    49.5810</td>
    <td align="right">   12401.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">   5193.984</td>
    <td align="right">   4158.591</td>
    <td align="right">   0.313769</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    5069.28</td>
    <td align="right">    4950.32</td>
    <td align="right">   0.313769</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00862962</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862962</td>
    <td align="right">    43.5675</td>
    <td align="right">    3096.62</td>
    <td align="right">       0.00</td>
    <td align="right">    5209.01</td>
    <td align="right">    4151.20</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.313769</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.313769</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765111</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    49.2964</td>
    <td align="right">    7330.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">   7291.473</td>
    <td align="right">   7291.473</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7291.47</td>
    <td align="right">    7291.47</td>
    <td align="right">   0.313769</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765111</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    49.2964</td>
    <td align="right">    7330.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">   5453.827</td>
    <td align="right">   4366.635</td>
    <td align="right">   0.329466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    5382.06</td>
    <td align="right">    5264.58</td>
    <td align="right">   0.329466</td>
    <td align="right">      24.06</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00861207</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861207</td>
    <td align="right">    46.1611</td>
    <td align="right">    3367.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5469.60</td>
    <td align="right">    4358.88</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.329466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.329466</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766765</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    49.4015</td>
    <td align="right">    7696.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">   7656.237</td>
    <td align="right">   7656.237</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7656.24</td>
    <td align="right">    7656.24</td>
    <td align="right">   0.329466</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766765</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    49.4015</td>
    <td align="right">    7696.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">   5380.412</td>
    <td align="right">   4307.855</td>
    <td align="right">   0.325031</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    5309.61</td>
    <td align="right">    5189.91</td>
    <td align="right">   0.325031</td>
    <td align="right">      24.06</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00861583</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861583</td>
    <td align="right">    46.1810</td>
    <td align="right">    3398.95</td>
    <td align="right">       0.00</td>
    <td align="right">    5395.97</td>
    <td align="right">    4300.20</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.325031</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.325031</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764868</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    49.2808</td>
    <td align="right">    7593.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">   7553.171</td>
    <td align="right">   7553.171</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7553.17</td>
    <td align="right">    7553.17</td>
    <td align="right">   0.325031</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764868</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    49.2808</td>
    <td align="right">    7593.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   5382.455</td>
    <td align="right">   4309.491</td>
    <td align="right">   0.325154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    5253.22</td>
    <td align="right">    5127.12</td>
    <td align="right">   0.325154</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00863267</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00863267</td>
    <td align="right">    43.5826</td>
    <td align="right">    3153.81</td>
    <td align="right">       0.00</td>
    <td align="right">    5398.02</td>
    <td align="right">    4301.83</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.325154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.325154</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764881</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    49.2816</td>
    <td align="right">    7596.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">   7556.039</td>
    <td align="right">   7556.039</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7556.04</td>
    <td align="right">    7556.04</td>
    <td align="right">   0.325154</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764881</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    49.2816</td>
    <td align="right">    7596.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">   4434.375</td>
    <td align="right">   3550.405</td>
    <td align="right">   0.267881</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    4327.91</td>
    <td align="right">    4226.59</td>
    <td align="right">   0.267881</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00862931</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862931</td>
    <td align="right">    43.5656</td>
    <td align="right">    2746.30</td>
    <td align="right">       0.00</td>
    <td align="right">    4447.20</td>
    <td align="right">    3544.10</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.267881</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.267881</td>
    <td align="right">      21.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00763574</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    49.1970</td>
    <td align="right">    6261.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">   6224.943</td>
    <td align="right">   6224.943</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6224.94</td>
    <td align="right">    6224.94</td>
    <td align="right">   0.267881</td>
    <td align="right">      21.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00763574</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    49.1970</td>
    <td align="right">    6261.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">   4297.220</td>
    <td align="right">   3440.592</td>
    <td align="right">   0.259595</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4240.67</td>
    <td align="right">    4198.20</td>
    <td align="right">   0.259595</td>
    <td align="right">      24.06</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00855080</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855080</td>
    <td align="right">    45.8360</td>
    <td align="right">    2619.48</td>
    <td align="right">       0.00</td>
    <td align="right">    4309.65</td>
    <td align="right">    3434.48</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.259595</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.259595</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778645</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    50.1519</td>
    <td align="right">    6066.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">   6031.979</td>
    <td align="right">   6031.979</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6031.98</td>
    <td align="right">    6031.98</td>
    <td align="right">   0.259595</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778645</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    50.1519</td>
    <td align="right">    6066.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">   8934.413</td>
    <td align="right">   7153.385</td>
    <td align="right">   0.539728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">    8810.34</td>
    <td align="right">    8747.04</td>
    <td align="right">   0.539728</td>
    <td align="right">      24.24</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00853685</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.92</td>
    <td align="right"> 0.01355907</td>
    <td align="right">      21.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853685</td>
    <td align="right">    45.7617</td>
    <td align="right">    6752.06</td>
    <td align="right">       0.00</td>
    <td align="right">    8960.25</td>
    <td align="right">    7140.68</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.539728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.539728</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00776319</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.0081</td>
    <td align="right">   10311.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">  10267.768</td>
    <td align="right">  10267.768</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   10267.77</td>
    <td align="right">   10267.77</td>
    <td align="right">   0.441857</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00776319</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.0081</td>
    <td align="right">   10311.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">   4701.389</td>
    <td align="right">   3764.192</td>
    <td align="right">   0.284011</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4639.52</td>
    <td align="right">    4562.35</td>
    <td align="right">   0.284011</td>
    <td align="right">      24.06</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00858494</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858494</td>
    <td align="right">    46.0170</td>
    <td align="right">    2678.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4714.99</td>
    <td align="right">    3757.50</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.284011</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.284011</td>
    <td align="right">      21.00</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00766925</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    49.4103</td>
    <td align="right">    6636.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">   6599.779</td>
    <td align="right">   6599.779</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6599.78</td>
    <td align="right">    6599.78</td>
    <td align="right">   0.284011</td>
    <td align="right">      21.00</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00766925</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    49.4103</td>
    <td align="right">    6636.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   4298.279</td>
    <td align="right">   3441.440</td>
    <td align="right">   0.259659</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    4195.08</td>
    <td align="right">    4145.27</td>
    <td align="right">   0.259659</td>
    <td align="right">      25.00</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00856482</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856482</td>
    <td align="right">    43.2434</td>
    <td align="right">    2197.74</td>
    <td align="right">       0.00</td>
    <td align="right">    4310.71</td>
    <td align="right">    3435.33</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.259659</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.259659</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778651</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    50.1523</td>
    <td align="right">    6067.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">   6033.465</td>
    <td align="right">   6033.465</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6033.47</td>
    <td align="right">    6033.47</td>
    <td align="right">   0.259659</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778651</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    50.1523</td>
    <td align="right">    6067.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">   4145.688</td>
    <td align="right">   3319.267</td>
    <td align="right">   0.250441</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    4048.09</td>
    <td align="right">    3997.20</td>
    <td align="right">   0.250441</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00856868</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856868</td>
    <td align="right">    43.2627</td>
    <td align="right">    2072.13</td>
    <td align="right">       0.00</td>
    <td align="right">    4157.68</td>
    <td align="right">    3313.37</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.250441</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.250441</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777807</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    50.0986</td>
    <td align="right">    5853.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">   5819.280</td>
    <td align="right">   5819.280</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5819.28</td>
    <td align="right">    5819.28</td>
    <td align="right">   0.250441</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777807</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    50.0986</td>
    <td align="right">    5853.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">   4269.894</td>
    <td align="right">   3418.713</td>
    <td align="right">   0.257944</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4213.71</td>
    <td align="right">    4153.93</td>
    <td align="right">   0.257944</td>
    <td align="right">      24.06</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00857226</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857226</td>
    <td align="right">    45.9494</td>
    <td align="right">    1966.83</td>
    <td align="right">       0.00</td>
    <td align="right">    4282.24</td>
    <td align="right">    3412.64</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.257944</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.257944</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777781</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    50.0968</td>
    <td align="right">    6028.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">   5993.614</td>
    <td align="right">   5993.614</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    5993.61</td>
    <td align="right">    5993.61</td>
    <td align="right">   0.257944</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777781</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    50.0968</td>
    <td align="right">    6028.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 13</td>
    <td align="right">   4432.286</td>
    <td align="right">   3548.733</td>
    <td align="right">   0.267754</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    4373.96</td>
    <td align="right">    4281.21</td>
    <td align="right">   0.267754</td>
    <td align="right">      24.06</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00860880</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860880</td>
    <td align="right">    46.1435</td>
    <td align="right">    3080.31</td>
    <td align="right">       0.00</td>
    <td align="right">    4445.11</td>
    <td align="right">    3542.43</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 13</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.267754</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.267754</td>
    <td align="right">      21.00</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.00763556</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763556</td>
    <td align="right">    49.1959</td>
    <td align="right">    6258.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 13</td>
    <td align="right">   6222.012</td>
    <td align="right">   6222.012</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6222.01</td>
    <td align="right">    6222.01</td>
    <td align="right">   0.267754</td>
    <td align="right">      21.00</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.00763556</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763556</td>
    <td align="right">    49.1959</td>
    <td align="right">    6258.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    07:45:02</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3379.558</td>
    <td align="right">   2705.861</td>
    <td align="right">   0.204159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7527</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.204159</td>
    <td align="right"> 0.24482299</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3335.09</td>
    <td align="right">    3295.66</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.24482299</td>
    <td align="right">   0.204159</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856006</td>
    <td align="right">    45967.2</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     72.914</td>
    <td align="right">    3262.17</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856006</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856006</td>
    <td align="right">    45.8848</td>
    <td align="right">    1774.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3389.33</td>
    <td align="right">    2701.05</td>
    <td align="right"> 0.23515433</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.204159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.204159</td>
    <td align="right"> 0.24482299</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24482299</td>
    <td align="right">   0.204159</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    40876.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778627</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    50.1493</td>
    <td align="right">    4775.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.24049689</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4743.746</td>
    <td align="right">   4743.746</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.204159</td>
    <td align="right"> 0.24482299</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4743.75</td>
    <td align="right">    4743.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24482299</td>
    <td align="right">   0.204159</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    40876.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4743.75</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778627</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778627</td>
    <td align="right">    50.1493</td>
    <td align="right">    4775.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4268.520</td>
    <td align="right">   3417.613</td>
    <td align="right">   0.257861</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7460</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257861</td>
    <td align="right"> 0.30922145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4212.35</td>
    <td align="right">    4165.51</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.30922145</td>
    <td align="right">   0.257861</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855647</td>
    <td align="right">    45958.9</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     92.093</td>
    <td align="right">    4120.26</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855647</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855647</td>
    <td align="right">    45.8659</td>
    <td align="right">    2460.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4280.87</td>
    <td align="right">    3411.54</td>
    <td align="right"> 0.29700954</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.257861</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257861</td>
    <td align="right"> 0.30922145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30922145</td>
    <td align="right">   0.257861</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    40854.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777773</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    50.0963</td>
    <td align="right">    6026.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.30375741</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 4</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5991.685</td>
    <td align="right">   5991.685</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257861</td>
    <td align="right"> 0.30922145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5991.69</td>
    <td align="right">    5991.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30922145</td>
    <td align="right">   0.257861</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    40854.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5991.69</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777773</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777773</td>
    <td align="right">    50.0963</td>
    <td align="right">    6026.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4426.727</td>
    <td align="right">   3544.282</td>
    <td align="right">   0.267419</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7494</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267419</td>
    <td align="right"> 0.32068230</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4368.47</td>
    <td align="right">    4318.38</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.32068230</td>
    <td align="right">   0.267419</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855825</td>
    <td align="right">    45963.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     95.507</td>
    <td align="right">    4272.97</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855825</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855825</td>
    <td align="right">    45.8754</td>
    <td align="right">    2390.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4439.53</td>
    <td align="right">    3537.99</td>
    <td align="right"> 0.30801777</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.267419</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267419</td>
    <td align="right"> 0.32068230</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32068230</td>
    <td align="right">   0.267419</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    40876.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778630</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    50.1508</td>
    <td align="right">    6249.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.31501574</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 21</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6213.752</td>
    <td align="right">   6213.752</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267419</td>
    <td align="right"> 0.32068230</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6213.75</td>
    <td align="right">    6213.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32068230</td>
    <td align="right">   0.267419</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    40876.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6213.75</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778630</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778630</td>
    <td align="right">    50.1508</td>
    <td align="right">    6249.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 101984.137</td>
    <td align="right">  81654.136</td>
    <td align="right">   6.160862</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7214</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   6.160862</td>
    <td align="right"> 7.38796601</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">  100493.27</td>
    <td align="right">   99658.54</td>
    <td align="right">     0.9854</td>
    <td align="right"> 7.38796601</td>
    <td align="right">   6.160862</td>
    <td align="right">      24.41</td>
    <td align="right">      16.53</td>
    <td align="right"> 0.00854321</td>
    <td align="right">    46278.2</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   2200.308</td>
    <td align="right">   98292.96</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.01355935</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854321</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00854321</td>
    <td align="right">    45.7920</td>
    <td align="right">   78247.38</td>
    <td align="right">       0.00</td>
    <td align="right">  102279.10</td>
    <td align="right">   81509.06</td>
    <td align="right"> 7.09619720</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   6.160862</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   6.160862</td>
    <td align="right"> 7.38796601</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.38796601</td>
    <td align="right">   6.160862</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    40803.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00775823</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    49.9772</td>
    <td align="right">  108692.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 7.25741836</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 8</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 108236.250</td>
    <td align="right"> 108236.250</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   6.160862</td>
    <td align="right"> 7.38796601</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  108236.25</td>
    <td align="right">  108236.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.58543074</td>
    <td align="right">   4.657719</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    40803.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  108236.25</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00775823</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775823</td>
    <td align="right">    49.9772</td>
    <td align="right">  108692.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5199.335</td>
    <td align="right">   4162.875</td>
    <td align="right">   0.314092</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8540</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.314092</td>
    <td align="right"> 0.37665183</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5130.92</td>
    <td align="right">    5016.52</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.37665183</td>
    <td align="right">   0.314092</td>
    <td align="right">      24.06</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00861453</td>
    <td align="right">    46108.1</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    112.176</td>
    <td align="right">    5018.74</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861453</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861453</td>
    <td align="right">    46.1741</td>
    <td align="right">    3295.47</td>
    <td align="right">       0.00</td>
    <td align="right">    5214.37</td>
    <td align="right">    4155.48</td>
    <td align="right"> 0.36177693</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.314092</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.314092</td>
    <td align="right"> 0.37665183</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37665183</td>
    <td align="right">   0.314092</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    40532.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00765147</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    49.2987</td>
    <td align="right">    7337.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.36999628</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 23</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 23</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7298.985</td>
    <td align="right">   7298.985</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.314092</td>
    <td align="right"> 0.37665183</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7298.99</td>
    <td align="right">    7298.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37665183</td>
    <td align="right">   0.314092</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    40532.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7298.99</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00765147</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765147</td>
    <td align="right">    49.2987</td>
    <td align="right">    7337.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  47228.819</td>
    <td align="right">  37814.003</td>
    <td align="right">   2.853093</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7792</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.853093</td>
    <td align="right"> 3.42136456</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46116.96</td>
    <td align="right">   45490.57</td>
    <td align="right">     0.9765</td>
    <td align="right"> 3.42136456</td>
    <td align="right">   2.853093</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857428</td>
    <td align="right">    46962.8</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1018.962</td>
    <td align="right">   45098.00</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857428</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857428</td>
    <td align="right">    43.2908</td>
    <td align="right">   27020.99</td>
    <td align="right">       0.00</td>
    <td align="right">   47365.42</td>
    <td align="right">   37746.82</td>
    <td align="right"> 3.28624653</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.853093</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.853093</td>
    <td align="right"> 3.42136456</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.42136456</td>
    <td align="right">   2.853093</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    40876.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778628</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    50.1513</td>
    <td align="right">   66657.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.36090799</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 16</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  66295.374</td>
    <td align="right">  66295.374</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.853093</td>
    <td align="right"> 3.42136456</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66295.37</td>
    <td align="right">   66295.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.42136456</td>
    <td align="right">   2.853093</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    40876.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   66295.37</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778628</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778628</td>
    <td align="right">    50.1513</td>
    <td align="right">   66657.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  46809.935</td>
    <td align="right">  37478.620</td>
    <td align="right">   2.827788</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7624</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.827788</td>
    <td align="right"> 3.39101959</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46193.95</td>
    <td align="right">   45601.14</td>
    <td align="right">     0.9868</td>
    <td align="right"> 3.39101959</td>
    <td align="right">   2.827788</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856528</td>
    <td align="right">    45982.1</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1009.924</td>
    <td align="right">   45184.03</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856528</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856528</td>
    <td align="right">    45.9128</td>
    <td align="right">   29781.68</td>
    <td align="right">       0.00</td>
    <td align="right">   46945.32</td>
    <td align="right">   37412.03</td>
    <td align="right"> 3.25709995</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.827788</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.827788</td>
    <td align="right"> 3.39101959</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.39101959</td>
    <td align="right">   2.827788</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    40853.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777739</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    50.0947</td>
    <td align="right">   66077.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.33109922</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 5</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  65707.283</td>
    <td align="right">  65707.283</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.827788</td>
    <td align="right"> 3.39101959</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   65707.28</td>
    <td align="right">   65707.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.39101959</td>
    <td align="right">   2.827788</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    40853.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   65707.28</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777739</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777739</td>
    <td align="right">    50.0947</td>
    <td align="right">   66077.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  45490.088</td>
    <td align="right">  36421.878</td>
    <td align="right">   2.748056</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7555</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.748056</td>
    <td align="right"> 3.29540687</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44891.47</td>
    <td align="right">   44348.13</td>
    <td align="right">     0.9868</td>
    <td align="right"> 3.29540687</td>
    <td align="right">   2.748056</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00856153</td>
    <td align="right">    45972.9</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    981.449</td>
    <td align="right">   43910.02</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856153</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856153</td>
    <td align="right">    45.8930</td>
    <td align="right">   30544.00</td>
    <td align="right">       0.00</td>
    <td align="right">   45621.66</td>
    <td align="right">   36357.17</td>
    <td align="right"> 3.16526321</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.748056</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.748056</td>
    <td align="right"> 3.29540687</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.29540687</td>
    <td align="right">   2.748056</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    40854.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777771</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    50.0968</td>
    <td align="right">   64209.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.23717601</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 10</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  63854.770</td>
    <td align="right">  63854.770</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.748056</td>
    <td align="right"> 3.29540687</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   63854.77</td>
    <td align="right">   63854.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.29540687</td>
    <td align="right">   2.748056</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    40854.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   63854.77</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777771</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777771</td>
    <td align="right">    50.0968</td>
    <td align="right">   64209.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  45431.310</td>
    <td align="right">  36374.818</td>
    <td align="right">   2.744505</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7869</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.744505</td>
    <td align="right"> 3.29114887</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   44361.77</td>
    <td align="right">   43725.98</td>
    <td align="right">     0.9765</td>
    <td align="right"> 3.29114887</td>
    <td align="right">   2.744505</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857844</td>
    <td align="right">    46973.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    980.181</td>
    <td align="right">   43381.59</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857844</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857844</td>
    <td align="right">    43.3115</td>
    <td align="right">   25602.20</td>
    <td align="right">       0.00</td>
    <td align="right">   45562.71</td>
    <td align="right">   36310.19</td>
    <td align="right"> 3.16117337</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.744505</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.744505</td>
    <td align="right"> 3.29114887</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.29114887</td>
    <td align="right">   2.744505</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    40853.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777740</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    50.0949</td>
    <td align="right">   64126.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.23299325</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 20</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  63772.265</td>
    <td align="right">  63772.265</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.744505</td>
    <td align="right"> 3.29114887</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   63772.27</td>
    <td align="right">   63772.27</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.29114887</td>
    <td align="right">   2.744505</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    40853.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   63772.27</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777740</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777740</td>
    <td align="right">    50.0949</td>
    <td align="right">   64126.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5455.460</td>
    <td align="right">   4367.942</td>
    <td align="right">   0.329564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8733</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329564</td>
    <td align="right"> 0.39520607</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5324.47</td>
    <td align="right">    5203.94</td>
    <td align="right">     0.9760</td>
    <td align="right"> 0.39520607</td>
    <td align="right">   0.329564</td>
    <td align="right">      25.00</td>
    <td align="right">      16.80</td>
    <td align="right"> 0.00862494</td>
    <td align="right">    47091.5</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    117.702</td>
    <td align="right">    5206.77</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862494</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862494</td>
    <td align="right">    43.5441</td>
    <td align="right">    3214.96</td>
    <td align="right">       0.00</td>
    <td align="right">    5471.24</td>
    <td align="right">    4360.18</td>
    <td align="right"> 0.37959842</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.329564</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329564</td>
    <td align="right"> 0.39520607</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39520607</td>
    <td align="right">   0.329564</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    40573.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766775</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    49.4022</td>
    <td align="right">    7698.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.38822266</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 15</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7658.529</td>
    <td align="right">   7658.529</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329564</td>
    <td align="right"> 0.39520607</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7658.53</td>
    <td align="right">    7658.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39520607</td>
    <td align="right">   0.329564</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    40573.5</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7658.53</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766775</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766775</td>
    <td align="right">    49.4022</td>
    <td align="right">    7698.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  46832.436</td>
    <td align="right">  37496.636</td>
    <td align="right">   2.829147</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8051</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.829147</td>
    <td align="right"> 3.39264961</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   45751.76</td>
    <td align="right">   45015.56</td>
    <td align="right">     0.9769</td>
    <td align="right"> 3.39264961</td>
    <td align="right">   2.829147</td>
    <td align="right">      25.00</td>
    <td align="right">      16.77</td>
    <td align="right"> 0.00858822</td>
    <td align="right">    46998.3</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1010.410</td>
    <td align="right">   44741.35</td>
    <td align="right">      29.81</td>
    <td align="right"> 0.01356244</td>
    <td align="right">      22.07</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00858822</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00858822</td>
    <td align="right">    43.3603</td>
    <td align="right">   23667.75</td>
    <td align="right">       0.00</td>
    <td align="right">   46967.89</td>
    <td align="right">   37430.02</td>
    <td align="right"> 3.25866560</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.829147</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.829147</td>
    <td align="right"> 3.39264961</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.39264961</td>
    <td align="right">   2.829147</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    40854.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777750</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    50.0954</td>
    <td align="right">   66109.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.33270045</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 9</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  65738.868</td>
    <td align="right">  65738.868</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.829147</td>
    <td align="right"> 3.39264961</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   65738.87</td>
    <td align="right">   65738.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.39264961</td>
    <td align="right">   2.829147</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    40854.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   65738.87</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777750</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777750</td>
    <td align="right">    50.0954</td>
    <td align="right">   66109.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19924.410</td>
    <td align="right">  15952.584</td>
    <td align="right">   1.203634</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8212</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.203634</td>
    <td align="right"> 1.44337022</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19662.22</td>
    <td align="right">   19290.04</td>
    <td align="right">     0.9868</td>
    <td align="right"> 1.44337022</td>
    <td align="right">   1.203634</td>
    <td align="right">      24.06</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00859688</td>
    <td align="right">    46060.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    429.869</td>
    <td align="right">   19232.35</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859688</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859688</td>
    <td align="right">    46.0796</td>
    <td align="right">   11702.35</td>
    <td align="right">       0.00</td>
    <td align="right">   19982.04</td>
    <td align="right">   15924.24</td>
    <td align="right"> 1.38636801</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   1.203634</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.203634</td>
    <td align="right"> 1.44337022</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.44337022</td>
    <td align="right">   1.203634</td>
    <td align="right">      21.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    40321.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00756788</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    48.7623</td>
    <td align="right">   28209.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1.41786542</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 26</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 26</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27968.392</td>
    <td align="right">  27968.392</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   1.203634</td>
    <td align="right"> 1.44337022</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27968.39</td>
    <td align="right">   27968.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.44337022</td>
    <td align="right">   1.203634</td>
    <td align="right">      21.00</td>
    <td align="right">      14.41</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    40321.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27968.39</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00756788</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00756788</td>
    <td align="right">    48.7623</td>
    <td align="right">   28209.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  47211.821</td>
    <td align="right">  37800.393</td>
    <td align="right">   2.852066</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7523</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.852066</td>
    <td align="right"> 3.42013317</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   46590.55</td>
    <td align="right">   46042.10</td>
    <td align="right">     0.9868</td>
    <td align="right"> 3.42013317</td>
    <td align="right">   2.852066</td>
    <td align="right">      24.06</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00855982</td>
    <td align="right">    45968.7</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1018.595</td>
    <td align="right">   45571.95</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855982</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855982</td>
    <td align="right">    45.8840</td>
    <td align="right">   31367.48</td>
    <td align="right">       0.00</td>
    <td align="right">   47348.37</td>
    <td align="right">   37733.23</td>
    <td align="right"> 3.28506377</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.852066</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.852066</td>
    <td align="right"> 3.42013317</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.42013317</td>
    <td align="right">   2.852066</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    40876.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778620</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    50.1508</td>
    <td align="right">   66633.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 3.35969836</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 24</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 24</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  66271.514</td>
    <td align="right">  66271.514</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.852066</td>
    <td align="right"> 3.42013317</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66271.51</td>
    <td align="right">   66271.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.42013317</td>
    <td align="right">   2.852066</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    40876.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   66271.51</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778620</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778620</td>
    <td align="right">    50.1508</td>
    <td align="right">   66633.14</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  37153.618</td>
    <td align="right">  29747.240</td>
    <td align="right">   2.244450</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7402</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.244450</td>
    <td align="right"> 2.69149375</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36664.70</td>
    <td align="right">   36279.48</td>
    <td align="right">     0.9868</td>
    <td align="right"> 2.69149375</td>
    <td align="right">   2.244450</td>
    <td align="right">      24.06</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00855332</td>
    <td align="right">    45951.3</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    801.589</td>
    <td align="right">   35863.11</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855332</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855332</td>
    <td align="right">    45.8493</td>
    <td align="right">   26961.10</td>
    <td align="right">       0.00</td>
    <td align="right">   37261.07</td>
    <td align="right">   29694.39</td>
    <td align="right"> 2.58520010</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.244450</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.244450</td>
    <td align="right"> 2.69149375</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.69149375</td>
    <td align="right">   2.244450</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    40882.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778845</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    50.1635</td>
    <td align="right">   52481.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2.64393423</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 17</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  52151.316</td>
    <td align="right">  52151.316</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.244450</td>
    <td align="right"> 2.69149375</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52151.32</td>
    <td align="right">   52151.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.69149375</td>
    <td align="right">   2.244450</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    40882.3</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   52151.32</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778845</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778845</td>
    <td align="right">    50.1635</td>
    <td align="right">   52481.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  37179.154</td>
    <td align="right">  29767.685</td>
    <td align="right">   2.245993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7783</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.245993</td>
    <td align="right"> 2.69334364</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   36303.88</td>
    <td align="right">   35813.96</td>
    <td align="right">     0.9765</td>
    <td align="right"> 2.69334364</td>
    <td align="right">   2.245993</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00857379</td>
    <td align="right">    46961.7</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    802.140</td>
    <td align="right">   35501.74</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857379</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00857379</td>
    <td align="right">    43.2882</td>
    <td align="right">   20905.10</td>
    <td align="right">       0.00</td>
    <td align="right">   37286.68</td>
    <td align="right">   29714.80</td>
    <td align="right"> 2.58697693</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   2.245993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.245993</td>
    <td align="right"> 2.69334364</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.69334364</td>
    <td align="right">   2.245993</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    40882.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778862</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    50.1646</td>
    <td align="right">   52517.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2.64575142</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 18</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  52187.159</td>
    <td align="right">  52187.159</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.245993</td>
    <td align="right"> 2.69334364</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   52187.16</td>
    <td align="right">   52187.16</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.69334364</td>
    <td align="right">   2.245993</td>
    <td align="right">      21.00</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    40882.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   52187.16</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778862</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778862</td>
    <td align="right">    50.1646</td>
    <td align="right">   52517.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11131.426</td>
    <td align="right">   8912.435</td>
    <td align="right">   0.672449</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7571</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.672449</td>
    <td align="right"> 0.80638619</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10968.70</td>
    <td align="right">   10837.50</td>
    <td align="right">     0.9854</td>
    <td align="right"> 0.80638619</td>
    <td align="right">   0.672449</td>
    <td align="right">      24.40</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00856242</td>
    <td align="right">    46319.2</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    240.161</td>
    <td align="right">   10728.54</td>
    <td align="right">      28.08</td>
    <td align="right"> 0.01355935</td>
    <td align="right">      21.57</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856242</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856242</td>
    <td align="right">    45.8976</td>
    <td align="right">    8534.54</td>
    <td align="right">       0.00</td>
    <td align="right">   11163.62</td>
    <td align="right">    8896.60</td>
    <td align="right"> 0.77454003</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.672449</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.672449</td>
    <td align="right"> 0.80638619</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.80638619</td>
    <td align="right">   0.672449</td>
    <td align="right">      21.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    40645.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00769596</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    49.5810</td>
    <td align="right">   12401.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.79213710</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 19</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12337.231</td>
    <td align="right">  12337.231</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.672449</td>
    <td align="right"> 0.80638619</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12337.23</td>
    <td align="right">   12337.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63665121</td>
    <td align="right">   0.530907</td>
    <td align="right">      21.00</td>
    <td align="right">      14.53</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    40645.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12337.23</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00769596</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769596</td>
    <td align="right">    49.5810</td>
    <td align="right">   12401.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5193.984</td>
    <td align="right">   4158.591</td>
    <td align="right">   0.313769</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8820</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.313769</td>
    <td align="right"> 0.37626418</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5069.28</td>
    <td align="right">    4950.32</td>
    <td align="right">     0.9760</td>
    <td align="right"> 0.37626418</td>
    <td align="right">   0.313769</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00862962</td>
    <td align="right">    47103.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    112.060</td>
    <td align="right">    4957.22</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862962</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862962</td>
    <td align="right">    43.5675</td>
    <td align="right">    3096.62</td>
    <td align="right">       0.00</td>
    <td align="right">    5209.01</td>
    <td align="right">    4151.20</td>
    <td align="right"> 0.36140459</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.313769</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.313769</td>
    <td align="right"> 0.37626418</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37626418</td>
    <td align="right">   0.313769</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    40531.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00765111</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    49.2964</td>
    <td align="right">    7330.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.36961548</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 22</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7291.473</td>
    <td align="right">   7291.473</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.313769</td>
    <td align="right"> 0.37626418</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7291.47</td>
    <td align="right">    7291.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37626418</td>
    <td align="right">   0.313769</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    40531.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7291.47</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00765111</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765111</td>
    <td align="right">    49.2964</td>
    <td align="right">    7330.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5453.827</td>
    <td align="right">   4366.635</td>
    <td align="right">   0.329466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8494</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329466</td>
    <td align="right"> 0.39508779</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5382.06</td>
    <td align="right">    5264.58</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.39508779</td>
    <td align="right">   0.329466</td>
    <td align="right">      24.06</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00861207</td>
    <td align="right">    46102.0</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    117.666</td>
    <td align="right">    5264.39</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861207</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861207</td>
    <td align="right">    46.1611</td>
    <td align="right">    3367.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5469.60</td>
    <td align="right">    4358.88</td>
    <td align="right"> 0.37948481</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.329466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329466</td>
    <td align="right"> 0.39508779</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39508779</td>
    <td align="right">   0.329466</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    40573.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766765</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    49.4015</td>
    <td align="right">    7696.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.38810647</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 25</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 25</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7656.237</td>
    <td align="right">   7656.237</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.329466</td>
    <td align="right"> 0.39508779</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7656.24</td>
    <td align="right">    7656.24</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39508779</td>
    <td align="right">   0.329466</td>
    <td align="right">      21.00</td>
    <td align="right">      14.50</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    40573.2</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7656.24</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766765</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766765</td>
    <td align="right">    49.4015</td>
    <td align="right">    7696.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5380.412</td>
    <td align="right">   4307.855</td>
    <td align="right">   0.325031</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8564</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325031</td>
    <td align="right"> 0.38976944</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5309.61</td>
    <td align="right">    5189.91</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.38976944</td>
    <td align="right">   0.325031</td>
    <td align="right">      24.06</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00861583</td>
    <td align="right">    46111.3</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    116.082</td>
    <td align="right">    5193.53</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861583</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00861583</td>
    <td align="right">    46.1810</td>
    <td align="right">    3398.95</td>
    <td align="right">       0.00</td>
    <td align="right">    5395.97</td>
    <td align="right">    4300.20</td>
    <td align="right"> 0.37437650</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.325031</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325031</td>
    <td align="right"> 0.38976944</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38976944</td>
    <td align="right">   0.325031</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    40525.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00764868</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    49.2808</td>
    <td align="right">    7593.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.38288210</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 1</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7553.171</td>
    <td align="right">   7553.171</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325031</td>
    <td align="right"> 0.38976944</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7553.17</td>
    <td align="right">    7553.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38976944</td>
    <td align="right">   0.325031</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    40525.1</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7553.17</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00764868</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764868</td>
    <td align="right">    49.2808</td>
    <td align="right">    7593.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5382.455</td>
    <td align="right">   4309.491</td>
    <td align="right">   0.325154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8877</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325154</td>
    <td align="right"> 0.38991744</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5253.22</td>
    <td align="right">    5127.12</td>
    <td align="right">     0.9760</td>
    <td align="right"> 0.38991744</td>
    <td align="right">   0.325154</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00863267</td>
    <td align="right">    47111.2</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    116.126</td>
    <td align="right">    5137.10</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00863267</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00863267</td>
    <td align="right">    43.5826</td>
    <td align="right">    3153.81</td>
    <td align="right">       0.00</td>
    <td align="right">    5398.02</td>
    <td align="right">    4301.83</td>
    <td align="right"> 0.37451865</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.325154</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325154</td>
    <td align="right"> 0.38991744</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38991744</td>
    <td align="right">   0.325154</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    40525.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00764881</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    49.2816</td>
    <td align="right">    7596.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.38302748</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 3</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7556.039</td>
    <td align="right">   7556.039</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.325154</td>
    <td align="right"> 0.38991744</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7556.04</td>
    <td align="right">    7556.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38991744</td>
    <td align="right">   0.325154</td>
    <td align="right">      21.00</td>
    <td align="right">      14.49</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    40525.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7556.04</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00764881</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00764881</td>
    <td align="right">    49.2816</td>
    <td align="right">    7596.60</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4434.375</td>
    <td align="right">   3550.405</td>
    <td align="right">   0.267881</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8815</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267881</td>
    <td align="right"> 0.32123632</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4327.91</td>
    <td align="right">    4226.59</td>
    <td align="right">     0.9760</td>
    <td align="right"> 0.32123632</td>
    <td align="right">   0.267881</td>
    <td align="right">      25.00</td>
    <td align="right">      16.81</td>
    <td align="right"> 0.00862931</td>
    <td align="right">    47102.7</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     95.672</td>
    <td align="right">    4232.23</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862931</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00862931</td>
    <td align="right">    43.5656</td>
    <td align="right">    2746.30</td>
    <td align="right">       0.00</td>
    <td align="right">    4447.20</td>
    <td align="right">    3544.10</td>
    <td align="right"> 0.30854991</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.267881</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267881</td>
    <td align="right"> 0.32123632</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32123632</td>
    <td align="right">   0.267881</td>
    <td align="right">      21.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    40492.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00763574</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    49.1970</td>
    <td align="right">    6261.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.31555997</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 2</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6224.943</td>
    <td align="right">   6224.943</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.267881</td>
    <td align="right"> 0.32123632</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6224.94</td>
    <td align="right">    6224.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32123632</td>
    <td align="right">   0.267881</td>
    <td align="right">      21.00</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    40492.7</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6224.94</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00763574</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763574</td>
    <td align="right">    49.1970</td>
    <td align="right">    6261.42</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4297.220</td>
    <td align="right">   3440.592</td>
    <td align="right">   0.259595</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7355</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259595</td>
    <td align="right"> 0.31130053</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4240.67</td>
    <td align="right">    4198.20</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.31130053</td>
    <td align="right">   0.259595</td>
    <td align="right">      24.06</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00855080</td>
    <td align="right">    45945.0</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     92.713</td>
    <td align="right">    4147.96</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855080</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00855080</td>
    <td align="right">    45.8360</td>
    <td align="right">    2619.48</td>
    <td align="right">       0.00</td>
    <td align="right">    4309.65</td>
    <td align="right">    3434.48</td>
    <td align="right"> 0.29900651</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.259595</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259595</td>
    <td align="right"> 0.31130053</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31130053</td>
    <td align="right">   0.259595</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    40876.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778645</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    50.1519</td>
    <td align="right">    6066.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.30579975</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 27</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 27</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6031.979</td>
    <td align="right">   6031.979</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259595</td>
    <td align="right"> 0.31130053</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6031.98</td>
    <td align="right">    6031.98</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31130053</td>
    <td align="right">   0.259595</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    40876.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6031.98</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778645</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778645</td>
    <td align="right">    50.1519</td>
    <td align="right">    6066.33</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8934.413</td>
    <td align="right">   7153.385</td>
    <td align="right">   0.539728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7096</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.539728</td>
    <td align="right"> 0.64722950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8810.34</td>
    <td align="right">    8747.04</td>
    <td align="right">     0.9861</td>
    <td align="right"> 0.64722950</td>
    <td align="right">   0.539728</td>
    <td align="right">      24.24</td>
    <td align="right">      16.46</td>
    <td align="right"> 0.00853685</td>
    <td align="right">    46089.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    192.760</td>
    <td align="right">    8617.58</td>
    <td align="right">      27.92</td>
    <td align="right"> 0.01355907</td>
    <td align="right">      21.52</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853685</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00853685</td>
    <td align="right">    45.7617</td>
    <td align="right">    6752.06</td>
    <td align="right">       0.00</td>
    <td align="right">    8960.25</td>
    <td align="right">    7140.68</td>
    <td align="right"> 0.62166883</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.539728</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.539728</td>
    <td align="right"> 0.64722950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.64722950</td>
    <td align="right">   0.539728</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    40816.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00776319</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.0081</td>
    <td align="right">   10311.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.63579276</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 14</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10267.768</td>
    <td align="right">  10267.768</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.539728</td>
    <td align="right"> 0.64722950</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10267.77</td>
    <td align="right">   10267.77</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.52986469</td>
    <td align="right">   0.441857</td>
    <td align="right">      21.00</td>
    <td align="right">      14.59</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    40816.4</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10267.77</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00776319</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00776319</td>
    <td align="right">    50.0081</td>
    <td align="right">   10311.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4701.389</td>
    <td align="right">   3764.192</td>
    <td align="right">   0.284011</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7990</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.284011</td>
    <td align="right"> 0.34057949</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4639.52</td>
    <td align="right">    4562.35</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.34057949</td>
    <td align="right">   0.284011</td>
    <td align="right">      24.06</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00858494</td>
    <td align="right">    46032.0</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    101.432</td>
    <td align="right">    4538.09</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858494</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00858494</td>
    <td align="right">    46.0170</td>
    <td align="right">    2678.29</td>
    <td align="right">       0.00</td>
    <td align="right">    4714.99</td>
    <td align="right">    3757.50</td>
    <td align="right"> 0.32712918</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.284011</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.284011</td>
    <td align="right"> 0.34057949</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34057949</td>
    <td align="right">   0.284011</td>
    <td align="right">      21.00</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    40577.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766925</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    49.4103</td>
    <td align="right">    6636.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.33456135</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 11</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6599.779</td>
    <td align="right">   6599.779</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.284011</td>
    <td align="right"> 0.34057949</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6599.78</td>
    <td align="right">    6599.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.34057949</td>
    <td align="right">   0.284011</td>
    <td align="right">      21.00</td>
    <td align="right">      14.51</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    40577.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6599.78</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00766925</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00766925</td>
    <td align="right">    49.4103</td>
    <td align="right">    6636.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4298.279</td>
    <td align="right">   3441.440</td>
    <td align="right">   0.259659</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7616</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259659</td>
    <td align="right"> 0.31137725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4195.08</td>
    <td align="right">    4145.27</td>
    <td align="right">     0.9760</td>
    <td align="right"> 0.31137725</td>
    <td align="right">   0.259659</td>
    <td align="right">      25.00</td>
    <td align="right">      16.75</td>
    <td align="right"> 0.00856482</td>
    <td align="right">    46938.8</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     92.735</td>
    <td align="right">    4102.34</td>
    <td align="right">      30.00</td>
    <td align="right"> 0.01356277</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856482</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856482</td>
    <td align="right">    43.2434</td>
    <td align="right">    2197.74</td>
    <td align="right">       0.00</td>
    <td align="right">    4310.71</td>
    <td align="right">    3435.33</td>
    <td align="right"> 0.29908021</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.259659</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259659</td>
    <td align="right"> 0.31137725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31137725</td>
    <td align="right">   0.259659</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    40877.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778651</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    50.1523</td>
    <td align="right">    6067.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.30587512</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 6</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6033.465</td>
    <td align="right">   6033.465</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.259659</td>
    <td align="right"> 0.31137725</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6033.47</td>
    <td align="right">    6033.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31137725</td>
    <td align="right">   0.259659</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    40877.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6033.47</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00778651</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00778651</td>
    <td align="right">    50.1523</td>
    <td align="right">    6067.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4145.688</td>
    <td align="right">   3319.267</td>
    <td align="right">   0.250441</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7688</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.250441</td>
    <td align="right"> 0.30032318</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4048.09</td>
    <td align="right">    3997.20</td>
    <td align="right">     0.9765</td>
    <td align="right"> 0.30032318</td>
    <td align="right">   0.250441</td>
    <td align="right">      25.00</td>
    <td align="right">      16.76</td>
    <td align="right"> 0.00856868</td>
    <td align="right">    46948.7</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     89.443</td>
    <td align="right">    3958.65</td>
    <td align="right">      29.91</td>
    <td align="right"> 0.01356260</td>
    <td align="right">      22.10</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856868</td>
    <td align="right">      25.00</td>
    <td align="right"> 0.00856868</td>
    <td align="right">    43.2627</td>
    <td align="right">    2072.13</td>
    <td align="right">       0.00</td>
    <td align="right">    4157.68</td>
    <td align="right">    3313.37</td>
    <td align="right"> 0.28846268</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.250441</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.250441</td>
    <td align="right"> 0.30032318</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30032318</td>
    <td align="right">   0.250441</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    40855.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777807</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    50.0986</td>
    <td align="right">    5853.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.29501637</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 12</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5819.280</td>
    <td align="right">   5819.280</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.250441</td>
    <td align="right"> 0.30032318</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5819.28</td>
    <td align="right">    5819.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30032318</td>
    <td align="right">   0.250441</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    40855.6</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5819.28</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777807</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777807</td>
    <td align="right">    50.0986</td>
    <td align="right">    5853.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4269.894</td>
    <td align="right">   3418.713</td>
    <td align="right">   0.257944</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7754</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257944</td>
    <td align="right"> 0.30932097</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4213.71</td>
    <td align="right">    4153.93</td>
    <td align="right">     0.9868</td>
    <td align="right"> 0.30932097</td>
    <td align="right">   0.257944</td>
    <td align="right">      24.06</td>
    <td align="right">      16.43</td>
    <td align="right"> 0.00857226</td>
    <td align="right">    45998.4</td>
    <td align="right">      13.71</td>
    <td align="right">      12.43</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    35249.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     92.123</td>
    <td align="right">    4121.58</td>
    <td align="right">      27.77</td>
    <td align="right"> 0.01355880</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857226</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857226</td>
    <td align="right">    45.9494</td>
    <td align="right">    1966.83</td>
    <td align="right">       0.00</td>
    <td align="right">    4282.24</td>
    <td align="right">    3412.64</td>
    <td align="right"> 0.29710513</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.44</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.01003708</td>
    <td align="right">    40909.2</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.257944</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257944</td>
    <td align="right"> 0.30932097</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30932097</td>
    <td align="right">   0.257944</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    40854.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777781</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    50.0968</td>
    <td align="right">    6028.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.30385517</td>
    <td align="right">      21.11</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
    <td align="right">      21.11</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00875166</td>
    <td align="right">    43444.1</td>
  </tr>
  <tr>
    <td align="right">PTHP ELEC HTG BACKUP COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 7</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5993.614</td>
    <td align="right">   5993.614</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1992</td>
    <td align="right">PTHP CV FAN 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   0.257944</td>
    <td align="right"> 0.30932097</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5993.61</td>
    <td align="right">    5993.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30932097</td>
    <td align="right">   0.257944</td>
    <td align="right">      21.00</td>
    <td align="right">      14.61</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    40854.9</td>
    <td align="right">      40.00</td>
    <td align="right">      21.13</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5993.61</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00044428</td>
    <td align="right">     -23.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.94</td>
    <td align="right"> 0.00777781</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00777781</td>
    <td align="right">    50.0968</td>
    <td align="right">    6028.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">PTHP 13</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4432.286</td>
    <td align="right">   3548.733</td>
    <td align="right">   0.267754</td>
