  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1aedf181-b073-4d20-899a-bf7ac8d585ba}, ! Handle
  PTHP Elec Htg Backup Coil 8,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Handle
  Node 54,                                !- Name
  {f69ffd89-ca55-4a4e-a128-662a3046a8d5}, !- Inlet Port
  {6d32b296-7c88-4b19-af05-447ed5fa31a2}; !- Outlet Port

OS:Connection,
  {f69ffd89-ca55-4a4e-a128-662a3046a8d5}, !- Handle
  {d1e5be78-a40d-499e-af86-93e1f3551b36}, !- Source Object
  2,                                      !- Outlet Port
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d32b296-7c88-4b19-af05-447ed5fa31a2}, !- Handle
  {a99698a6-dbb2-4e50-a28f-3c8294907aa9}, !- Source Object
  3,                                      !- Outlet Port
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Handle
  Node 55,                                !- Name
  {745aff3c-612a-44bb-851a-20e8c1f86f21}, !- Inlet Port
  {544fd8ff-2e80-4b96-b101-982dc3e83d5c}; !- Outlet Port

OS:Connection,
  {544fd8ff-2e80-4b96-b101-982dc3e83d5c}, !- Handle
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Source Object
  3,                                      !- Outlet Port
  {5f964b4a-fb81-4b3c-8c49-4627968b62d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745aff3c-612a-44bb-851a-20e8c1f86f21}, !- Handle
  {5ede2f9b-2087-417c-94b7-52cc67d48bb5}, !- Source Object
  4,                                      !- Outlet Port
  {1bbd62dc-33be-4a49-b120-e3f72e19d2df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Handle
  PTHP 9,                                 !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}, !- Air Inlet Node Name
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83b29662-8797-40f9-80a9-50a17c001cbe}, !- Supply Air Fan Name
  {6a123331-4e05-4c4a-8a35-018a58208f9f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {88905750-417b-40df-a09b-620fbc168fcf}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1042b737-77a5-40f9-961c-7a7c9afb66fb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {83b29662-8797-40f9-80a9-50a17c001cbe}, ! Handle
  PTHP CV Fan 9,                          ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6a123331-4e05-4c4a-8a35-018a58208f9f}, !- Handle
  PTHP 1 Spd DX Htg Coil 9,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {88905750-417b-40df-a09b-620fbc168fcf}, !- Handle
  PTHP 1 Spd DX Clg Coil 9,               !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1042b737-77a5-40f9-961c-7a7c9afb66fb}, ! Handle
  PTHP Elec Htg Backup Coil 9,            ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Handle
  Node 56,                                !- Name
  {a83ad16a-ad2e-4863-a01f-e7f32c740c41}, !- Inlet Port
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}; !- Outlet Port

OS:Connection,
  {a83ad16a-ad2e-4863-a01f-e7f32c740c41}, !- Handle
  {4d1d12a1-0c50-4690-a4de-5073260be9b1}, !- Source Object
  2,                                      !- Outlet Port
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c72eba97-7a1b-4b73-9f4a-6ca6169ccadd}, !- Handle
  {c8a2b6b4-4f7a-4557-b98b-610bbefc3b70}, !- Source Object
  3,                                      !- Outlet Port
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Handle
  Node 57,                                !- Name
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Inlet Port
  {ea95db44-0bf3-431b-960e-54574306a139}; !- Outlet Port

OS:Connection,
  {ea95db44-0bf3-431b-960e-54574306a139}, !- Handle
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Source Object
  3,                                      !- Outlet Port
  {9cfab757-82c5-4512-bc69-278fdf258397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6151fe-2540-4073-af92-a57642bd5539}, !- Handle
  {73fed286-eb69-482d-b2a5-df269a7ea4c0}, !- Source Object
  4,                                      !- Outlet Port
  {67a7856e-f19b-4ee8-a3b1-7d6a3d970568}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Handle
  PTHP 10,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {3374e668-d438-4006-97cb-3fb19b4027a7}, !- Air Inlet Node Name
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c70b71fa-a2b2-4954-97a0-b2b8aff97858}, !- Supply Air Fan Name
  {58a6d7b7-cacf-42c6-9e30-021e127c6233}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d5928648-a33f-4ab9-8aa9-fa0191153317}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4d5b4887-1c8e-4364-8fdc-cdb1f6ead3d8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c70b71fa-a2b2-4954-97a0-b2b8aff97858}, ! Handle
  PTHP CV Fan 10,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {58a6d7b7-cacf-42c6-9e30-021e127c6233}, !- Handle
  PTHP 1 Spd DX Htg Coil 10,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d5928648-a33f-4ab9-8aa9-fa0191153317}, !- Handle
  PTHP 1 Spd DX Clg Coil 10,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4d5b4887-1c8e-4364-8fdc-cdb1f6ead3d8}, ! Handle
  PTHP Elec Htg Backup Coil 10,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Handle
  Node 58,                                !- Name
  {8ca259e9-7a8a-4d20-90a5-4532fca6d552}, !- Inlet Port
  {3374e668-d438-4006-97cb-3fb19b4027a7}; !- Outlet Port

OS:Connection,
  {8ca259e9-7a8a-4d20-90a5-4532fca6d552}, !- Handle
  {e5335de1-7a64-4b5f-8245-47a44692e3aa}, !- Source Object
  2,                                      !- Outlet Port
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3374e668-d438-4006-97cb-3fb19b4027a7}, !- Handle
  {df556dcc-1a27-4f10-8d79-a0b86f77582c}, !- Source Object
  3,                                      !- Outlet Port
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Handle
  Node 59,                                !- Name
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Inlet Port
  {a601ea5e-bea1-41b7-a49d-ee94bc43f5a5}; !- Outlet Port

OS:Connection,
  {a601ea5e-bea1-41b7-a49d-ee94bc43f5a5}, !- Handle
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Source Object
  3,                                      !- Outlet Port
  {9dd7e8fa-78d2-4b61-91f1-348d22b98b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0040f0c-7a18-4c83-8db3-a6ccf538a7d6}, !- Handle
  {51a83d1d-fa8d-453b-8ed6-255dbf32ffc9}, !- Source Object
  4,                                      !- Outlet Port
  {63e0d38c-8ac2-4f40-8b7f-34b56b810770}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Handle
  PTHP 11,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}, !- Air Inlet Node Name
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {94361b71-4554-4533-98b2-b5f2fb54ef96}, !- Supply Air Fan Name
  {835708b8-fa31-4410-9bf7-899e0e165aab}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a782ff24-cfe1-480f-9634-a308eba67462}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c683a88d-4b38-42e9-affb-9949b11bb8f7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {94361b71-4554-4533-98b2-b5f2fb54ef96}, ! Handle
  PTHP CV Fan 11,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {835708b8-fa31-4410-9bf7-899e0e165aab}, !- Handle
  PTHP 1 Spd DX Htg Coil 11,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a782ff24-cfe1-480f-9634-a308eba67462}, !- Handle
  PTHP 1 Spd DX Clg Coil 11,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c683a88d-4b38-42e9-affb-9949b11bb8f7}, ! Handle
  PTHP Elec Htg Backup Coil 11,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Handle
  Node 60,                                !- Name
  {5cdf4ce4-dafa-469d-b133-9da88e020812}, !- Inlet Port
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}; !- Outlet Port

OS:Connection,
  {5cdf4ce4-dafa-469d-b133-9da88e020812}, !- Handle
  {b699e7ce-bfd5-43b4-9051-d1078cce8b72}, !- Source Object
  2,                                      !- Outlet Port
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7dc8fa6-672f-46a4-acdc-b7e59ee5cdae}, !- Handle
  {2798c180-7bb9-45a9-9f8d-94af6c4d7147}, !- Source Object
  3,                                      !- Outlet Port
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Handle
  Node 61,                                !- Name
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Inlet Port
  {e912bc3c-6ce1-4c94-bf2d-58f2595edc6f}; !- Outlet Port

OS:Connection,
  {e912bc3c-6ce1-4c94-bf2d-58f2595edc6f}, !- Handle
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Source Object
  3,                                      !- Outlet Port
  {3e177ad9-3660-4882-af2a-5b5e9f65d9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674248bf-5c2c-4aab-84be-a64328eb1156}, !- Handle
  {1579cea4-f4c3-4bf5-94c7-ad15298e0161}, !- Source Object
  4,                                      !- Outlet Port
  {906f66bc-116f-4f50-a767-1e2c404c3145}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Handle
  PTHP 12,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}, !- Air Inlet Node Name
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7453666e-628a-4e09-bff7-c2a047704bbf}, !- Supply Air Fan Name
  {abd62ec6-9fa2-46ab-8196-e3517cab6b36}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {79a47185-50de-4e33-8d8d-8b7fc7103ea6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {16880082-0de7-4c18-8469-2c6ed48ea8e8}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7453666e-628a-4e09-bff7-c2a047704bbf}, ! Handle
  PTHP CV Fan 12,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {abd62ec6-9fa2-46ab-8196-e3517cab6b36}, !- Handle
  PTHP 1 Spd DX Htg Coil 12,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {79a47185-50de-4e33-8d8d-8b7fc7103ea6}, !- Handle
  PTHP 1 Spd DX Clg Coil 12,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {16880082-0de7-4c18-8469-2c6ed48ea8e8}, ! Handle
  PTHP Elec Htg Backup Coil 12,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Handle
  Node 62,                                !- Name
  {6cf52d4e-3ad6-4db5-aa2d-18dba4ac445d}, !- Inlet Port
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}; !- Outlet Port

OS:Connection,
  {6cf52d4e-3ad6-4db5-aa2d-18dba4ac445d}, !- Handle
  {4e2c98e3-23a5-4def-8b5d-8aa007ccc565}, !- Source Object
  2,                                      !- Outlet Port
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139695f9-3c6b-4b6b-9699-3a4eb516ced9}, !- Handle
  {2037474e-d9d0-4738-b76f-58409fced9e4}, !- Source Object
  3,                                      !- Outlet Port
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Handle
  Node 63,                                !- Name
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Inlet Port
  {9ca50a62-ec46-4ade-90f2-207d6b18682a}; !- Outlet Port

OS:Connection,
  {9ca50a62-ec46-4ade-90f2-207d6b18682a}, !- Handle
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Source Object
  3,                                      !- Outlet Port
  {e99a1937-d31e-4241-844c-2cea9f258369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b037d8a-cfa8-49c0-a4bf-65677d3d0489}, !- Handle
  {80a62085-e328-482a-93e5-f625edaba92d}, !- Source Object
  4,                                      !- Outlet Port
  {2561a3ee-f9f7-45d3-9a37-84df844f92b3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Handle
  PTHP 13,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {32e16555-650d-4aa9-b660-d9ef36b101b7}, !- Air Inlet Node Name
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {532756b8-956a-4879-9d62-ef12af092347}, !- Supply Air Fan Name
  {b44b84e6-ef5d-40ac-b069-62c98a94bd2c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b8109dfa-a8e5-41ed-b3fa-e18c416499d6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {70063127-e93d-4c6e-9428-f0d592e06613}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {532756b8-956a-4879-9d62-ef12af092347}, ! Handle
  PTHP CV Fan 13,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b44b84e6-ef5d-40ac-b069-62c98a94bd2c}, !- Handle
  PTHP 1 Spd DX Htg Coil 13,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b8109dfa-a8e5-41ed-b3fa-e18c416499d6}, !- Handle
  PTHP 1 Spd DX Clg Coil 13,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {70063127-e93d-4c6e-9428-f0d592e06613}, ! Handle
  PTHP Elec Htg Backup Coil 13,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Handle
  Node 64,                                !- Name
  {d469ea35-d49d-435e-a8fd-9353c16fd075}, !- Inlet Port
  {32e16555-650d-4aa9-b660-d9ef36b101b7}; !- Outlet Port

OS:Connection,
  {d469ea35-d49d-435e-a8fd-9353c16fd075}, !- Handle
  {d24a1a9c-7b78-43ba-b872-592b4e565dcc}, !- Source Object
  2,                                      !- Outlet Port
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e16555-650d-4aa9-b660-d9ef36b101b7}, !- Handle
  {aadd4c01-4ea4-4b5f-aefc-f38463239632}, !- Source Object
  3,                                      !- Outlet Port
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Handle
  Node 65,                                !- Name
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Inlet Port
  {9fef54f9-8917-479e-a01a-eaf64b763e89}; !- Outlet Port

OS:Connection,
  {9fef54f9-8917-479e-a01a-eaf64b763e89}, !- Handle
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Source Object
  3,                                      !- Outlet Port
  {2ef03d92-894f-4a3f-87d3-06c92a3bc60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19df878d-e0a4-4006-b23d-01973f45029f}, !- Handle
  {5d1263c2-5289-4a82-a49e-66e5f9df038a}, !- Source Object
  4,                                      !- Outlet Port
  {10d02a31-a814-4df5-af83-dc64779286d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Handle
  PTHP 14,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}, !- Air Inlet Node Name
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {935fc578-d4d8-4e02-80b2-3ecce5535402}, !- Supply Air Fan Name
  {de8b1100-6bab-4896-affb-cae164f3dd18}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5af6cddc-5379-44e4-b262-97d61de3f644}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6d5e7520-cae9-449f-bbe3-a64bbca071de}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {935fc578-d4d8-4e02-80b2-3ecce5535402}, ! Handle
  PTHP CV Fan 14,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {de8b1100-6bab-4896-affb-cae164f3dd18}, !- Handle
  PTHP 1 Spd DX Htg Coil 14,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5af6cddc-5379-44e4-b262-97d61de3f644}, !- Handle
  PTHP 1 Spd DX Clg Coil 14,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6d5e7520-cae9-449f-bbe3-a64bbca071de}, ! Handle
  PTHP Elec Htg Backup Coil 14,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Handle
  Node 66,                                !- Name
  {fd4b4d13-f224-4aff-b4a7-be3b8869f223}, !- Inlet Port
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}; !- Outlet Port

OS:Connection,
  {fd4b4d13-f224-4aff-b4a7-be3b8869f223}, !- Handle
  {07fdafab-3a12-4aa8-9132-7604e95f33af}, !- Source Object
  2,                                      !- Outlet Port
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4206b9-c3d1-46fc-8c0f-1455c63e5a24}, !- Handle
  {33d6ad43-f286-45d9-9047-9be8106336ab}, !- Source Object
  3,                                      !- Outlet Port
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Handle
  Node 67,                                !- Name
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Inlet Port
  {309e6657-45c5-45b5-b81e-b7d5af1d9fa9}; !- Outlet Port

OS:Connection,
  {309e6657-45c5-45b5-b81e-b7d5af1d9fa9}, !- Handle
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Source Object
  3,                                      !- Outlet Port
  {3af56a74-b253-4e1e-95d0-49339c3a34cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7f2e8a-b3f4-4a6e-ab1f-297423208a50}, !- Handle
  {1ec43957-bc97-4dd8-aa9f-a3be5f9d0366}, !- Source Object
  4,                                      !- Outlet Port
  {56c64739-c68a-4e23-aefe-52c974c77203}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Handle
  PTHP 15,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {6c9310e2-2369-4562-ab55-e047b4b96e76}, !- Air Inlet Node Name
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5f5190df-47c0-4be0-9366-b7c930fa682c}, !- Supply Air Fan Name
  {0c52172f-7f47-4890-9484-3f9d197cc7fc}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2357d57b-9ea8-45a1-8df9-57e2f1c5781c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8d6908a0-1477-4189-a080-277e6db81a00}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5f5190df-47c0-4be0-9366-b7c930fa682c}, ! Handle
  PTHP CV Fan 15,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0c52172f-7f47-4890-9484-3f9d197cc7fc}, !- Handle
  PTHP 1 Spd DX Htg Coil 15,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2357d57b-9ea8-45a1-8df9-57e2f1c5781c}, !- Handle
  PTHP 1 Spd DX Clg Coil 15,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8d6908a0-1477-4189-a080-277e6db81a00}, ! Handle
  PTHP Elec Htg Backup Coil 15,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Handle
  Node 68,                                !- Name
  {3d0d68ab-e348-476d-9bb5-35ab08b0ffad}, !- Inlet Port
  {6c9310e2-2369-4562-ab55-e047b4b96e76}; !- Outlet Port

OS:Connection,
  {3d0d68ab-e348-476d-9bb5-35ab08b0ffad}, !- Handle
  {9e536f0f-bde8-4e1d-a893-f4fab89a6cd9}, !- Source Object
  2,                                      !- Outlet Port
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9310e2-2369-4562-ab55-e047b4b96e76}, !- Handle
  {a6576d18-7771-4714-9f12-c9e324f91bf1}, !- Source Object
  3,                                      !- Outlet Port
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Handle
  Node 69,                                !- Name
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Inlet Port
  {7b4ac257-7e92-4cdc-ad42-bb4c5506099b}; !- Outlet Port

OS:Connection,
  {7b4ac257-7e92-4cdc-ad42-bb4c5506099b}, !- Handle
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Source Object
  3,                                      !- Outlet Port
  {cddbdd1b-2f15-4c01-9abf-f86303bedac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8b7993-06d7-4c72-ad03-d3208179e832}, !- Handle
  {5ccde521-0617-4acd-9bfd-3fcaeab8c1c8}, !- Source Object
  4,                                      !- Outlet Port
  {a961a98f-5c9c-41d6-82e1-ff7360ef5f24}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Handle
  PTHP 16,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {2e65c78f-e9c9-4982-9221-2e4d72545849}, !- Air Inlet Node Name
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef8ad249-698c-408b-ad8e-1ed1f0861c69}, !- Supply Air Fan Name
  {45556f07-3f05-4b55-b8c2-1ac40c29634c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c17a8448-82cb-4925-ab35-4a8b58738d44}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {42d11c15-ab11-477e-a8b0-5ef184a81928}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ef8ad249-698c-408b-ad8e-1ed1f0861c69}, ! Handle
  PTHP CV Fan 16,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {45556f07-3f05-4b55-b8c2-1ac40c29634c}, !- Handle
  PTHP 1 Spd DX Htg Coil 16,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c17a8448-82cb-4925-ab35-4a8b58738d44}, !- Handle
  PTHP 1 Spd DX Clg Coil 16,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {42d11c15-ab11-477e-a8b0-5ef184a81928}, ! Handle
  PTHP Elec Htg Backup Coil 16,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Handle
  Node 70,                                !- Name
  {3eadfa9f-8f94-4d55-8c51-0a541689a1b0}, !- Inlet Port
  {2e65c78f-e9c9-4982-9221-2e4d72545849}; !- Outlet Port

OS:Connection,
  {3eadfa9f-8f94-4d55-8c51-0a541689a1b0}, !- Handle
  {bd31393d-b919-4184-9630-5f2cc510f533}, !- Source Object
  2,                                      !- Outlet Port
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e65c78f-e9c9-4982-9221-2e4d72545849}, !- Handle
  {0240445a-1c93-458c-bab9-0f2bfab2848e}, !- Source Object
  3,                                      !- Outlet Port
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Handle
  Node 71,                                !- Name
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Inlet Port
  {4880a992-2500-47df-a978-bc11c5387b0a}; !- Outlet Port

OS:Connection,
  {4880a992-2500-47df-a978-bc11c5387b0a}, !- Handle
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Source Object
  3,                                      !- Outlet Port
  {64677ddb-c488-4619-8814-1d69df312fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e23dca5-6995-4666-a3e8-f30325b242c5}, !- Handle
  {fb10885e-7bed-45b2-896a-b96c13d589f0}, !- Source Object
  4,                                      !- Outlet Port
  {c20b5e81-95f3-4167-8b93-ca705a6d83ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Handle
  PTHP 17,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}, !- Air Inlet Node Name
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03691dae-3a53-4ebd-a0b1-ff497a3feebc}, !- Supply Air Fan Name
  {4f6d7376-3e47-41d9-aaf5-aec1709240af}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {101e840e-6357-477c-87fa-2144e47d5f72}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4179a27a-922a-4a35-ac1b-49203226aff5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {03691dae-3a53-4ebd-a0b1-ff497a3feebc}, ! Handle
  PTHP CV Fan 17,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4f6d7376-3e47-41d9-aaf5-aec1709240af}, !- Handle
  PTHP 1 Spd DX Htg Coil 17,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {101e840e-6357-477c-87fa-2144e47d5f72}, !- Handle
  PTHP 1 Spd DX Clg Coil 17,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4179a27a-922a-4a35-ac1b-49203226aff5}, ! Handle
  PTHP Elec Htg Backup Coil 17,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Handle
  Node 72,                                !- Name
  {c38b8102-8a98-4837-9712-6cc585319867}, !- Inlet Port
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}; !- Outlet Port

OS:Connection,
  {c38b8102-8a98-4837-9712-6cc585319867}, !- Handle
  {9b213971-55d9-4cb6-a984-8414bda06b60}, !- Source Object
  2,                                      !- Outlet Port
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0f7fbe-5278-46c9-8643-97ee9bc33339}, !- Handle
  {4e719f26-7bb7-4571-8701-01aceb7a009a}, !- Source Object
  3,                                      !- Outlet Port
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Handle
  Node 73,                                !- Name
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Inlet Port
  {a12e852d-112f-4dab-b62d-eadb21e5c309}; !- Outlet Port

OS:Connection,
  {a12e852d-112f-4dab-b62d-eadb21e5c309}, !- Handle
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Source Object
  3,                                      !- Outlet Port
  {7ca11eea-4800-4c77-b136-fb88206c188c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7de1b0-5025-4723-b868-f926a4d676d6}, !- Handle
  {b455ca61-90c3-4364-a279-21dafc0ed13a}, !- Source Object
  4,                                      !- Outlet Port
  {c6b07747-dabd-4235-ba17-118f093a4a42}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Handle
  PTHP 18,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {366a8da5-fca2-48c6-ab74-695777d15655}, !- Air Inlet Node Name
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b8c7aac-9637-4039-8f58-37610634a9fd}, !- Supply Air Fan Name
  {8ae3f394-ca7f-427e-8110-293bee64db23}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a007e773-7b01-4c30-b947-6a0eac03a24d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {17c67a92-d15e-4b79-91e0-9a8fee6a9f6d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7b8c7aac-9637-4039-8f58-37610634a9fd}, ! Handle
  PTHP CV Fan 18,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8ae3f394-ca7f-427e-8110-293bee64db23}, !- Handle
  PTHP 1 Spd DX Htg Coil 18,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a007e773-7b01-4c30-b947-6a0eac03a24d}, !- Handle
  PTHP 1 Spd DX Clg Coil 18,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {17c67a92-d15e-4b79-91e0-9a8fee6a9f6d}, ! Handle
  PTHP Elec Htg Backup Coil 18,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Handle
  Node 74,                                !- Name
  {71fa9667-85cc-4850-bcb0-47ee38380422}, !- Inlet Port
  {366a8da5-fca2-48c6-ab74-695777d15655}; !- Outlet Port

OS:Connection,
  {71fa9667-85cc-4850-bcb0-47ee38380422}, !- Handle
  {5325a32d-8bba-4793-b742-4ec43e097c74}, !- Source Object
  2,                                      !- Outlet Port
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366a8da5-fca2-48c6-ab74-695777d15655}, !- Handle
  {f353b436-0181-4fe4-9805-9ae8ef73f3d7}, !- Source Object
  3,                                      !- Outlet Port
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Handle
  Node 75,                                !- Name
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Inlet Port
  {6d155b0f-3d99-43ef-b4e2-abe2551adbb6}; !- Outlet Port

OS:Connection,
  {6d155b0f-3d99-43ef-b4e2-abe2551adbb6}, !- Handle
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Source Object
  3,                                      !- Outlet Port
  {471543a6-2408-4ef8-8c3b-3be162b565a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df747946-9af5-441f-bc57-9a98afe8b664}, !- Handle
  {26c9af57-e0fb-40ad-b555-22b51f61306d}, !- Source Object
  4,                                      !- Outlet Port
  {6c564410-b33d-42c8-aca4-0c4235fff366}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Handle
  PTHP 19,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}, !- Air Inlet Node Name
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d94f9b25-a501-42dc-a9bd-b2819c6efd20}, !- Supply Air Fan Name
  {8cd738fb-9be2-4e8b-b702-70a42ced8296}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b230f3f8-eb57-4cf6-88f6-9e389b352c39}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {df5b9321-8bbd-46be-927d-f383cb191fd3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d94f9b25-a501-42dc-a9bd-b2819c6efd20}, ! Handle
  PTHP CV Fan 19,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8cd738fb-9be2-4e8b-b702-70a42ced8296}, !- Handle
  PTHP 1 Spd DX Htg Coil 19,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b230f3f8-eb57-4cf6-88f6-9e389b352c39}, !- Handle
  PTHP 1 Spd DX Clg Coil 19,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {df5b9321-8bbd-46be-927d-f383cb191fd3}, ! Handle
  PTHP Elec Htg Backup Coil 19,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Handle
  Node 76,                                !- Name
  {b312108d-dcea-424b-afa0-0210444fb373}, !- Inlet Port
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}; !- Outlet Port

OS:Connection,
  {b312108d-dcea-424b-afa0-0210444fb373}, !- Handle
  {cca2a866-d420-46b3-8608-2a45b1c6716a}, !- Source Object
  2,                                      !- Outlet Port
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70bd3de-0dec-47cd-8929-f9708eb14c6a}, !- Handle
  {972353eb-f308-490f-9e04-dde6fd1640dc}, !- Source Object
  3,                                      !- Outlet Port
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Handle
  Node 77,                                !- Name
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Inlet Port
  {11bcad6f-8e05-4104-8633-1565ba63900d}; !- Outlet Port

OS:Connection,
  {11bcad6f-8e05-4104-8633-1565ba63900d}, !- Handle
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Source Object
  3,                                      !- Outlet Port
  {8e74cb73-d0e0-4cf6-a05e-8fe8dfac3bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5474fc46-9784-4e8a-870a-5587ec6fbaec}, !- Handle
  {35ce5816-1f6b-4865-8c32-3049a27e49dd}, !- Source Object
  4,                                      !- Outlet Port
  {94e9e7ad-c9be-467a-a10c-2e0acc3ffcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Handle
  PTHP 20,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}, !- Air Inlet Node Name
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05e26f9f-8a37-47b7-8b2f-786e1a4ea5c1}, !- Supply Air Fan Name
  {3c3b430a-42ea-4b5c-ae9d-664fb8877a60}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1985c28e-8ac5-4a0e-bfa3-c2b551c16836}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {483d6f13-6b7a-40f0-853d-e1052faafbff}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {05e26f9f-8a37-47b7-8b2f-786e1a4ea5c1}, ! Handle
  PTHP CV Fan 20,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3c3b430a-42ea-4b5c-ae9d-664fb8877a60}, !- Handle
  PTHP 1 Spd DX Htg Coil 20,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1985c28e-8ac5-4a0e-bfa3-c2b551c16836}, !- Handle
  PTHP 1 Spd DX Clg Coil 20,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {483d6f13-6b7a-40f0-853d-e1052faafbff}, ! Handle
  PTHP Elec Htg Backup Coil 20,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Handle
  Node 78,                                !- Name
  {f5424b3b-f878-4b09-a545-fe27c5f81bdd}, !- Inlet Port
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}; !- Outlet Port

OS:Connection,
  {f5424b3b-f878-4b09-a545-fe27c5f81bdd}, !- Handle
  {1abbdff0-502f-4d35-9201-1dd3d489ddc5}, !- Source Object
  2,                                      !- Outlet Port
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4f6e0d-5f43-4731-80fb-e7888e56c75d}, !- Handle
  {86518ed0-ae60-4e2e-8c75-386b6806f3da}, !- Source Object
  3,                                      !- Outlet Port
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Handle
  Node 79,                                !- Name
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Inlet Port
  {34a101d4-7cef-44a0-ac26-1f47b5b1832a}; !- Outlet Port

OS:Connection,
  {34a101d4-7cef-44a0-ac26-1f47b5b1832a}, !- Handle
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Source Object
  3,                                      !- Outlet Port
  {b9ddaef6-e5b3-4701-a31e-0ada09317ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea301b2-f62d-44e2-a9e1-7e828bdc10c2}, !- Handle
  {23f1df31-9efb-48eb-b7bf-688b967afa0f}, !- Source Object
  4,                                      !- Outlet Port
  {f8bc424c-3df9-4ea8-89d9-4a30bbd91094}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Handle
  PTHP 21,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {0d316099-4f03-47ba-b71c-95a14afde0b2}, !- Air Inlet Node Name
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b272b96b-7df7-4fae-b2f9-af09879a3e9b}, !- Supply Air Fan Name
  {db8fa1cd-290e-4f53-906d-7f968d89f47f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {74e115a5-7023-46ee-883a-3603e48c73e1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9b3377b4-dc27-4769-9044-91e394181557}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b272b96b-7df7-4fae-b2f9-af09879a3e9b}, ! Handle
  PTHP CV Fan 21,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {db8fa1cd-290e-4f53-906d-7f968d89f47f}, !- Handle
  PTHP 1 Spd DX Htg Coil 21,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {74e115a5-7023-46ee-883a-3603e48c73e1}, !- Handle
  PTHP 1 Spd DX Clg Coil 21,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9b3377b4-dc27-4769-9044-91e394181557}, ! Handle
  PTHP Elec Htg Backup Coil 21,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Handle
  Node 80,                                !- Name
  {2b9d00bf-002a-4a10-b4ba-5f9bbef33394}, !- Inlet Port
  {0d316099-4f03-47ba-b71c-95a14afde0b2}; !- Outlet Port

OS:Connection,
  {2b9d00bf-002a-4a10-b4ba-5f9bbef33394}, !- Handle
  {dd252805-7aea-435b-a3a1-4f7288ff8b0a}, !- Source Object
  2,                                      !- Outlet Port
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d316099-4f03-47ba-b71c-95a14afde0b2}, !- Handle
  {eb53d48c-c192-4ffb-ad77-e3896ff1dea6}, !- Source Object
  3,                                      !- Outlet Port
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Handle
  Node 81,                                !- Name
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Inlet Port
  {e321fef4-c3cf-47aa-bbc6-33cbacd74ebc}; !- Outlet Port

OS:Connection,
  {e321fef4-c3cf-47aa-bbc6-33cbacd74ebc}, !- Handle
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Source Object
  3,                                      !- Outlet Port
  {335be14a-8c60-4b5a-a64d-722350d84127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7465b90d-1908-41ff-a103-0248e939d8d1}, !- Handle
  {a6f48a5c-a71e-4258-979c-1e928d76bdad}, !- Source Object
  4,                                      !- Outlet Port
  {dcecb174-a13e-4d45-a9fe-0ca0e158467b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Handle
  PTHP 22,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {0307ef58-6443-4783-8829-93a27b3716e6}, !- Air Inlet Node Name
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {978f508b-a666-495e-9b9d-197ad21e1b76}, !- Supply Air Fan Name
  {7372e7b2-519d-43d3-aafa-e92c5c9eda93}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2b30d1bf-238a-40d9-b363-1cc9f8439514}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a7fd3df4-1b9c-41c0-b31e-78da93a4bd3a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {978f508b-a666-495e-9b9d-197ad21e1b76}, ! Handle
  PTHP CV Fan 22,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7372e7b2-519d-43d3-aafa-e92c5c9eda93}, !- Handle
  PTHP 1 Spd DX Htg Coil 22,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b30d1bf-238a-40d9-b363-1cc9f8439514}, !- Handle
  PTHP 1 Spd DX Clg Coil 22,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a7fd3df4-1b9c-41c0-b31e-78da93a4bd3a}, ! Handle
  PTHP Elec Htg Backup Coil 22,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Handle
  Node 82,                                !- Name
  {a596e82a-2c3f-4ff6-85f6-889385cf01ca}, !- Inlet Port
  {0307ef58-6443-4783-8829-93a27b3716e6}; !- Outlet Port

OS:Connection,
  {a596e82a-2c3f-4ff6-85f6-889385cf01ca}, !- Handle
  {c0868176-5001-4c73-860a-109a004a55e7}, !- Source Object
  2,                                      !- Outlet Port
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0307ef58-6443-4783-8829-93a27b3716e6}, !- Handle
  {8f8bcd45-b5b5-459d-8b31-8c0d65ac091f}, !- Source Object
  3,                                      !- Outlet Port
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Handle
  Node 83,                                !- Name
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Inlet Port
  {feed557a-8de4-4e0e-b71a-8bce9370471e}; !- Outlet Port

OS:Connection,
  {feed557a-8de4-4e0e-b71a-8bce9370471e}, !- Handle
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Source Object
  3,                                      !- Outlet Port
  {e35717a8-87ca-4880-8e47-9ed757b80919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fd5ecb-586a-426f-9f61-abafc2de3bbc}, !- Handle
  {d6de47ec-fa7c-4ae1-b203-c478872df8cb}, !- Source Object
  4,                                      !- Outlet Port
  {b7715065-580d-4f56-a6e6-5f73edcc2644}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Handle
  PTHP 23,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}, !- Air Inlet Node Name
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d3276c2-12ef-448d-b913-65301e96fbad}, !- Supply Air Fan Name
  {ce608ffa-2f3a-4867-b51c-ad96c38caff1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {344580fd-8f25-40db-8580-7358415ef781}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9c7fcf2d-1c01-43ad-82e2-fd805e34255e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1d3276c2-12ef-448d-b913-65301e96fbad}, ! Handle
  PTHP CV Fan 23,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ce608ffa-2f3a-4867-b51c-ad96c38caff1}, !- Handle
  PTHP 1 Spd DX Htg Coil 23,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {344580fd-8f25-40db-8580-7358415ef781}, !- Handle
  PTHP 1 Spd DX Clg Coil 23,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9c7fcf2d-1c01-43ad-82e2-fd805e34255e}, ! Handle
  PTHP Elec Htg Backup Coil 23,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Handle
  Node 84,                                !- Name
  {aca16a5d-33f6-4d7e-9de1-b358c092f525}, !- Inlet Port
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}; !- Outlet Port

OS:Connection,
  {aca16a5d-33f6-4d7e-9de1-b358c092f525}, !- Handle
  {bdab3db2-404a-4689-9600-7a8555ac4bd4}, !- Source Object
  2,                                      !- Outlet Port
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e8893d-79ff-45a7-90b8-0bf629832cf4}, !- Handle
  {deffa1ef-1573-4b3e-8a37-025188bdb811}, !- Source Object
  3,                                      !- Outlet Port
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Handle
  Node 85,                                !- Name
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Inlet Port
  {ef835b52-3315-4bd6-8b8e-82ed7eb50859}; !- Outlet Port

OS:Connection,
  {ef835b52-3315-4bd6-8b8e-82ed7eb50859}, !- Handle
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Source Object
  3,                                      !- Outlet Port
  {62434b14-4fb5-4f95-9e18-2589685fdd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab37e0f7-4fb4-4d09-9705-26f751177856}, !- Handle
  {b7a16715-0119-4930-9714-a037e3b32ec3}, !- Source Object
  4,                                      !- Outlet Port
  {13ac2124-9c06-4a93-808f-91ce85da42cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Handle
  PTHP 24,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {a9abe557-1c35-4e27-908f-998769ad06b5}, !- Air Inlet Node Name
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {882f36f0-d9f9-42f5-93d7-911ea6d50b2b}, !- Supply Air Fan Name
  {ee8d4157-c2c7-4318-99a2-6bc5d55c0b07}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {debbc7c5-b053-4bb3-acc9-56ae2c9bfe00}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e3ef5e04-116d-45ee-854b-ee5c58ecaebb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {882f36f0-d9f9-42f5-93d7-911ea6d50b2b}, ! Handle
  PTHP CV Fan 24,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ee8d4157-c2c7-4318-99a2-6bc5d55c0b07}, !- Handle
  PTHP 1 Spd DX Htg Coil 24,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {debbc7c5-b053-4bb3-acc9-56ae2c9bfe00}, !- Handle
  PTHP 1 Spd DX Clg Coil 24,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e3ef5e04-116d-45ee-854b-ee5c58ecaebb}, ! Handle
  PTHP Elec Htg Backup Coil 24,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Handle
  Node 86,                                !- Name
  {0aadfffc-c1b3-437a-97e9-96222b9e91bb}, !- Inlet Port
  {a9abe557-1c35-4e27-908f-998769ad06b5}; !- Outlet Port

OS:Connection,
  {0aadfffc-c1b3-437a-97e9-96222b9e91bb}, !- Handle
  {72aa794d-a874-479f-beaa-ba34deb8c2e4}, !- Source Object
  2,                                      !- Outlet Port
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9abe557-1c35-4e27-908f-998769ad06b5}, !- Handle
  {2840702b-6b76-416a-8d35-7d8577ab0837}, !- Source Object
  3,                                      !- Outlet Port
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Handle
  Node 87,                                !- Name
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Inlet Port
  {e5aa6526-d5ed-49f5-a5f7-98723f88bb70}; !- Outlet Port

OS:Connection,
  {e5aa6526-d5ed-49f5-a5f7-98723f88bb70}, !- Handle
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Source Object
  3,                                      !- Outlet Port
  {4d02055a-1094-4532-83f1-1a1db4fbb577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a075a9-aa20-474f-96a7-201444351fda}, !- Handle
  {f08a5500-b77b-42bc-8eee-fac9f7061ac7}, !- Source Object
  4,                                      !- Outlet Port
  {2c6a1d0f-9c58-45f7-aca6-cbb94a269046}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Handle
  PTHP 25,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}, !- Air Inlet Node Name
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {45920202-3f8a-4e72-bf2e-ec83112707ea}, !- Supply Air Fan Name
  {41503292-9f44-4ea9-99db-2aa35e86a2fa}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0965154b-2aef-4d11-b043-a1a1adf97cd2}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4c9ebddf-8fe2-4479-97c4-e8e763d46674}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {45920202-3f8a-4e72-bf2e-ec83112707ea}, ! Handle
  PTHP CV Fan 25,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {41503292-9f44-4ea9-99db-2aa35e86a2fa}, !- Handle
  PTHP 1 Spd DX Htg Coil 25,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0965154b-2aef-4d11-b043-a1a1adf97cd2}, !- Handle
  PTHP 1 Spd DX Clg Coil 25,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4c9ebddf-8fe2-4479-97c4-e8e763d46674}, ! Handle
  PTHP Elec Htg Backup Coil 25,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Handle
  Node 88,                                !- Name
  {5280a722-9f3a-41f0-ae36-1f308dfa308a}, !- Inlet Port
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}; !- Outlet Port

OS:Connection,
  {5280a722-9f3a-41f0-ae36-1f308dfa308a}, !- Handle
  {7b689a6c-6348-4ffb-b570-162455ccfcb0}, !- Source Object
  2,                                      !- Outlet Port
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46411d6-1a8b-4b8f-bb39-1bf18db1bf34}, !- Handle
  {986e6fb0-c8e5-443e-acce-541e5c520557}, !- Source Object
  3,                                      !- Outlet Port
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Handle
  Node 89,                                !- Name
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Inlet Port
  {3a3a2e11-2fee-49eb-b157-bce969cb151b}; !- Outlet Port

OS:Connection,
  {3a3a2e11-2fee-49eb-b157-bce969cb151b}, !- Handle
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Source Object
  3,                                      !- Outlet Port
  {0ca47b70-daae-46f8-b47e-941740672832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8e3215-3251-4f5f-908f-df976e031a61}, !- Handle
  {6bd2133e-6485-4dcf-9403-03f18fce9d53}, !- Source Object
  4,                                      !- Outlet Port
  {e4249fe8-117d-4cea-a34f-c0c0633949cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Handle
  PTHP 26,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}, !- Air Inlet Node Name
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63e27c76-62b5-4bd1-b5fe-0aec19fcecb6}, !- Supply Air Fan Name
  {03347c7d-3e72-4c93-b294-ffa7b8394a30}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {25b88ce8-498e-434b-a840-17fdf7288f0f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0b0d4b62-afae-40b4-b327-57d3979e7897}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {63e27c76-62b5-4bd1-b5fe-0aec19fcecb6}, ! Handle
  PTHP CV Fan 26,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {03347c7d-3e72-4c93-b294-ffa7b8394a30}, !- Handle
  PTHP 1 Spd DX Htg Coil 26,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {25b88ce8-498e-434b-a840-17fdf7288f0f}, !- Handle
  PTHP 1 Spd DX Clg Coil 26,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0b0d4b62-afae-40b4-b327-57d3979e7897}, ! Handle
  PTHP Elec Htg Backup Coil 26,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Handle
  Node 90,                                !- Name
  {9936cc6c-ab7e-42b4-83f1-2ef9f2ac57fa}, !- Inlet Port
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}; !- Outlet Port

OS:Connection,
  {9936cc6c-ab7e-42b4-83f1-2ef9f2ac57fa}, !- Handle
  {c51e2d45-0992-4cda-b7c6-f332f5bbfd01}, !- Source Object
  2,                                      !- Outlet Port
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa3a1c6-1111-40cf-b79b-cd7f8e9929a1}, !- Handle
  {f9dbb4d6-0f4c-4433-9366-7d05a031ce90}, !- Source Object
  3,                                      !- Outlet Port
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Handle
  Node 91,                                !- Name
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Inlet Port
  {6f6af5d3-4cf2-41d5-8bae-8deef4056098}; !- Outlet Port

OS:Connection,
  {6f6af5d3-4cf2-41d5-8bae-8deef4056098}, !- Handle
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Source Object
  3,                                      !- Outlet Port
  {903a5751-f3d7-49a5-885c-68886804340a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375dd1d4-d48d-4842-bf45-84a8d1dc464f}, !- Handle
  {20ac1f40-6cc1-4dce-9f56-44806380bdbd}, !- Source Object
  4,                                      !- Outlet Port
  {7acd30df-2103-4601-9081-19092c4f5136}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Handle
  PTHP 27,                                !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}, !- Air Inlet Node Name
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.2204460492503e-16,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63c6253b-0d46-40c6-94ff-624b34048905}, !- Supply Air Fan Name
  {42b02fbd-6dc0-4ab0-8eb9-f94d16682ca5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {490cd013-ad24-4d28-adc5-48bb18266226}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2f5e7cfc-ebbc-4c40-b67b-f17d85d39ece}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {63c6253b-0d46-40c6-94ff-624b34048905}, ! Handle
  PTHP CV Fan 27,                         ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {42b02fbd-6dc0-4ab0-8eb9-f94d16682ca5}, !- Handle
  PTHP 1 Spd DX Htg Coil 27,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9c9f96-0c3d-497c-84a5-76954825b83b}, !- Total Heating Capacity Function of Temperature Curve Name
  {0462b58f-4997-4e96-a918-811b7adb23dd}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {02713590-a439-4eaf-926e-4aa47284a1c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {b89c91a9-1272-4ffa-9422-c6f2e959f366}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2060b1cf-39ce-446d-9eda-4eb6b6fe3c82}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {490cd013-ad24-4d28-adc5-48bb18266226}, !- Handle
  PTHP 1 Spd DX Clg Coil 27,              !- Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f33d876-891f-4b06-aa3f-8331899faaed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b3b51148-e14e-462d-9947-3e9e316a378c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {71266c5d-8426-4f72-8f7d-62e63b5ff770}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ee5d39c-dbf7-49e2-bd94-b8980351e443}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5179ad24-f810-40f0-8ac8-48958429d987}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2f5e7cfc-ebbc-4c40-b67b-f17d85d39ece}, ! Handle
  PTHP Elec Htg Backup Coil 27,           ! Name
  {9f1008cf-9b85-4018-ae72-fcd4514cf317}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Handle
  Node 92,                                !- Name
  {9878cab6-0248-407b-8ddc-b8fb6e78f4f2}, !- Inlet Port
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}; !- Outlet Port

OS:Connection,
  {9878cab6-0248-407b-8ddc-b8fb6e78f4f2}, !- Handle
  {0811ec61-92fe-421d-ad4a-fe324375852c}, !- Source Object
  2,                                      !- Outlet Port
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f79089-c7c9-4316-adb7-3885c10ce3e1}, !- Handle
  {a28bb255-3ac0-4db5-be0e-3e0b3a84bffb}, !- Source Object
  3,                                      !- Outlet Port
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Handle
  Node 93,                                !- Name
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Inlet Port
  {0586c7b8-313e-45e6-89d0-38bf4b93cd90}; !- Outlet Port

OS:Connection,
  {0586c7b8-313e-45e6-89d0-38bf4b93cd90}, !- Handle
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Source Object
  3,                                      !- Outlet Port
  {f9107b85-8a6e-418e-9779-c514e140513f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60611236-e2bb-49d0-95bf-d013e5ec8bd2}, !- Handle
  {1ec2d75c-316c-4a7b-bb1e-2a9e74b2f01d}, !- Source Object
  4,                                      !- Outlet Port
  {a47b1975-d66f-4f16-b305-21fffb3fe6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {d9859b61-67f0-4628-b437-f3477cf47c6c}, !- Handle
  {6dd6a1e3-83bd-49d4-9fbb-9d71e3e417f0}; !- Construction Name

OS:SubSurface,
  {63d5f208-aba4-4191-a81f-e5ac1b9e58f8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b58c0c6d-0008-4e54-aff8-fe03e467ebfa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ea820eb-c902-40b4-a9e2-9a06faf78f65}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b17a3ca-14a5-424a-8242-501e41b2ce70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8119428-3051-46cd-9fa7-5502b5ba40fd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {099e9f56-0dca-41fd-9c9b-75e292724c61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.68106886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.5, 0.762,       !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f2afa71-dcd8-4617-8478-4ff7218a03a5}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adca6e26-d0c8-46ba-bfa9-262e54b0cfdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.68189774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.68189774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90d6a709-b4f2-475a-9aef-8095d087eaca}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9365838a-7c77-4ee2-be78-af88e1206d7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2656cf50-efd1-46e7-87b6-f4f7d7c2cba3}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dfb0974-7dc3-448b-ac96-c62eca3b5713}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72288871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72288871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {525ce073-cb48-4b69-809a-be1fcb57ad19}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46db491b-6ded-4c7b-9d4f-1ad5a9249462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68313288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68313288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {053cf79e-3413-447f-953e-99ab09883a35}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc7eca16-1feb-48a7-8a14-a3f28be00cd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b59f8da-86cd-483c-916e-178d12c22efb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb6b8b43-8a11-4c8e-9eb3-397eaa277985}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c79a34b-ba52-4697-8dc7-fa961a8b2fd1}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d5afee4-e261-4ef9-8540-c96b0545c3fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6822435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc233b6-d6e6-466a-8a2c-3c563b2ffe74}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17893693-fdf3-49e5-aa3c-0f80318454ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ba0c83a-ac3c-4aa2-8f4b-a1d8a2561a48}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4321a8f7-8001-4439-a97d-b65bf7b5a010}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7273c098-5339-4767-afd6-5e9542e20e45}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f34dc081-c12e-408e-8bfc-dfc5dce6fba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26584df8-2ab4-411c-893a-2d3d33f9e551}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18b60d98-efca-4820-b32e-47253dacc7ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3552be06-2a20-4508-9bc2-1273e2272a3a}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbcb1c7-d787-4f3b-85b5-e37c623a31a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26e2b0fa-87eb-4ede-9506-fbad01573425}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16783fee-4b4f-4bf4-b910-f9fdc5db1edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {353df0c5-37f2-4d3d-9f2f-8ec76c017329}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {547ed4af-8ae3-47b2-b011-024feb470e5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {146b37c9-d92b-413f-98fd-e11e366bfbe8}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {931d645d-301a-494e-b5c2-29d2f30123a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e51dd9f-136c-44ea-8315-581578ec1bf7}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3fcec964-3cce-4405-b69a-c4bc65b07076}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ebb24b7-793f-49f0-bfc7-808ba31f3558}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df5151e4-b35c-45cf-a122-627ecd85b728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {656b8a6f-11ee-47a9-86e2-e655cae271ba}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e768b080-93ba-4391-aa8d-ff66203df6aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2899c7a-66a8-4463-b5de-eb1f8002e920}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8484af8-32d6-4b6f-93d9-996f4e51627e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72288871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72288871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a44e26b-8935-4f03-83e9-643cb86c3b46}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40e28fcb-a6aa-463c-9a68-56969577502f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68313288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68313288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f0423b3-23d4-405a-bf3a-fefb1d57a5d0}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8992ce35-707c-4c10-a329-701f1cf9c624}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08be5843-6ce2-46d0-92c6-c349c6ec7233}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed2070fb-4c29-452e-aec1-d6e8f87af818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6822435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {784d91d9-d840-4e1e-9f84-30ce90e77369}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85ae4cd6-c7ff-405e-860b-92de4ebabe6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bf888b1-0a3f-4cd7-bcf2-5d317c4079c5}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62777e08-2536-45c0-89c6-a913709f6039}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97b8612f-0ea1-4ad7-b87a-2a7697e0eaad}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84ba05a6-8330-4a35-9f47-a4504f9199b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.70023106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.70023106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4755c1d8-01f6-4797-a0d6-e94f1e320df5}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {668c3db2-daa9-4cca-8d31-5fb841d9cc53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {544370f6-eea5-406b-a466-66256c8c53bc}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3fd19e2-d7e5-4f7c-ba7b-2e41608a096c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.68189774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fe6b193-6af1-4130-a90d-8f392820839e}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac96ca1a-d1ca-42d3-b490-c33476c36002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae17026-ca4d-4949-b917-758bdafd8c73}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba3d610b-5883-4f52-a792-056ba16f5b66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6061be26-c165-40cd-9f20-bcd1dbe877f1}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5a21c677-9d60-4f63-bf50-12a37fd96f8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a50be12e-b645-401c-ab7f-c36e1bc04d7e}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a07bc026-0ec8-40c0-a85c-1ea54db43631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06421ae7-cb72-478a-88ef-79b4b94cacd6}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17021bbd-185b-4d38-9570-c8e6ad8da67a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e7cd749-f4eb-4217-a164-3db4e7e5f976}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61a5f724-9b31-42d4-85d9-f3657a2b3ab9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fe0f441-8f75-4cf0-998c-4b153fd25904}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6493fd40-6949-479e-8d98-692493d1d7ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.68189774179804;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efa11abd-a6d3-40e4-855a-8c014990c2f4}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35de7d7f-31ec-4ab7-9540-cedd3726b61d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7031bb67-cf3b-4bec-abd0-af65ed882313}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba97d95a-1762-45c2-b6fd-841589b01f4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7487159-84ac-484c-b6a8-7066e98f7990}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65816b6f-ab86-4a7b-9845-d76395b570b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44ada329-a60e-4f72-918b-2ccc24189423}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21301112-1879-41bb-b33c-102bec03a3e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {003c01bd-4326-4c01-b8f4-c780d9e4e830}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df2e31eb-e248-42e3-ac82-978b50af3b22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6822435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.762,        !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04dfbbb9-9432-45d9-b4a1-94d7a5051217}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12fb2cfa-e521-4195-958a-02a9c154fb51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -1.46692400448948e-17, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  -0.0254, -1.46692400448948e-17, 0.762,  !- X,Y,Z Vertex 2 {m}
  -9.9746, -5.76062211621319e-15, 0.762,  !- X,Y,Z Vertex 3 {m}
  -9.9746, -5.76062211621319e-15, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {058c40d8-aba1-4f3d-97bc-f774b5fd91db}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c13b919f-660c-4300-8625-b67432841ea1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6458ad5a-bd06-4c91-9cbf-5cdce088213a}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {562a7ce9-a993-4954-899b-922ef30d5577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc28c7d7-0e08-440c-9b5e-a02acc18242f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49a20ead-ab91-4ef2-85ae-ed4cd2665796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.68189774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a334c692-9028-4a35-8d95-f2336b74b073}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {09014fe7-aec3-41b8-bddd-b71ea3d35cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1989c995-4e72-4e07-b8e2-44659f750d2d}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82d2c054-9148-4076-9218-08c10f2c33b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97cbd96f-a683-47f7-ad02-a4c3bbd8fe2b}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11c045fb-dfd8-4f11-9da7-66fc27ec609a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e60ccecb-ed12-4e19-b0e9-ad93fe402f83}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26c5b35b-8196-4827-9b15-14ea795c314c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc87d0b4-898f-48c9-84d2-3c3be32d8b77}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48ddb0f0-e59f-4d86-8a1f-ded29ec0a375}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d664eb4-4b34-453f-a305-48a3a78a2f87}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41f4f7c1-0a4b-4cdf-998c-86607ac641b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44559efc-ad38-4744-bf81-44a299d1140b}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b8b7407-ad75-42e2-8c3a-e1235f79998a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dee070e-2089-4131-9a38-3ef6538f5bc2}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc1b511f-00a5-4186-b32a-88438622ba8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0b2a78c-56b7-4629-b8be-8ccd6bc118cd}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7bafd5d0-e82f-485a-affd-ef58529be960}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3aeb340-842b-43f9-a41d-442f5673de18}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c859427-a368-4dd1-b41b-ae49a3ce6efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bdd8d0c-de9a-4e4f-8f70-dfb97bbb1145}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e701500-5df0-437e-85f7-141d1473bb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.68189774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5509f99e-ab45-4c7b-8e28-94e0ab005527}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0aba9ee0-058a-4d20-aacf-ede638bf8d08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0910186-6ad1-475e-b6c8-050fe9472399}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a330c21d-6c68-42e4-ac1c-76ca547370d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.68189774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc9f0f4e-8195-4a1a-b3c6-0ce35bc80319}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0854234a-5500-48f6-9c33-bf431d106a39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2764788-58ee-4854-8e05-5d085ed689f3}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310f7755-73cc-45cc-900c-1836fada049f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d39d7c20-a28b-4ca2-84d7-5f2d51f0fa98}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a78d0e2-b077-480a-b94a-7e8f56122cb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bed3a21f-f258-4393-89aa-ca28a20f36d0}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6dadede3-97bf-475e-909d-205fa21ad9cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.68106886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.5, 0.762,       !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1814785f-8d83-42bc-90af-d0bbdf72b577}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf0ad14c-2ecb-44d6-9eb1-c68669d3bb1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.68189774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.68189774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86acbaee-c69b-44bc-be68-5f85297a0c02}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f5e3e7b-99a6-48dd-ab2a-00627d2a3577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7931fde0-349d-40ee-b54d-7d4a43c81bab}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70572df3-7fd7-4902-b11d-030e5ef9ca88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cb84b7f-16c1-4339-8013-ed8c4aeb9f3f}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2f0201-2d0a-4cc4-bde5-481309e3561a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66a962f8-7fb3-494f-82b5-458b1cd7f543}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {785a3217-7346-47c6-a80b-661fa9486b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be9600ef-3b60-426b-bbba-46434215c63b}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e10f972-91f6-4c60-97f2-65066623f0a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8035a7f2-b4b7-4378-b1bc-6a35cd4c27fb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38dbbe12-2d15-46c9-89af-f10c6e60563a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.9746, 0, 1.67851631950139,          !- X,Y,Z Vertex 1 {m}
  -21.9746, 0, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.67851631950139; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f764564d-5cb3-4c36-8d84-a7ddd66f344c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {427d6913-6613-4eb4-a702-36ef2926e534}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {195d507e-c577-4b37-afb3-335c53155f8a}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb5d1d04-7a20-4fea-882e-ee4cd356a39f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01081a6-a233-446f-8247-743d25ef459b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da62152b-249b-4998-bc06-b5b1efada997}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21a0889f-927a-40c1-bfee-ce51d07cadfc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a35e2689-14a4-434f-8df5-18ebeee7f44f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.68189774179804;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4597ef13-e56e-442e-9a46-5f7ee191c821}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e281365-b17f-4937-ac72-b0e38a2d1f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caba8159-1442-4164-8c9d-44306d59d7b5}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd85673f-7f47-42fa-8ed2-801fa6d1dd06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a80efc34-cf09-4f2c-9422-d46a4ea51658}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f769bcae-09eb-43fa-8e35-255d3a2121a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92706859-0fbd-4470-bc17-0cf65f2b7772}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6aac558-9955-4a3d-9bc9-fbc49fd9468d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6d946d6-6053-43e8-9107-166fea4d9cc1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f05fe7c7-3bfc-4ea0-9eed-57b1b21063ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22, 32.9746, 1.67780979204351,         !- X,Y,Z Vertex 1 {m}
  -22, 32.9746, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -22, 0.0254000000000048, 0.762,         !- X,Y,Z Vertex 3 {m}
  -22, 0.0254000000000048, 1.67780979204351; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {587d7993-9d77-42e1-9f18-5dda47d45787}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c08fb08-7d58-454e-874d-049231f2da8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44eb821c-dee8-44cf-b3a1-026fa0bbf5d6}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05b882ea-908a-4b91-b595-acd595413f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0246, 1.72288871096877,            !- X,Y,Z Vertex 1 {m}
  0, 1.0246, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.72288871096877; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4a5138-88ee-426b-9b6b-b865ad861bc9}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {330f6f75-228a-4e2e-99b9-5d6b598f1dc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.9746, 1.68313288497217,            !- X,Y,Z Vertex 1 {m}
  0, 7.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 1.0754, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 1.0754, 1.68313288497217;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1accb4b1-844a-47d1-a14c-e86d49951492}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2ef0712-4403-44b2-bef2-2ae7682513e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  9.9746, 8, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c36da446-981a-4627-a68a-4428f0d81b3c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {828a81b3-d020-4287-b59d-4be27fe807ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 7.9746, 1.6822435465204;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e916277-39be-4b43-b9e1-42c8b124cb99}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3e0eb3a-9308-4e90-8c47-91b5c6354005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21d49519-5584-41b0-a7e2-e33da9180542}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c03bc19-bead-4cbf-9f03-5cb47a893c1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33b50ecb-e9af-4f41-a28c-75e9999c297e}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88414c2f-4f11-4a23-8656-75c5467d13a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21bc6ebf-cb5c-435d-9d43-3ef8843a6956}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcfdf1c8-90b0-4152-91c5-4dcf2223ceff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6822435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.762,        !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5de1039-2e6f-42c9-84e2-c1405ab26edd}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51b879cc-15e2-48ef-80d7-25be939d1bff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -1.46692400448948e-17, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  -0.0254, -1.46692400448948e-17, 0.762,  !- X,Y,Z Vertex 2 {m}
  -9.9746, -5.76062211621319e-15, 0.762,  !- X,Y,Z Vertex 3 {m}
  -9.9746, -5.76062211621319e-15, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67c270b8-1049-4d20-a4dc-0ebf7fdc030c}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ec4a49d-b6ea-4e01-a14f-380cae57e306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.68189774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {547f411e-18d3-48f9-94ba-ee7dff084d46}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8529b41-65f0-49ca-a977-99cbcd83b5c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3226a62-95a1-4bbe-b996-dfb376a8a186}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cc44b48-f66d-4be6-ac88-eb2dc917d9c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.68189774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f73938b-3cb5-4cf5-9ebf-b96b7f741e8f}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4941f2d-733d-442e-9ca9-f5ed9da53beb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adaac660-3e3a-449a-93ee-6bda57785c17}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5f8592e-5e1d-4acb-91f5-78e350d8bc95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67780979204351,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 32.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 32.9746, 1.67780979204351;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70219b23-2c8c-45df-84b5-8fe499b1fcb1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {096f4bc6-3486-4f54-85de-2e3d444b7057}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.4746, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -8.4746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {217645c4-ca2c-4721-a75d-e45920bdc1ee}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36abf66b-38ad-4509-a65c-f4854b34504e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8.5, 1.68106886985888,        !- X,Y,Z Vertex 1 {m}
  -9.9746, -8.5, 0.762,                   !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.5, 0.762,       !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {179e54f2-2346-40fe-bfda-cf112855dccf}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0c8ce0-99ad-4743-ac40-8c8af5394c9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.68189774179804,         !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -8.4746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -8.4746, 1.68189774179804;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4336185c-877f-46dc-b43b-ae48b92dbaa8}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fe4b055-8666-46d1-86bb-f8a2db72f340}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c448051-5f63-4f73-b9b4-83d9debd9a5e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6f4eff8-6a97-41df-b045-b6ec65027ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {159a480d-3f5e-4c76-a4e4-c6f27ad0d4d3}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0a0ac4c-ecfc-46bf-a22d-9f37a9068168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.50000000000001, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  9.9746, 8.50000000000001, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.50000000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.50000000000001, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b13166a-969e-4b25-ba68-5436b4df0bdd}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {954779f1-851f-461b-950e-f6b286328b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e07cee70-4765-4279-b549-deed27aee26b}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85ac6f3e-a0b5-4457-a1ff-5cde1ac16d2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20779104-63ab-476c-9356-ecbbdb88faed}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c73e8a7-b663-40be-92ff-464eaa0a41db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.47460000000001, 1.68189774179804,  !- X,Y,Z Vertex 1 {m}
  0, 8.47460000000001, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4bb0d4f-4739-4900-a6ea-2b6d66426cb0}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e668788e-f429-4f98-bb56-2bd63d81baf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  10, 8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f99872-8521-49f5-b1ef-48d9c7bf4844}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {004d251c-8d9f-416d-9512-9302f58d12ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de0a7c50-ebff-46c3-b347-70161c9a5b74}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9854a1de-fbae-422c-8db1-913e85197d10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -8.47460000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  2, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  2, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  2, -0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7ce1a8f-bc12-4f16-9163-98a601e92f42}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14571f3f-a8bc-48a6-84bb-cad04caa128d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -16.9746, 1.68189774179804,          !- X,Y,Z Vertex 1 {m}
  2, -16.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  2, -8.52540000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d773e355-a048-452e-b0ca-694c80cf6e64}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a677685c-748c-46cc-92d0-435f01fbd1fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -24.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -24.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -17.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -17.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aef0e2a-da77-4019-b3f5-55f955e8a4ad}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {750a8193-f512-49ed-9b6f-c81d589b211b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2, -32.9746, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  2, -32.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  2, -25.0254, 0.762,                     !- X,Y,Z Vertex 3 {m}
  2, -25.0254, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa750dc-ef75-47cd-ab8c-67e0ab08e55a}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {201d64c1-c2aa-49e9-83e1-748330320258}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  1.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  1.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  1.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0eb0ed9-bb20-4f89-bcdf-ad9594bee5e8}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97deb3a8-db09-4246-8847-ab519f040e82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -33, 1.72533754740834,          !- X,Y,Z Vertex 1 {m}
  0.0254, -33, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.9746, -33, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0.9746, -33, 1.72533754740834;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {668322eb-79ca-4b29-b0eb-82adc9ef56e4}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fc88d09-56b7-4b80-83c7-d4025315bcf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -25.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -25.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -32.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -32.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5e0c253-3403-4626-b670-b9da5ad285e3}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d8cb333-7556-4d64-985c-7fdf7a159cd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -17.0254, 1.6822435465204,           !- X,Y,Z Vertex 1 {m}
  0, -17.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -24.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -24.9746, 1.6822435465204;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72ce00e7-d051-4c45-86c3-5ba1d278aada}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2b25d2a-0e6b-4f3b-b0e1-eacd32bf7875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.52540000000001, 1.68189774179804, !- X,Y,Z Vertex 1 {m}
  0, -8.52540000000001, 0.762,            !- X,Y,Z Vertex 2 {m}
  0, -16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  0, -16.9746, 1.68189774179804;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4730407c-4bf7-4738-9a0a-42432d4c1fe7}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a01c65e-8737-4524-ad0c-c22a002f1b2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {879b62b4-d16a-4cd2-8251-a3d4a494f18d}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65ffd6cb-2fe7-40fc-a3dd-e8561ef49392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -8.47460000000001, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, -8.47460000000001, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28a01d95-4552-4515-b566-541a5a7f7769}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f9d96cf-83f2-43bd-98d4-11dbf93c2ad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6774695c-6d89-4198-b2a0-d87ae6ed4657}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a707e17-bbb4-45d9-ad5d-a1986076e61f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {846ca2ad-e6b0-4c85-af72-59051bac7fe1}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf047a7e-1a12-4ef3-8899-132ee1c4a48a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254, 1.6822435465204,          !- X,Y,Z Vertex 1 {m}
  -10, -0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c471297f-2650-4ed2-adf7-ee63a277b996}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79dff5df-df48-4102-bb7b-101bf41052d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.68106886985888,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -9.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -9.9746, 0, 1.68106886985888;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4032735-4479-483b-a568-d822d8bfb591}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82ce4347-4f99-4f2b-832f-941e292d8030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.4746, 1.68189774179804,            !- X,Y,Z Vertex 1 {m}
  0, 8.4746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.68189774179804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {814f785b-4cc7-4dc2-9cb3-ac198ecfa95e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f09a62f2-be0c-4009-a21b-200e1fbf95ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c71b8691-cd9e-4999-94fa-0f2d96d7ab55}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a29e40b-bc3c-47fc-a1f5-975f1ebec243}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 8.5, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  9.9746, 8.5, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.5, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.5, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0ba18c8-24c8-49f7-835e-94373fc25b3a}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0c6fdb7-de4d-4723-90ec-2bb008a291a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 0.0254, 1.68189774179804,           !- X,Y,Z Vertex 1 {m}
  10, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  10, 8.4746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10, 8.4746, 1.68189774179804;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4284740-55e3-4fe0-aeb6-3dc8e21bc5f1}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c83e541-ae29-4198-99cd-ea9fa9b7c5a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.68106886985888,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  9.9746, 0, 1.68106886985888;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf2504e8-9e53-49ac-8402-8e4310ba583b}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78ca21fa-85ac-46fa-a71b-1b3d4b56e557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.9746, 1.6822435465204,            !- X,Y,Z Vertex 1 {m}
  0, -7.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.6822435465204; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {793453b7-19d3-491b-b4c0-721e4bef9381}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50b3b1e5-511d-435c-bb2f-afef0998a41c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.9746, -8, 1.68106886985888,          !- X,Y,Z Vertex 1 {m}
  -9.9746, -8, 0.762,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8, 0.762,         !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b7549b0-2b92-4144-b893-55d33742d875}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae44f3f4-75e4-4c0b-a378-bad626a49f03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -0.0254000000000058, 1.6822435465204, !- X,Y,Z Vertex 1 {m}
  -10, -0.0254000000000058, 0.762,        !- X,Y,Z Vertex 2 {m}
  -10, -7.9746, 0.762,                    !- X,Y,Z Vertex 3 {m}
  -10, -7.9746, 1.6822435465204;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1386f672-2b2b-4e8a-bd8a-a3753105ad3c}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4062180c-fa4c-4924-b3a4-557adf2982c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, -1.46692400448948e-17, 1.68106886985888, !- X,Y,Z Vertex 1 {m}
  -0.0254, -1.46692400448948e-17, 0.762,  !- X,Y,Z Vertex 2 {m}
  -9.9746, -5.76062211621319e-15, 0.762,  !- X,Y,Z Vertex 3 {m}
  -9.9746, -5.76062211621319e-15, 1.68106886985888; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {213d9580-13cc-4d4c-aca5-e08f51a785b6}, !- Handle
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}; !- Object Name

OS:AdditionalProperties,
  {94a84ef2-4c9d-47ab-ad0c-f24875ccb073}, !- Handle
  {4a91f1a6-d8d4-480b-bb88-437cc318490b}; !- Object Name

OS:AdditionalProperties,
  {cd2182d8-be51-4011-b298-e1fb713591d9}, !- Handle
  {0ad68fd9-a0aa-4350-920c-060ec144681b}; !- Object Name

OS:AdditionalProperties,
  {d5f46ce2-e1c0-41a6-a4d7-7af61865b9f8}, !- Handle
  {b58c0c6d-0008-4e54-aff8-fe03e467ebfa}; !- Object Name

OS:AdditionalProperties,
  {6d067879-2056-45a5-b2cb-09ba2fd0bb04}, !- Handle
  {0cd3754d-b541-4964-97c0-16f027385f78}; !- Object Name

OS:AdditionalProperties,
  {7af5b45e-0a88-44f5-9f05-24c8e473e01f}, !- Handle
  {60e7c1a9-5e41-4154-9c3f-89ee3ec0a405}; !- Object Name

OS:AdditionalProperties,
  {3495e7b1-2ae9-414d-bad2-18fdb3fd49c2}, !- Handle
  {4b17a3ca-14a5-424a-8242-501e41b2ce70}; !- Object Name

OS:AdditionalProperties,
  {707a960b-c76b-415c-adbd-709c90f56a74}, !- Handle
  {099e9f56-0dca-41fd-9c9b-75e292724c61}; !- Object Name

OS:AdditionalProperties,
  {a4b30479-afc0-4466-b30f-c5a7dab031c9}, !- Handle
  {adca6e26-d0c8-46ba-bfa9-262e54b0cfdf}; !- Object Name

OS:AdditionalProperties,
  {d174ab73-3015-417b-8bdb-0e59572039f3}, !- Handle
  {9365838a-7c77-4ee2-be78-af88e1206d7b}; !- Object Name

OS:AdditionalProperties,
  {61b6553f-df06-4d59-86a1-e8678e38bac8}, !- Handle
  {9d7cf150-9bd9-4029-94d8-dcaeb0761706}; !- Object Name

OS:AdditionalProperties,
  {afdfd955-6f86-4e0c-8027-e0d4a2321216}, !- Handle
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}; !- Object Name

OS:AdditionalProperties,
  {ce6c39a2-8a03-4f70-9de2-1daabc3defca}, !- Handle
  {4ee52c0b-18f6-410b-bee2-3c14d9a08cb5}; !- Object Name

OS:AdditionalProperties,
  {1c67c7c5-7792-49f3-a726-ec85ef484ed0}, !- Handle
  {4dfb0974-7dc3-448b-ac96-c62eca3b5713}; !- Object Name

OS:AdditionalProperties,
  {061b7691-763a-407d-b1a5-70d7a4cd328c}, !- Handle
  {46db491b-6ded-4c7b-9d4f-1ad5a9249462}; !- Object Name

OS:AdditionalProperties,
  {0c36900e-db36-4f6b-9e40-43855d4d0468}, !- Handle
  {cc7eca16-1feb-48a7-8a14-a3f28be00cd1}; !- Object Name

OS:AdditionalProperties,
  {ad783a93-012f-45d1-a826-51afb7cb255b}, !- Handle
  {cb6b8b43-8a11-4c8e-9eb3-397eaa277985}; !- Object Name

OS:AdditionalProperties,
  {1eb7f2cb-0e74-4ed2-894a-c10d6d248d2b}, !- Handle
  {0d5afee4-e261-4ef9-8540-c96b0545c3fb}; !- Object Name

OS:AdditionalProperties,
  {9c2f706a-26b1-44a6-adbb-d4220440db54}, !- Handle
  {17893693-fdf3-49e5-aa3c-0f80318454ba}; !- Object Name

OS:AdditionalProperties,
  {347d81c3-a410-407f-b616-2ed3a5faf124}, !- Handle
  {d91050a3-061c-4103-9048-ba2bbc477dca}; !- Object Name

OS:AdditionalProperties,
  {b6bfcf51-eda8-4175-9025-a2ca732a59d0}, !- Handle
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}; !- Object Name

OS:AdditionalProperties,
  {ed3a55b6-a5de-4437-b392-24c89f253682}, !- Handle
  {b4da2c33-9b8d-4b48-92e3-5866c5e854fe}; !- Object Name

OS:AdditionalProperties,
  {6af2fdb8-618d-408a-b47b-9734b5d15afe}, !- Handle
  {4321a8f7-8001-4439-a97d-b65bf7b5a010}; !- Object Name

OS:AdditionalProperties,
  {4f06a070-b0ed-4dcf-bbaf-39666b9a66cf}, !- Handle
  {f34dc081-c12e-408e-8bfc-dfc5dce6fba4}; !- Object Name

OS:AdditionalProperties,
  {e7fbf23b-02d6-4022-914f-69e2d7627990}, !- Handle
  {18b60d98-efca-4820-b32e-47253dacc7ba}; !- Object Name

OS:AdditionalProperties,
  {3d5fb1c0-9c6c-4fc2-882c-05dfaf61e290}, !- Handle
  {ccbcb1c7-d787-4f3b-85b5-e37c623a31a4}; !- Object Name

OS:AdditionalProperties,
  {6bcbf605-0f8d-4234-9d75-ff64143b9d31}, !- Handle
  {310ac6c6-098d-41e3-86d5-e59ce125c3d9}; !- Object Name

OS:AdditionalProperties,
  {3132ab0b-1f1c-4001-903d-76f93762e840}, !- Handle
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}; !- Object Name

OS:AdditionalProperties,
  {f82a2670-b2b3-4931-b276-8beb992eeda0}, !- Handle
  {fe98fa62-ee37-4bd4-a884-1cc64b832bed}; !- Object Name

OS:AdditionalProperties,
  {42cb5c9d-f517-471b-b4cb-0a82b4d0f7e5}, !- Handle
  {de58346b-2160-4a89-b4e3-297c218b8420}; !- Object Name

OS:AdditionalProperties,
  {bc2d4723-dc70-4a99-a68b-d239053e3733}, !- Handle
  {16783fee-4b4f-4bf4-b910-f9fdc5db1edf}; !- Object Name

OS:AdditionalProperties,
  {5fd4dcb0-e91a-4053-8121-83efd6559285}, !- Handle
  {38cbc783-d276-49ac-84b7-d494cf167523}; !- Object Name

OS:AdditionalProperties,
  {b0311c4c-324d-4899-a3c6-de5536d2d45f}, !- Handle
  {547ed4af-8ae3-47b2-b011-024feb470e5f}; !- Object Name

OS:AdditionalProperties,
  {b6ee8bb2-1894-458e-aa47-ee18998c9eb6}, !- Handle
  {931d645d-301a-494e-b5c2-29d2f30123a7}; !- Object Name

OS:AdditionalProperties,
  {588215e9-5738-4e08-8895-eb9f5f3242a2}, !- Handle
  {134e528f-547a-46ca-b91b-a7b8bf46a37c}; !- Object Name

OS:AdditionalProperties,
  {e991ebf8-0e04-4193-a2b4-32354aae0dbe}, !- Handle
  {5afb6e40-c177-4785-b809-4e506e5c1347}; !- Object Name

OS:AdditionalProperties,
  {3e6c8cd0-5840-4e3a-bdee-5bb36dc84fca}, !- Handle
  {1710f7ca-320c-4b5b-9436-8a36d5ef9b4e}; !- Object Name

OS:AdditionalProperties,
  {8fedd072-2b55-4357-8b08-7e261de28d7b}, !- Handle
  {3fcec964-3cce-4405-b69a-c4bc65b07076}; !- Object Name

OS:AdditionalProperties,
  {d37620b2-a843-4b0f-ab27-e123c5de404e}, !- Handle
  {27246f07-4194-4f75-9672-0ddeea6a5028}; !- Object Name

OS:AdditionalProperties,
  {740f488e-becf-4b02-93bb-6a2afa58644f}, !- Handle
  {df5151e4-b35c-45cf-a122-627ecd85b728}; !- Object Name

OS:AdditionalProperties,
  {8d3c568b-3d06-4fd9-8e29-0925f5eb9e8b}, !- Handle
  {e768b080-93ba-4391-aa8d-ff66203df6aa}; !- Object Name

OS:AdditionalProperties,
  {f16a9072-6f93-4c7e-8923-54aab1a8de39}, !- Handle
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}; !- Object Name

OS:AdditionalProperties,
  {a4840347-aa41-4274-95a2-898ab6918a77}, !- Handle
  {3f556f3b-9c3a-4b13-858f-9140092ecd37}; !- Object Name

OS:AdditionalProperties,
  {c7fc8f07-4775-4e77-b5f5-135b6e7bfdac}, !- Handle
  {fc7c593d-c187-45fe-b67d-3f6d15350a72}; !- Object Name

OS:AdditionalProperties,
  {db5b101c-580f-40f2-9ceb-d49b0ea506af}, !- Handle
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}; !- Object Name

OS:AdditionalProperties,
  {a30a6266-736f-450f-b31d-b2846ed928f7}, !- Handle
  {1c30fd5d-7ff1-464b-a773-6ba5536dc422}; !- Object Name

OS:AdditionalProperties,
  {3e02c7bd-5089-4974-ba8b-09b0b5b04bc9}, !- Handle
  {d8484af8-32d6-4b6f-93d9-996f4e51627e}; !- Object Name

OS:AdditionalProperties,
  {027fa340-f5b0-4a21-915c-93e72422963f}, !- Handle
  {40e28fcb-a6aa-463c-9a68-56969577502f}; !- Object Name

OS:AdditionalProperties,
  {3d534636-e8ac-4e8e-a326-f752bcf83bd5}, !- Handle
  {8992ce35-707c-4c10-a329-701f1cf9c624}; !- Object Name

OS:AdditionalProperties,
  {f2ca3018-a2ae-4f79-aea3-9dbdfa58490b}, !- Handle
  {ed2070fb-4c29-452e-aec1-d6e8f87af818}; !- Object Name

OS:AdditionalProperties,
  {fc14da61-f7f6-4a49-84e4-caf45ec64570}, !- Handle
  {85ae4cd6-c7ff-405e-860b-92de4ebabe6f}; !- Object Name

OS:AdditionalProperties,
  {945800d6-95cd-4a0a-a9f1-6cdb121a4f79}, !- Handle
  {58d8e98f-ebc2-4afc-aa17-2ef5a5293c69}; !- Object Name

OS:AdditionalProperties,
  {a441a1fa-a3b9-409e-9621-7c828ef3f280}, !- Handle
  {73841935-bbed-487c-a70e-725601d9affa}; !- Object Name

OS:AdditionalProperties,
  {893a1e4d-65a3-4820-8ef7-55f5cd300411}, !- Handle
  {70c40699-8f40-42e9-b524-b02f2b545111}; !- Object Name

OS:AdditionalProperties,
  {0144acc6-5a59-4599-820b-694ba3e79224}, !- Handle
  {62777e08-2536-45c0-89c6-a913709f6039}; !- Object Name

OS:AdditionalProperties,
  {279ddb31-443e-4c4a-a2bc-21a31d543cb2}, !- Handle
  {84ba05a6-8330-4a35-9f47-a4504f9199b3}; !- Object Name

OS:AdditionalProperties,
  {03f7ce53-a696-4d2e-bdbe-6fe02e512873}, !- Handle
  {668c3db2-daa9-4cca-8d31-5fb841d9cc53}; !- Object Name

OS:AdditionalProperties,
  {1be9734c-effd-4a79-930b-d510f14412cd}, !- Handle
  {b3fd19e2-d7e5-4f7c-ba7b-2e41608a096c}; !- Object Name

OS:AdditionalProperties,
  {21fa3bce-ec8d-4317-914e-32c2996103f2}, !- Handle
  {ac96ca1a-d1ca-42d3-b490-c33476c36002}; !- Object Name

OS:AdditionalProperties,
  {bc4a6a44-8d27-433f-95b8-4fdb14829fab}, !- Handle
  {ba3d610b-5883-4f52-a792-056ba16f5b66}; !- Object Name

OS:AdditionalProperties,
  {0ee3c0b8-4998-4ee0-9d8f-2dbfeeb80475}, !- Handle
  {5a21c677-9d60-4f63-bf50-12a37fd96f8c}; !- Object Name

OS:AdditionalProperties,
  {28b3ecc3-75cb-4190-a672-5284638e76b1}, !- Handle
  {a07bc026-0ec8-40c0-a85c-1ea54db43631}; !- Object Name

OS:AdditionalProperties,
  {016e4b5e-4ab7-423a-a72e-4b16e24bde68}, !- Handle
  {17021bbd-185b-4d38-9570-c8e6ad8da67a}; !- Object Name

OS:AdditionalProperties,
  {18be10cd-ab36-499b-90c9-b25e59a2e9d9}, !- Handle
  {61a5f724-9b31-42d4-85d9-f3657a2b3ab9}; !- Object Name

OS:AdditionalProperties,
  {68f15798-943e-4d93-a4bf-7a9e04a2b36e}, !- Handle
  {6493fd40-6949-479e-8d98-692493d1d7ed}; !- Object Name

OS:AdditionalProperties,
  {ba1ea546-66e8-4a80-aef7-2a9716e7100a}, !- Handle
  {35de7d7f-31ec-4ab7-9540-cedd3726b61d}; !- Object Name

OS:AdditionalProperties,
  {a91c985c-b10d-4633-b2ec-a97eb2b111ba}, !- Handle
  {ba97d95a-1762-45c2-b6fd-841589b01f4f}; !- Object Name

OS:AdditionalProperties,
  {5e0ccee4-d326-4a06-b9ab-c83cf454352d}, !- Handle
  {acddd191-f2c6-4ff1-a7e2-5a1b9b71d5d3}; !- Object Name

OS:AdditionalProperties,
  {b33345c1-a480-400f-b633-30b2c6cb0ad8}, !- Handle
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}; !- Object Name

OS:AdditionalProperties,
  {5259f039-9714-48bb-a812-722269358102}, !- Handle
  {a492eff1-affa-49e0-b234-5c068f1e2fc2}; !- Object Name

OS:AdditionalProperties,
  {5a1c1b97-e44c-4ca3-a954-99d4c1a2cc77}, !- Handle
  {65816b6f-ab86-4a7b-9845-d76395b570b9}; !- Object Name

OS:AdditionalProperties,
  {3585beac-aebb-4fa9-b64b-3c00a6824c67}, !- Handle
  {21301112-1879-41bb-b33c-102bec03a3e1}; !- Object Name

OS:AdditionalProperties,
  {7b34b227-72bf-4090-8b92-f6ba08c60968}, !- Handle
  {df2e31eb-e248-42e3-ac82-978b50af3b22}; !- Object Name

OS:AdditionalProperties,
  {66fac7c4-324b-4f48-9b80-fa51f8d08ef0}, !- Handle
  {12fb2cfa-e521-4195-958a-02a9c154fb51}; !- Object Name

OS:AdditionalProperties,
  {41839545-fbda-4ecb-b1b3-d8db10812e8c}, !- Handle
  {1ef904f8-0294-4086-836b-528f165a85d5}; !- Object Name

OS:AdditionalProperties,
  {7637fcbd-372b-40f5-81fe-28501abc7b4b}, !- Handle
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}; !- Object Name

OS:AdditionalProperties,
  {b8956484-358f-4489-81f8-11d6c560bbfd}, !- Handle
  {17e3f646-92bc-45a5-aee2-d03756821f28}; !- Object Name

OS:AdditionalProperties,
  {0fe4e2d1-44ca-4d7c-b56d-b42281bdf94c}, !- Handle
  {c13b919f-660c-4300-8625-b67432841ea1}; !- Object Name

OS:AdditionalProperties,
  {757a69c1-d53c-4f83-aba1-b4d8f4b8131f}, !- Handle
  {562a7ce9-a993-4954-899b-922ef30d5577}; !- Object Name

OS:AdditionalProperties,
  {1553566e-ccd6-4dcd-8882-aeaae07c8577}, !- Handle
  {49a20ead-ab91-4ef2-85ae-ed4cd2665796}; !- Object Name

OS:AdditionalProperties,
  {8894a949-8c91-4109-b54d-ea5a3e826e71}, !- Handle
  {09014fe7-aec3-41b8-bddd-b71ea3d35cc1}; !- Object Name

OS:AdditionalProperties,
  {a25293dc-f659-40e5-8e56-b283bfa97b8f}, !- Handle
  {82d2c054-9148-4076-9218-08c10f2c33b9}; !- Object Name

OS:AdditionalProperties,
  {8e559758-5c90-41e5-98ca-b22daeb39c87}, !- Handle
  {e5cc3c86-28eb-4254-9c1f-1f41c38065ec}; !- Object Name

OS:AdditionalProperties,
  {0b38938a-9cc4-4601-8a09-48eccd8ae0e0}, !- Handle
  {0b5caff1-d986-4f05-81b3-2a713923e798}; !- Object Name

OS:AdditionalProperties,
  {ea4fdb9e-dba0-4888-8620-27f556403bb5}, !- Handle
  {80610d88-8ac8-414a-9fa7-29ce5eb9bb7b}; !- Object Name

OS:AdditionalProperties,
  {43debffc-c97e-4529-a434-69eb23f56151}, !- Handle
  {11c045fb-dfd8-4f11-9da7-66fc27ec609a}; !- Object Name

OS:AdditionalProperties,
  {6cc99348-95b9-481e-954e-5181e34672c8}, !- Handle
  {2582dafe-fe33-4116-b487-48bd528be8e9}; !- Object Name

OS:AdditionalProperties,
  {9ae744fc-0b4e-4ea0-b35f-b3815461df22}, !- Handle
  {26c5b35b-8196-4827-9b15-14ea795c314c}; !- Object Name

OS:AdditionalProperties,
  {864f45d6-6731-48c3-a916-93c3bb6327b9}, !- Handle
  {48ddb0f0-e59f-4d86-8a1f-ded29ec0a375}; !- Object Name

OS:AdditionalProperties,
  {5664b491-2681-4d1d-b8a7-db05f81445d8}, !- Handle
  {ae64a72d-7134-4b74-8c88-e162b5353cdc}; !- Object Name

OS:AdditionalProperties,
  {414f83bb-0bbe-4fe4-b2fd-fdf6b0f07409}, !- Handle
  {8764285b-19a0-4066-8a4a-6765885f4912}; !- Object Name

OS:AdditionalProperties,
  {e7ffbea0-d32b-4ce9-b968-fe0de0a4382b}, !- Handle
  {585e8f96-575c-4583-9f74-ba4c692bb1aa}; !- Object Name

OS:AdditionalProperties,
  {2e4b14f9-8d0b-4487-8964-0c472344c963}, !- Handle
  {41f4f7c1-0a4b-4cdf-998c-86607ac641b0}; !- Object Name

OS:AdditionalProperties,
  {779bdb3c-a8e2-4065-b1ae-713bae6b4254}, !- Handle
  {3b8b7407-ad75-42e2-8c3a-e1235f79998a}; !- Object Name

OS:AdditionalProperties,
  {61badb5b-1c30-4599-8ab1-130dd960b497}, !- Handle
  {dc1b511f-00a5-4186-b32a-88438622ba8d}; !- Object Name

OS:AdditionalProperties,
  {b33470fb-c273-4e46-943a-ca0a9aa8fc1a}, !- Handle
  {7bafd5d0-e82f-485a-affd-ef58529be960}; !- Object Name

OS:AdditionalProperties,
  {419479dd-b4f2-439f-aedd-6e6f1021a614}, !- Handle
  {4c859427-a368-4dd1-b41b-ae49a3ce6efa}; !- Object Name

OS:AdditionalProperties,
  {2ca495a6-a052-4403-9126-98441fc39327}, !- Handle
  {898d4ad1-89fa-4651-badc-348c138ace61}; !- Object Name

OS:AdditionalProperties,
  {e8843b94-1709-46da-87ec-07501cb19ae7}, !- Handle
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}; !- Object Name

OS:AdditionalProperties,
  {457c723b-726f-4986-891e-1b2cbeac1a1d}, !- Handle
  {8ee450be-6346-4ea1-9db7-f77c14346106}; !- Object Name

OS:AdditionalProperties,
  {55556c80-c9ab-473f-b339-75bd04b9f0ca}, !- Handle
  {5e701500-5df0-437e-85f7-141d1473bb03}; !- Object Name

OS:AdditionalProperties,
  {20d9ea93-49d2-4ca5-80f2-15b2399d9142}, !- Handle
  {0aba9ee0-058a-4d20-aacf-ede638bf8d08}; !- Object Name

OS:AdditionalProperties,
  {871ad5af-2b19-4d1a-b26b-f84638134dfa}, !- Handle
  {a330c21d-6c68-42e4-ac1c-76ca547370d1}; !- Object Name

OS:AdditionalProperties,
  {76bfe74b-39fa-44bb-952b-c927c30512b8}, !- Handle
  {0854234a-5500-48f6-9c33-bf431d106a39}; !- Object Name

OS:AdditionalProperties,
  {a03247c5-7032-4006-a30f-e61d51d4beaf}, !- Handle
  {310f7755-73cc-45cc-900c-1836fada049f}; !- Object Name

OS:AdditionalProperties,
  {bc160839-e465-4f1e-a4dd-00180ec8d9c5}, !- Handle
  {f945c720-6730-4e03-8fd2-f87f3bc5c82b}; !- Object Name

OS:AdditionalProperties,
  {82bdfa46-1e86-4c21-acce-834d15df59e8}, !- Handle
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}; !- Object Name

OS:AdditionalProperties,
  {e2ea1373-22f7-4b5d-a4a7-2dfb306c6ac4}, !- Handle
  {aaf5b87a-3484-4a0c-85d8-4e5fa737d718}; !- Object Name

OS:AdditionalProperties,
  {2d696299-a15d-40f4-b409-9d4ba6653d87}, !- Handle
  {9a78d0e2-b077-480a-b94a-7e8f56122cb6}; !- Object Name

OS:AdditionalProperties,
  {1918bda7-086f-4192-88fe-53bed25b35c2}, !- Handle
  {6dadede3-97bf-475e-909d-205fa21ad9cd}; !- Object Name

OS:AdditionalProperties,
  {c2cc6e95-a6db-4d56-8502-fbd04e33c1fe}, !- Handle
  {bf0ad14c-2ecb-44d6-9eb1-c68669d3bb1a}; !- Object Name

OS:AdditionalProperties,
  {44e219d5-2465-4c8b-b079-6ff66b9e7728}, !- Handle
  {4f5e3e7b-99a6-48dd-ab2a-00627d2a3577}; !- Object Name

OS:AdditionalProperties,
  {598428e0-51e8-41af-a2ac-faf4488fa215}, !- Handle
  {120a4afd-7a87-4283-8c12-8c7cb9db7fbd}; !- Object Name

OS:AdditionalProperties,
  {995983c8-74de-4865-992b-d22c851ccb29}, !- Handle
  {6c763109-c6ef-49ba-b888-01a14c233d12}; !- Object Name

OS:AdditionalProperties,
  {3be97d6d-595a-400c-a5d7-9819e67b4120}, !- Handle
  {b1f3b11c-2e91-4959-ae92-98ca1abd92af}; !- Object Name

OS:AdditionalProperties,
  {a8c09a9c-3305-4eb1-9e16-1d9f0d016e71}, !- Handle
  {70572df3-7fd7-4902-b11d-030e5ef9ca88}; !- Object Name

OS:AdditionalProperties,
  {0ef849cb-fd29-4fa4-a6bd-8b94249546d1}, !- Handle
  {194c418b-e89c-4fa4-9b1e-0024c855720b}; !- Object Name

OS:AdditionalProperties,
  {833701c2-f2d9-4100-aa5a-089321329383}, !- Handle
  {2d2f0201-2d0a-4cc4-bde5-481309e3561a}; !- Object Name

OS:AdditionalProperties,
  {70ca30bf-03be-40ec-a430-b810e7a680e9}, !- Handle
  {785a3217-7346-47c6-a80b-661fa9486b69}; !- Object Name

OS:AdditionalProperties,
  {bd90bba1-ee37-4259-b6bf-8b84c6086f01}, !- Handle
  {2e10f972-91f6-4c60-97f2-65066623f0a1}; !- Object Name

OS:AdditionalProperties,
  {d035375c-1d85-4534-b884-130d8e5c15c7}, !- Handle
  {eb1ab19b-dcc5-474d-b958-e330ee2693a3}; !- Object Name

OS:AdditionalProperties,
  {1dcbf0d4-4f93-49b7-8932-a4d20239ab49}, !- Handle
  {fa2473c5-fd72-44da-89e3-32479cd2b736}; !- Object Name

OS:AdditionalProperties,
  {7e53bcd9-8f1a-4b9f-b691-10691c5b2273}, !- Handle
  {52cea8c2-387b-4955-a40c-4f6c52445fb9}; !- Object Name

OS:AdditionalProperties,
  {761f8a6b-0b50-4c16-84dd-675c5d84b4e3}, !- Handle
  {38dbbe12-2d15-46c9-89af-f10c6e60563a}; !- Object Name

OS:AdditionalProperties,
  {42adc01b-b2ee-4247-842b-824aac7fd95a}, !- Handle
  {427d6913-6613-4eb4-a702-36ef2926e534}; !- Object Name

OS:AdditionalProperties,
  {c81558f5-b22c-4c17-a83a-8c39f916c842}, !- Handle
  {fb5d1d04-7a20-4fea-882e-ee4cd356a39f}; !- Object Name

OS:AdditionalProperties,
  {8ca1ded6-260e-49f9-a6bd-d571220c3660}, !- Handle
  {da62152b-249b-4998-bc06-b5b1efada997}; !- Object Name

OS:AdditionalProperties,
  {9e8363a7-324a-4b34-a8e8-360b0abc4515}, !- Handle
  {a35e2689-14a4-434f-8df5-18ebeee7f44f}; !- Object Name

OS:AdditionalProperties,
  {8f4c0fde-a0ff-4e32-9a67-25b22c92f3bc}, !- Handle
  {4e281365-b17f-4937-ac72-b0e38a2d1f4b}; !- Object Name

OS:AdditionalProperties,
  {271b18da-b0b1-401d-bb88-d151ebcc6c33}, !- Handle
  {7488eabd-2693-4ffc-9e47-5b6952ebab7f}; !- Object Name

OS:AdditionalProperties,
  {804ef377-ca1a-4fc4-a9fa-56da8f692065}, !- Handle
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}; !- Object Name

OS:AdditionalProperties,
  {d970a48d-113f-4970-b8d7-e9973322698e}, !- Handle
  {93dcda02-39d1-4fc9-a885-f8b803760c18}; !- Object Name

OS:AdditionalProperties,
  {3ccd92fc-4d52-4138-9b39-0c122a00db2b}, !- Handle
  {cd85673f-7f47-42fa-8ed2-801fa6d1dd06}; !- Object Name

OS:AdditionalProperties,
  {3a9849ce-e023-4a8b-9bbf-5a0176ac3dee}, !- Handle
  {f769bcae-09eb-43fa-8e35-255d3a2121a0}; !- Object Name

OS:AdditionalProperties,
  {d867008a-6ed2-4585-b2b1-36e454559b9c}, !- Handle
  {d6aac558-9955-4a3d-9bc9-fbc49fd9468d}; !- Object Name

OS:AdditionalProperties,
  {b322d389-42e9-498d-8c74-146394a8e66d}, !- Handle
  {f05fe7c7-3bfc-4ea0-9eed-57b1b21063ab}; !- Object Name

OS:AdditionalProperties,
  {6144a4e4-b6d3-4c39-9bfc-30c334154f06}, !- Handle
  {9c08fb08-7d58-454e-874d-049231f2da8c}; !- Object Name

OS:AdditionalProperties,
  {88a293fe-f139-4e7a-92a0-612c17224328}, !- Handle
  {43f27caa-b89d-4e9b-89b6-17627508e935}; !- Object Name

OS:AdditionalProperties,
  {c97e70a4-667f-4650-acaf-0abc136cf204}, !- Handle
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}; !- Object Name

OS:AdditionalProperties,
  {c8eb311f-ab95-4fff-9170-5149a8873f3b}, !- Handle
  {a49c67df-306b-4cab-88cc-7dcb0fa90da5}; !- Object Name

OS:AdditionalProperties,
  {dd60b368-ed45-475d-9eab-54222e476544}, !- Handle
  {05b882ea-908a-4b91-b595-acd595413f38}; !- Object Name

OS:AdditionalProperties,
  {7831d5c7-b388-4b43-b5f9-6009a0050582}, !- Handle
  {330f6f75-228a-4e2e-99b9-5d6b598f1dc1}; !- Object Name

OS:AdditionalProperties,
  {767bb672-8f90-4530-88a0-048ec9a33c5b}, !- Handle
  {d2ef0712-4403-44b2-bef2-2ae7682513e9}; !- Object Name

OS:AdditionalProperties,
  {11c38a30-53ea-4065-9d7c-e4b643bc9719}, !- Handle
  {828a81b3-d020-4287-b59d-4be27fe807ab}; !- Object Name

OS:AdditionalProperties,
  {ce96bf54-b4e1-4c97-9848-4851dbd538fb}, !- Handle
  {e3e0eb3a-9308-4e90-8c47-91b5c6354005}; !- Object Name

OS:AdditionalProperties,
  {736eb930-d2b7-4fcd-9531-910ed3fad0eb}, !- Handle
  {f5cec5d5-9879-4b22-a209-b89162025645}; !- Object Name

OS:AdditionalProperties,
  {a3779a36-5f49-4c96-bbb9-ae06ba9cdb0e}, !- Handle
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}; !- Object Name

OS:AdditionalProperties,
  {7baba2a8-b3f1-4e0d-ac89-287aa709b4aa}, !- Handle
  {14c885f9-8eda-4e94-9e66-1f051c9ff106}; !- Object Name

OS:AdditionalProperties,
  {85a2f278-f0e9-4742-a3f4-b4bdb6e90cb2}, !- Handle
  {2cefc067-3088-4024-9836-be64f513f50d}; !- Object Name

OS:AdditionalProperties,
  {af61d78a-5ef7-45d4-ac86-427d0aaa0098}, !- Handle
  {1c03bc19-bead-4cbf-9f03-5cb47a893c1c}; !- Object Name

OS:AdditionalProperties,
  {9ed800c7-5dde-4f42-8e2c-a9898e90a112}, !- Handle
  {88414c2f-4f11-4a23-8656-75c5467d13a6}; !- Object Name

OS:AdditionalProperties,
  {be98a88b-179d-448d-931f-9f50ca3770d1}, !- Handle
  {bcfdf1c8-90b0-4152-91c5-4dcf2223ceff}; !- Object Name

OS:AdditionalProperties,
  {661f846d-ff51-424d-9c42-786ad3cae539}, !- Handle
  {51b879cc-15e2-48ef-80d7-25be939d1bff}; !- Object Name

OS:AdditionalProperties,
  {cd9a548a-f91e-4628-b00f-30a7501f4e46}, !- Handle
  {39293acd-881a-4cf5-8a8b-f49b0ae43715}; !- Object Name

OS:AdditionalProperties,
  {5bcb0531-759f-4342-826f-6b8526addf3a}, !- Handle
  {1277c946-80ac-47b0-8173-504914adba57}; !- Object Name

OS:AdditionalProperties,
  {45c33e48-7b86-45c5-8aa2-c95126e8154f}, !- Handle
  {4c6cd907-6e74-415b-a4b9-d47686048a7e}; !- Object Name

OS:AdditionalProperties,
  {1cb64854-a666-41bb-83a4-7d9d42943fe8}, !- Handle
  {8ec4a49d-b6ea-4e01-a14f-380cae57e306}; !- Object Name

OS:AdditionalProperties,
  {1cddaecf-721e-40ca-aa2b-bad0e91faa74}, !- Handle
  {b8529b41-65f0-49ca-a977-99cbcd83b5c7}; !- Object Name

OS:AdditionalProperties,
  {5613b795-a6cb-4a30-96d0-2f61afdfc9fe}, !- Handle
  {9cc44b48-f66d-4be6-ac88-eb2dc917d9c8}; !- Object Name

OS:AdditionalProperties,
  {75cb278e-a623-4699-bcd4-c9a60d59025a}, !- Handle
  {a4941f2d-733d-442e-9ca9-f5ed9da53beb}; !- Object Name

OS:AdditionalProperties,
  {d8b52e4d-b31f-4448-b24e-817a8571cb3f}, !- Handle
  {d5f8592e-5e1d-4acb-91f5-78e350d8bc95}; !- Object Name

OS:AdditionalProperties,
  {5ee6cc80-bddf-47e7-a663-570f4ed4b79a}, !- Handle
  {59b22711-ffd7-4327-9071-4b93a84d986f}; !- Object Name

OS:AdditionalProperties,
  {31c7cfa4-2930-4194-8991-a95698ef3ccf}, !- Handle
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}; !- Object Name

OS:AdditionalProperties,
  {f798c15b-941e-4dc0-94ed-27574ea45823}, !- Handle
  {a8589e72-c401-4b2b-ad9c-64982dd82a59}; !- Object Name

OS:AdditionalProperties,
  {6ae2c78d-dba4-4911-b1a4-be96d1671099}, !- Handle
  {096f4bc6-3486-4f54-85de-2e3d444b7057}; !- Object Name

OS:AdditionalProperties,
  {b7e89548-365c-4414-96d6-d18f535e9aad}, !- Handle
  {36abf66b-38ad-4509-a65c-f4854b34504e}; !- Object Name

OS:AdditionalProperties,
  {5aa513af-f182-41fd-bdce-e70803b7b89b}, !- Handle
  {4d0c8ce0-99ad-4743-ac40-8c8af5394c9e}; !- Object Name

OS:AdditionalProperties,
  {e85bfa18-71e2-49b3-8884-6796228de80b}, !- Handle
  {0fe4b055-8666-46d1-86bb-f8a2db72f340}; !- Object Name

OS:AdditionalProperties,
  {24c6682f-89d7-41ab-a6a5-281c9a71055f}, !- Handle
  {54094ce7-8dea-432e-b9dc-251420d45432}; !- Object Name

OS:AdditionalProperties,
  {ae0c9f4f-c2b1-47a9-84bc-426ef8606556}, !- Handle
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}; !- Object Name

OS:AdditionalProperties,
  {2ff6385f-f038-4f44-95c6-5d3ecac82e01}, !- Handle
  {18919699-56a0-44c2-8dd3-2010b8b6cf92}; !- Object Name

OS:AdditionalProperties,
  {264c2dfd-4bc2-4d7e-92b6-bb1807ad3184}, !- Handle
  {d6f4eff8-6a97-41df-b045-b6ec65027ace}; !- Object Name

OS:AdditionalProperties,
  {f118f672-4007-44ce-b97a-d339017033bb}, !- Handle
  {d0a0ac4c-ecfc-46bf-a22d-9f37a9068168}; !- Object Name

OS:AdditionalProperties,
  {010535d5-ab52-47b7-9a75-d47f116761c2}, !- Handle
  {cb53b734-9a5b-426d-9210-5a3a77d48114}; !- Object Name

OS:AdditionalProperties,
  {7d0f29e3-2851-403c-8925-5e9da365f22b}, !- Handle
  {954779f1-851f-461b-950e-f6b286328b2d}; !- Object Name

OS:AdditionalProperties,
  {a1f79ef3-842b-4ef5-9a6c-bddadc6b05f4}, !- Handle
  {85ac6f3e-a0b5-4457-a1ff-5cde1ac16d2d}; !- Object Name

OS:AdditionalProperties,
  {8a080569-d44e-4356-a075-890da90b5132}, !- Handle
  {f59196a7-21df-4f0f-8762-3ed906394e4e}; !- Object Name

OS:AdditionalProperties,
  {a6b0b45b-79e9-48c0-8df3-70b758473c8b}, !- Handle
  {951fbc27-443a-4e64-9019-3a99f71a34e0}; !- Object Name

OS:AdditionalProperties,
  {43bbbe3b-f030-4bb0-add5-a8a3c70e8959}, !- Handle
  {7114c9c9-a8db-4e85-99be-b52da9e4fbfc}; !- Object Name

OS:AdditionalProperties,
  {5e043f4b-c08b-47b8-b2be-21c34f7c2e35}, !- Handle
  {6c73e8a7-b663-40be-92ff-464eaa0a41db}; !- Object Name

OS:AdditionalProperties,
  {8f28f245-f621-4ce3-a8d2-a80f4ebf8256}, !- Handle
  {71bcfc5a-c352-4471-a82c-79cb47d7303f}; !- Object Name

OS:AdditionalProperties,
  {4a21fa81-2eeb-45f1-bd73-d410142acf7d}, !- Handle
  {e668788e-f429-4f98-bb56-2bd63d81baf7}; !- Object Name

OS:AdditionalProperties,
  {e2c9d589-7626-4329-b648-ca72be43b642}, !- Handle
  {004d251c-8d9f-416d-9512-9302f58d12ed}; !- Object Name

OS:AdditionalProperties,
  {0fdb8839-c5c1-473a-aa85-171c7cd42de4}, !- Handle
  {d1c1a6a6-1e22-4375-b232-4ecb61a79be1}; !- Object Name

OS:AdditionalProperties,
  {fd3f19b8-aa1d-46f7-aa5f-e111fef0d579}, !- Handle
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}; !- Object Name

OS:AdditionalProperties,
  {f5326e56-b6da-41da-9361-c9892b7e648c}, !- Handle
  {d47f643a-3a6d-4d14-be0e-0d30dd353dcd}; !- Object Name

OS:AdditionalProperties,
  {dbd53a87-5139-43df-87c4-e420f259fce4}, !- Handle
  {67eab284-b71c-4568-8ea7-255c23f6e807}; !- Object Name

OS:AdditionalProperties,
  {c4c49897-74a8-4fd2-a6c8-4a44bee706c2}, !- Handle
  {0b19703b-b8f6-4f5b-b0ee-a9bcfecc5c22}; !- Object Name

OS:AdditionalProperties,
  {56ff3a99-2f97-4b3b-8b7b-d44aad4f7c6c}, !- Handle
  {9854a1de-fbae-422c-8db1-913e85197d10}; !- Object Name

OS:AdditionalProperties,
  {14a492bd-3e89-4432-8c62-297f9e36b756}, !- Handle
  {14571f3f-a8bc-48a6-84bb-cad04caa128d}; !- Object Name

OS:AdditionalProperties,
  {3384d4c4-938d-4aed-8448-a5ac562145ce}, !- Handle
  {a677685c-748c-46cc-92d0-435f01fbd1fe}; !- Object Name

OS:AdditionalProperties,
  {69552ee7-79ba-4cf4-a1b0-272724faac74}, !- Handle
  {750a8193-f512-49ed-9b6f-c81d589b211b}; !- Object Name

OS:AdditionalProperties,
  {335bf1be-816e-4d83-adf0-4c88412370c8}, !- Handle
  {201d64c1-c2aa-49e9-83e1-748330320258}; !- Object Name

OS:AdditionalProperties,
  {555c1144-edd7-44ea-ab0d-9b414bcfcb19}, !- Handle
  {97deb3a8-db09-4246-8847-ab519f040e82}; !- Object Name

OS:AdditionalProperties,
  {d4e5cd70-be7b-47bc-a1c7-c741b39a2e3d}, !- Handle
  {7fc88d09-56b7-4b80-83c7-d4025315bcf4}; !- Object Name

OS:AdditionalProperties,
  {23027a13-4e21-451c-a0df-6701a0a786a2}, !- Handle
  {3d8cb333-7556-4d64-985c-7fdf7a159cd2}; !- Object Name

OS:AdditionalProperties,
  {79ead0d2-5575-410f-8605-f7ad1d1ef4b0}, !- Handle
  {f2b25d2a-0e6b-4f3b-b0e1-eacd32bf7875}; !- Object Name

OS:AdditionalProperties,
  {ea8c58d8-560a-47a1-ba09-2e982e6bf0a6}, !- Handle
  {4a01c65e-8737-4524-ad0c-c22a002f1b2e}; !- Object Name

OS:AdditionalProperties,
  {e5f07a88-71a7-47cf-ae16-56f7b843f929}, !- Handle
  {65ffd6cb-2fe7-40fc-a3dd-e8561ef49392}; !- Object Name

OS:AdditionalProperties,
  {4f01ac3e-4562-4db3-904f-6f12fd11db64}, !- Handle
  {27244543-d366-4eaa-88d3-5e92dc4f5c54}; !- Object Name

OS:AdditionalProperties,
  {08883f45-d3c7-43dd-bf03-64b92a9cbb2d}, !- Handle
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}; !- Object Name

OS:AdditionalProperties,
  {28ca01c4-5a73-4451-97a9-30ef961e0a7d}, !- Handle
  {e9ab5bb5-5b58-4b9b-8f38-217a8e6cd128}; !- Object Name

OS:AdditionalProperties,
  {f27d8752-08fb-4cc1-b0da-189eca8237ec}, !- Handle
  {2f9d96cf-83f2-43bd-98d4-11dbf93c2ad0}; !- Object Name

OS:AdditionalProperties,
  {5d282943-1c93-4974-9d74-c3183a66f8cc}, !- Handle
  {9a707e17-bbb4-45d9-ad5d-a1986076e61f}; !- Object Name

OS:AdditionalProperties,
  {717ef867-6231-42e7-b180-5b81b833fbed}, !- Handle
  {cf047a7e-1a12-4ef3-8899-132ee1c4a48a}; !- Object Name

OS:AdditionalProperties,
  {dad6600b-7ec9-4a1c-b6e3-f57ce1e1610a}, !- Handle
  {79dff5df-df48-4102-bb7b-101bf41052d0}; !- Object Name

OS:AdditionalProperties,
  {2c84a612-9359-431b-93e7-4dfa7062b1b1}, !- Handle
  {2fa94145-7174-42ef-8245-b70e2e53ee50}; !- Object Name

OS:AdditionalProperties,
  {77c56e79-f62f-4f3b-9500-dcb1a69621b3}, !- Handle
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}; !- Object Name

OS:AdditionalProperties,
  {06c59528-916a-437f-9fad-732d15de82c0}, !- Handle
  {75ea6b17-40d3-454d-a545-2a1831079fd9}; !- Object Name

OS:AdditionalProperties,
  {9cf17ebb-7a81-40d9-a36c-e9892890b23b}, !- Handle
  {82ce4347-4f99-4f2b-832f-941e292d8030}; !- Object Name

OS:AdditionalProperties,
  {595ac20c-9c2f-4262-9af6-796abafb0838}, !- Handle
  {f09a62f2-be0c-4009-a21b-200e1fbf95ac}; !- Object Name

OS:AdditionalProperties,
  {ed1b15c6-5f43-4c38-95d4-0bd38742b830}, !- Handle
  {7a29e40b-bc3c-47fc-a1f5-975f1ebec243}; !- Object Name

OS:AdditionalProperties,
  {9fed8fec-d473-413d-afe8-6282cfe1159f}, !- Handle
  {e0c6fdb7-de4d-4723-90ec-2bb008a291a8}; !- Object Name

OS:AdditionalProperties,
  {b18ea00c-9459-4ce4-a383-da42640d7228}, !- Handle
  {2c83e541-ae29-4198-99cd-ea9fa9b7c5a4}; !- Object Name

OS:AdditionalProperties,
  {83236d5d-10a8-4c60-a3ae-14d93eeda1e9}, !- Handle
  {e469f96f-9fc5-4bad-ac01-216dd76d84e0}; !- Object Name

OS:AdditionalProperties,
  {9874a272-3a34-4298-b77f-bc94fe5a1b36}, !- Handle
  {978845b6-76a8-421e-9a27-da50993b8e0a}; !- Object Name

OS:AdditionalProperties,
  {dd9ca44a-bbe1-445a-b8d8-8ee6f5650c10}, !- Handle
  {d7fef14e-816b-47fa-a822-eef845b7f5a8}; !- Object Name

OS:AdditionalProperties,
  {88975907-fbf4-4362-96c6-8e8d4e489004}, !- Handle
  {78ca21fa-85ac-46fa-a71b-1b3d4b56e557}; !- Object Name

OS:AdditionalProperties,
  {7ee040d3-42b1-4100-abc2-f5082c022b1c}, !- Handle
  {50b3b1e5-511d-435c-bb2f-afef0998a41c}; !- Object Name

OS:AdditionalProperties,
  {21cbcfe7-9bf0-4287-b053-770429fb758c}, !- Handle
  {ae44f3f4-75e4-4c0b-a378-bad626a49f03}; !- Object Name

OS:AdditionalProperties,
  {2b154902-243e-4b54-b6f6-91bb136439c8}, !- Handle
  {4062180c-fa4c-4924-b3a4-557adf2982c8}; !- Object Name

OS:AdditionalProperties,
  {ac92042b-c97c-48f7-aae2-96abfbc17236}, !- Handle
  {8874c90d-910b-4fc6-af89-19d8c080a89a}; !- Object Name

OS:Material:NoMass,
  {4d053f76-2a13-41e7-a837-1f4bc5b90e14}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af ... uprated, !- Name
  Smooth,                                 !- Roughness
  5.24367220937705,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e36e54a-ca3a-462a-9875-1c63dc16c431}, !- Handle
  {4d053f76-2a13-41e7-a837-1f4bc5b90e14}; !- Material Name

OS:Material:NoMass,
  {2a56a079-e7e5-445f-9db7-20adfca2167a}, !- Handle
  Typical IEAD Roof 20112019 6A uprated,  !- Name
  Smooth,                                 !- Roughness
  7.99400287734031,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb91cad8-624d-4c93-8e9e-7a974ae4b4ff}, !- Handle
  {2a56a079-e7e5-445f-9db7-20adfca2167a}; !- Material Name

OS:Construction,
  {e3325638-77ee-4fd4-9c51-4a9e796de415}, !- Handle
  Surface 10 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {fddd34a7-893d-4a31-995e-fb3d452d1bca}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b0cf1490-e981-4a1d-b1b6-5c430e6db7d6}, !- Handle
  {e3325638-77ee-4fd4-9c51-4a9e796de415}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fddd34a7-893d-4a31-995e-fb3d452d1bca}, !- Handle
  Surface 10 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.3510417384112,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4027267d-f3b9-4dec-aa2e-c6813aa3dc52}, !- Handle
  {fddd34a7-893d-4a31-995e-fb3d452d1bca}; !- Material Name

OS:Construction,
  {8d415cdf-7256-46ad-a884-3b41380391b5}, !- Handle
  Surface 101 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {59159ac6-72b9-4e49-880e-b3c807d84a87}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {e23dc3ae-42de-46e2-b96a-df61377eaa1f}, !- Handle
  {8d415cdf-7256-46ad-a884-3b41380391b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {59159ac6-72b9-4e49-880e-b3c807d84a87}, !- Handle
  Surface 101 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.85887801717753,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c3393d4-592d-486d-9234-3780ed63fa7c}, !- Handle
  {59159ac6-72b9-4e49-880e-b3c807d84a87}; !- Material Name

OS:Construction,
  {b84d7d93-917f-4f8d-9a3e-cd4a41955762}, !- Handle
  Surface 102 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {adf4f45a-df17-4fd6-959c-815183863f37}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a780a181-4748-4be3-8f0f-d759529774f8}, !- Handle
  {b84d7d93-917f-4f8d-9a3e-cd4a41955762}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {adf4f45a-df17-4fd6-959c-815183863f37}, !- Handle
  Surface 102 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2abc43c-72d3-477b-99bc-b2d05f2e22b7}, !- Handle
  {adf4f45a-df17-4fd6-959c-815183863f37}; !- Material Name

OS:Construction,
  {949ecc5c-2052-4374-a9d6-c8685c8cfbf4}, !- Handle
  Surface 103 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {e18c0f0d-1c92-47b8-8cc1-4b5dc2b8a48f}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {3aa3efee-ff00-493f-8fc0-a6fd4bfa0bbc}, !- Handle
  {949ecc5c-2052-4374-a9d6-c8685c8cfbf4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e18c0f0d-1c92-47b8-8cc1-4b5dc2b8a48f}, !- Handle
  Surface 103 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b8c77110-a538-4f2b-a3ac-d428e2f4fb81}, !- Handle
  {e18c0f0d-1c92-47b8-8cc1-4b5dc2b8a48f}; !- Material Name

OS:Construction,
  {5f7c74ec-dc11-4232-b47c-8a82fbbd416b}, !- Handle
  Surface 104 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {69e571e8-449a-45ab-9e63-d1175d55836c}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {dc75e7fe-4664-4f20-ad1f-2c9519315e3e}, !- Handle
  {5f7c74ec-dc11-4232-b47c-8a82fbbd416b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {69e571e8-449a-45ab-9e63-d1175d55836c}, !- Handle
  Surface 104 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22b8770f-f555-4576-b952-122ad4c53e76}, !- Handle
  {69e571e8-449a-45ab-9e63-d1175d55836c}; !- Material Name

OS:Construction,
  {93539698-d825-4933-b8fe-584916747164}, !- Handle
  Surface 107 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {d8a55efb-b4a6-46f1-9622-7111e2c9810e}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {3c1dc278-675f-456d-b487-1568827e12cd}, !- Handle
  {93539698-d825-4933-b8fe-584916747164}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d8a55efb-b4a6-46f1-9622-7111e2c9810e}, !- Handle
  Surface 107 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.46781327810324,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a33513-5a29-4397-99cc-22b05416bb12}, !- Handle
  {d8a55efb-b4a6-46f1-9622-7111e2c9810e}; !- Material Name

OS:Construction,
  {bb5699f4-ae46-4591-b548-49178832de6a}, !- Handle
  Surface 108 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b920635f-6f6b-4439-8448-df2f84274937}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {3672b3a3-44c3-4dfb-9455-e019bdf89f0c}, !- Handle
  {bb5699f4-ae46-4591-b548-49178832de6a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b920635f-6f6b-4439-8448-df2f84274937}, !- Handle
  Surface 108 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.84410896490341,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39d7ea99-d81f-4095-8c70-11fe2a0a398e}, !- Handle
  {b920635f-6f6b-4439-8448-df2f84274937}; !- Material Name

OS:Construction,
  {70642d59-5901-4578-8e79-9643b9356294}, !- Handle
  Surface 109 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {6db68bbc-520c-4ad1-9396-b22b2aa4f380}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {7e8158ba-6684-4c2c-8094-ba95f2fac5fa}, !- Handle
  {70642d59-5901-4578-8e79-9643b9356294}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6db68bbc-520c-4ad1-9396-b22b2aa4f380}, !- Handle
  Surface 109 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1673d05c-50fd-4285-8ad6-c2aca040592e}, !- Handle
  {6db68bbc-520c-4ad1-9396-b22b2aa4f380}; !- Material Name

OS:Construction,
  {8290a37b-8a20-4122-88eb-6d05f099b761}, !- Handle
  Surface 110 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b02a6341-8478-4929-b54e-801b60ad0080}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {20c96a02-cbc4-4dcb-8849-6ad11f49f4be}, !- Handle
  {8290a37b-8a20-4122-88eb-6d05f099b761}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b02a6341-8478-4929-b54e-801b60ad0080}, !- Handle
  Surface 110 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d44a0df1-bcfe-4084-a564-729684526bf0}, !- Handle
  {b02a6341-8478-4929-b54e-801b60ad0080}; !- Material Name

OS:Construction,
  {83c60ed4-ae5d-4cd2-8a42-4f8090fa477b}, !- Handle
  Surface 111 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {f4a9debf-5db8-41ef-99a7-3e8c67cd5fc5}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {4fc64e9a-a85c-46c4-9736-bb212cd9ab87}, !- Handle
  {83c60ed4-ae5d-4cd2-8a42-4f8090fa477b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f4a9debf-5db8-41ef-99a7-3e8c67cd5fc5}, !- Handle
  Surface 111 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d912ce1-beff-400b-9563-17f4111fdcf0}, !- Handle
  {f4a9debf-5db8-41ef-99a7-3e8c67cd5fc5}; !- Material Name

OS:Construction,
  {98472a4b-0644-443e-b4b9-9fa147217d10}, !- Handle
  Surface 114 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {51c8a344-3390-4964-97c6-459fda63fe82}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {68e5a84e-8147-4fd4-b924-6e6fd56d939d}, !- Handle
  {98472a4b-0644-443e-b4b9-9fa147217d10}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {51c8a344-3390-4964-97c6-459fda63fe82}, !- Handle
  Surface 114 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94104e83-5d72-40d5-92ba-a18c017a9482}, !- Handle
  {51c8a344-3390-4964-97c6-459fda63fe82}; !- Material Name

OS:Construction,
  {544cea21-6903-45aa-9efe-907a4192a401}, !- Handle
  Surface 115 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {0de6524a-e374-4cc2-85e1-a7f5b70fd396}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {72f7db49-d8ca-4a66-a70f-8dd52cd671ac}, !- Handle
  {544cea21-6903-45aa-9efe-907a4192a401}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0de6524a-e374-4cc2-85e1-a7f5b70fd396}, !- Handle
  Surface 115 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.79695612436381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {316cf441-7bfa-4387-962f-d8ab0ce8c1aa}, !- Handle
  {0de6524a-e374-4cc2-85e1-a7f5b70fd396}; !- Material Name

OS:Construction,
  {473824fa-7af2-49a0-961b-38be706a2775}, !- Handle
  Surface 116 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {f213a2a6-30b9-4189-978f-7d3069b6cd88}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b1d1b3bd-b8d6-4e73-8351-08f3dad0854c}, !- Handle
  {473824fa-7af2-49a0-961b-38be706a2775}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f213a2a6-30b9-4189-978f-7d3069b6cd88}, !- Handle
  Surface 116 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.76693808458122,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31ee75e5-0db2-49ee-b772-4dbebdaca154}, !- Handle
  {f213a2a6-30b9-4189-978f-7d3069b6cd88}; !- Material Name

OS:Construction,
  {b6790a15-d1c8-4224-9ba3-fa2ed0bae47e}, !- Handle
  Surface 117 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {86f6ee0b-b07c-4a44-9178-ba21df0043d9}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {de302045-6d53-4d65-b788-46bde2c23117}, !- Handle
  {b6790a15-d1c8-4224-9ba3-fa2ed0bae47e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {86f6ee0b-b07c-4a44-9178-ba21df0043d9}, !- Handle
  Surface 117 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e45ab8b0-6874-436a-a058-f72753592f56}, !- Handle
  {86f6ee0b-b07c-4a44-9178-ba21df0043d9}; !- Material Name

OS:Construction,
  {ff37b6fc-cf7e-4019-bebe-cd9e4697f421}, !- Handle
  Surface 120 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {6881e747-8b81-4690-bb66-9f17715e0537}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {343b0c60-4786-4bfb-b278-6e80387cca86}, !- Handle
  {ff37b6fc-cf7e-4019-bebe-cd9e4697f421}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6881e747-8b81-4690-bb66-9f17715e0537}, !- Handle
  Surface 120 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.85887801717753,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8138e82f-e8cb-4e31-a6fd-d1e580d1b8cd}, !- Handle
  {6881e747-8b81-4690-bb66-9f17715e0537}; !- Material Name

OS:Construction,
  {67f78d1b-db48-4a83-8787-90f0d566b851}, !- Handle
  Surface 122 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3a071d46-b043-42eb-a983-2612c025c15a}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {873a58b0-00c5-423e-bd7f-d0b017e29162}, !- Handle
  {67f78d1b-db48-4a83-8787-90f0d566b851}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3a071d46-b043-42eb-a983-2612c025c15a}, !- Handle
  Surface 122 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5046603a-b6e1-417f-a838-bdb84965b1f1}, !- Handle
  {3a071d46-b043-42eb-a983-2612c025c15a}; !- Material Name

OS:Construction,
  {6fa34a7a-6720-40fe-9389-573912c7ff0e}, !- Handle
  Surface 123 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {6915f7f1-44ec-4a4f-a9df-2c1017b1ba56}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf2a9bb8-8a9b-4a86-b75d-a9bb4b4c6afd}, !- Handle
  {6fa34a7a-6720-40fe-9389-573912c7ff0e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6915f7f1-44ec-4a4f-a9df-2c1017b1ba56}, !- Handle
  Surface 123 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01cd8c81-6575-4c50-95c8-9c107f373b01}, !- Handle
  {6915f7f1-44ec-4a4f-a9df-2c1017b1ba56}; !- Material Name

OS:Construction,
  {6283083d-f9e9-4fd8-a5ea-196eae104e19}, !- Handle
  Surface 126 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {2993e5ff-c56a-490e-a06c-c634938a281f}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {ad7ce2e8-cc0d-420a-9086-0391fcb51aec}, !- Handle
  {6283083d-f9e9-4fd8-a5ea-196eae104e19}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2993e5ff-c56a-490e-a06c-c634938a281f}, !- Handle
  Surface 126 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d2a3890-ead5-4ea4-93b5-24324c02ac5b}, !- Handle
  {2993e5ff-c56a-490e-a06c-c634938a281f}; !- Material Name

OS:Construction,
  {140b4f3b-c21f-457f-8ab0-f8eeced72b15}, !- Handle
  Surface 128 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {950ef5d8-77c0-4345-9747-d3da051346a9}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b13a5806-14ca-44aa-bbe1-b526325e63ef}, !- Handle
  {140b4f3b-c21f-457f-8ab0-f8eeced72b15}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {950ef5d8-77c0-4345-9747-d3da051346a9}, !- Handle
  Surface 128 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.85887801717753,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fca2801c-e9eb-45b9-bf35-6b60d45090de}, !- Handle
  {950ef5d8-77c0-4345-9747-d3da051346a9}; !- Material Name

OS:Construction,
  {b84d93d9-7068-4527-ac42-82a434d1c802}, !- Handle
  Surface 129 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {8ddf77a9-7070-4c16-ac35-3fe3a9ed021e}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {129e0222-4698-4a18-ac0c-d46430514c0c}, !- Handle
  {b84d93d9-7068-4527-ac42-82a434d1c802}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8ddf77a9-7070-4c16-ac35-3fe3a9ed021e}, !- Handle
  Surface 129 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3590554b-a834-4ff6-a85c-ab7b9b0d1810}, !- Handle
  {8ddf77a9-7070-4c16-ac35-3fe3a9ed021e}; !- Material Name

OS:Construction,
  {6d1170bf-de80-4cf5-9aee-70233cbde9f3}, !- Handle
  Surface 132 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {9a148876-52ff-429c-89a1-c6340dc127fb}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {d4810ecb-3bb4-45d9-a3cf-0eb8f1ca63d6}, !- Handle
  {6d1170bf-de80-4cf5-9aee-70233cbde9f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9a148876-52ff-429c-89a1-c6340dc127fb}, !- Handle
  Surface 132 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.3448502186292,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {116cc928-e6de-4911-b2f4-4dedff0dcaa9}, !- Handle
  {9a148876-52ff-429c-89a1-c6340dc127fb}; !- Material Name

OS:Construction,
  {894dfab4-8e5f-42ca-89b6-9310ade88fe3}, !- Handle
  Surface 133 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {2eeb2ed6-959a-4420-8a16-5143246f800d}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {28051184-3565-41f8-b7aa-1bc26017dc4c}, !- Handle
  {894dfab4-8e5f-42ca-89b6-9310ade88fe3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2eeb2ed6-959a-4420-8a16-5143246f800d}, !- Handle
  Surface 133 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.65409835998513,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05e14f45-a67a-488d-a3ff-707281718b05}, !- Handle
  {2eeb2ed6-959a-4420-8a16-5143246f800d}; !- Material Name

OS:Construction,
  {55f3019b-5c7e-4ae0-86a5-c7188bbf7914}, !- Handle
  Surface 134 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {0fa8eaa6-fb78-4f66-a770-2435af445da2}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {e5f1b177-3817-44cb-88e7-062c5d0d7c15}, !- Handle
  {55f3019b-5c7e-4ae0-86a5-c7188bbf7914}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0fa8eaa6-fb78-4f66-a770-2435af445da2}, !- Handle
  Surface 134 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fefca488-c5bc-43ef-9445-8ff39a53ab81}, !- Handle
  {0fa8eaa6-fb78-4f66-a770-2435af445da2}; !- Material Name

OS:Construction,
  {f17a6efa-62c2-4114-ac41-48ba5f487f97}, !- Handle
  Surface 135 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {74457fc3-35fb-4834-ab64-977f397f8371}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {cd6696de-7536-444e-a535-fcec79c191c4}, !- Handle
  {f17a6efa-62c2-4114-ac41-48ba5f487f97}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {74457fc3-35fb-4834-ab64-977f397f8371}, !- Handle
  Surface 135 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b10e6c7-0583-409d-947c-59d2596daae1}, !- Handle
  {74457fc3-35fb-4834-ab64-977f397f8371}; !- Material Name

OS:Construction,
  {6f1a2fb7-90b1-4184-81d0-d9875fff272f}, !- Handle
  Surface 136 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {e9433c2e-a9cd-4b47-b007-65981790c4c6}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a019c634-dfaf-4309-87ae-b875e62d3cdf}, !- Handle
  {6f1a2fb7-90b1-4184-81d0-d9875fff272f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e9433c2e-a9cd-4b47-b007-65981790c4c6}, !- Handle
  Surface 136 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c50d6436-a944-4c72-8b00-23aff756ed26}, !- Handle
  {e9433c2e-a9cd-4b47-b007-65981790c4c6}; !- Material Name

OS:Construction,
  {ae6ce66e-736f-4aaf-9229-8002ad4ec0a8}, !- Handle
  Surface 137 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {e6539346-b54c-4d6a-aecb-dc45cbefb0bd}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {f061fa5f-c084-4f3a-9072-491139b901bc}, !- Handle
  {ae6ce66e-736f-4aaf-9229-8002ad4ec0a8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e6539346-b54c-4d6a-aecb-dc45cbefb0bd}, !- Handle
  Surface 137 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12cb19a3-3bba-45da-a5db-8411f410d095}, !- Handle
  {e6539346-b54c-4d6a-aecb-dc45cbefb0bd}; !- Material Name

OS:Construction,
  {f5b79261-bb9e-4a98-9b2c-0dc9f43e6696}, !- Handle
  Surface 139 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {81836b10-e007-48b3-9d24-eb045bffe66e}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {4abe9f97-53de-43e2-b6d5-e03afe2699af}, !- Handle
  {f5b79261-bb9e-4a98-9b2c-0dc9f43e6696}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {81836b10-e007-48b3-9d24-eb045bffe66e}, !- Handle
  Surface 139 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.50541656807356,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c24617b4-af87-4830-bdf4-947db2db8d7d}, !- Handle
  {81836b10-e007-48b3-9d24-eb045bffe66e}; !- Material Name

OS:Construction,
  {9fc59970-29c5-48f9-96e4-21aaa5913a80}, !- Handle
  Surface 14 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {4e82b210-2311-446a-aed1-50f0aab63106}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {8e91e258-f712-44f1-89df-d2fbed2931ce}, !- Handle
  {9fc59970-29c5-48f9-96e4-21aaa5913a80}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4e82b210-2311-446a-aed1-50f0aab63106}, !- Handle
  Surface 14 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.90963405113555,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42d9cb84-3a75-4ef4-9aa5-5a471f3a9e11}, !- Handle
  {4e82b210-2311-446a-aed1-50f0aab63106}; !- Material Name

OS:Construction,
  {3691e789-d2f1-42bd-8916-71edc8435221}, !- Handle
  Surface 140 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3b8b07ee-93bf-4759-af31-6f96d27160c7}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {02e35ba4-ac60-4334-a58e-8b41f0412054}, !- Handle
  {3691e789-d2f1-42bd-8916-71edc8435221}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3b8b07ee-93bf-4759-af31-6f96d27160c7}, !- Handle
  Surface 140 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae50c8eb-3808-4d4d-ad29-e1d60c03bca4}, !- Handle
  {3b8b07ee-93bf-4759-af31-6f96d27160c7}; !- Material Name

OS:Construction,
  {cb672d4a-2007-46b3-af6f-e16721bab1f5}, !- Handle
  Surface 141 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {108c124a-e8fd-4443-af1e-286a06375c4b}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b8936aae-228a-40cf-852a-572634c0c2b2}, !- Handle
  {cb672d4a-2007-46b3-af6f-e16721bab1f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {108c124a-e8fd-4443-af1e-286a06375c4b}, !- Handle
  Surface 141 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5865838a-10f1-4da6-a585-f7f75cada995}, !- Handle
  {108c124a-e8fd-4443-af1e-286a06375c4b}; !- Material Name

OS:Construction,
  {63464523-7895-474d-8a4f-4dd482efc420}, !- Handle
  Surface 142 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {7ce18efe-d675-42cd-919a-7d316fbfb086}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {9835130a-b2a4-4b8a-b879-71890cb06612}, !- Handle
  {63464523-7895-474d-8a4f-4dd482efc420}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7ce18efe-d675-42cd-919a-7d316fbfb086}, !- Handle
  Surface 142 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {713b78c3-b4b4-49ce-8fe3-23b556335db1}, !- Handle
  {7ce18efe-d675-42cd-919a-7d316fbfb086}; !- Material Name

OS:Construction,
  {02d34ee0-eac2-4fc6-829a-28dbef267fa9}, !- Handle
  Surface 143 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {fd22b16c-e1a4-4b4e-b5ef-505453f73181}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a9562be4-fbf8-4d5f-98a5-e9b7c6f51e3e}, !- Handle
  {02d34ee0-eac2-4fc6-829a-28dbef267fa9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fd22b16c-e1a4-4b4e-b5ef-505453f73181}, !- Handle
  Surface 143 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb2cda36-34d2-457d-a1dc-91aacba99bbe}, !- Handle
  {fd22b16c-e1a4-4b4e-b5ef-505453f73181}; !- Material Name

OS:Construction,
  {344f4daa-9806-4573-b655-c87941dd7ca8}, !- Handle
  Surface 144 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {5d8e34b2-6493-47ab-8e04-b4a048c9e4c4}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {c0d0bd15-4c02-40e2-b819-81b2d3127a35}, !- Handle
  {344f4daa-9806-4573-b655-c87941dd7ca8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5d8e34b2-6493-47ab-8e04-b4a048c9e4c4}, !- Handle
  Surface 144 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.3295024064284,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dbd5c3b5-c1fb-4ab1-8199-d84942da6764}, !- Handle
  {5d8e34b2-6493-47ab-8e04-b4a048c9e4c4}; !- Material Name

OS:Construction,
  {800e9377-28f6-4215-893e-40e89085dcc4}, !- Handle
  Surface 145 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {6db26933-c188-4b10-af83-525f92ba3d8d}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b50161f6-1fbb-4dab-b26c-6f92b53b1a24}, !- Handle
  {800e9377-28f6-4215-893e-40e89085dcc4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6db26933-c188-4b10-af83-525f92ba3d8d}, !- Handle
  Surface 145 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.3295024064284,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc35d7d1-d141-43a8-985b-c79eb526f474}, !- Handle
  {6db26933-c188-4b10-af83-525f92ba3d8d}; !- Material Name

OS:Construction,
  {46fedb38-4250-4ab4-9e25-1ec6a25125d0}, !- Handle
  Surface 146 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c37e0870-ca91-4dfc-af64-730eaee29209}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c41eb7a-797c-4f56-8dcb-2079dcc04d0b}, !- Handle
  {46fedb38-4250-4ab4-9e25-1ec6a25125d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c37e0870-ca91-4dfc-af64-730eaee29209}, !- Handle
  Surface 146 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c0504d4-8057-4d2e-b061-d2b4b991c001}, !- Handle
  {c37e0870-ca91-4dfc-af64-730eaee29209}; !- Material Name

OS:Construction,
  {25e0f77d-efb0-4748-bbf5-7e8ba0088640}, !- Handle
  Surface 147 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {252d3655-f576-495b-9d24-d526b59f37fa}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {ffe55349-076e-42ba-b586-4e25c741a6ee}, !- Handle
  {25e0f77d-efb0-4748-bbf5-7e8ba0088640}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {252d3655-f576-495b-9d24-d526b59f37fa}, !- Handle
  Surface 147 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ebcbca6-bc66-4f16-8a7e-dacad2ea20d6}, !- Handle
  {252d3655-f576-495b-9d24-d526b59f37fa}; !- Material Name

OS:Construction,
  {6eb94a67-2a5a-4c17-850a-06e83137cc81}, !- Handle
  Surface 148 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {58aa6c7e-ac6e-48f6-8c6b-49d99d0beef6}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {8af6bdae-e9bc-4e9e-a10e-293d69419a9d}, !- Handle
  {6eb94a67-2a5a-4c17-850a-06e83137cc81}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {58aa6c7e-ac6e-48f6-8c6b-49d99d0beef6}, !- Handle
  Surface 148 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2bbaf3b4-6364-4419-b9b8-f52788e855e3}, !- Handle
  {58aa6c7e-ac6e-48f6-8c6b-49d99d0beef6}; !- Material Name

OS:Construction,
  {5337348b-9f23-42f9-90b7-9fbc9f03e4c2}, !- Handle
  Surface 149 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {d3446100-a6da-4d37-a95a-43722e074ba6}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f77986c-c5da-46cb-86e8-209b4441aa78}, !- Handle
  {5337348b-9f23-42f9-90b7-9fbc9f03e4c2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d3446100-a6da-4d37-a95a-43722e074ba6}, !- Handle
  Surface 149 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {851a5c56-ca9b-4ce1-8035-dc7b70edd7fd}, !- Handle
  {d3446100-a6da-4d37-a95a-43722e074ba6}; !- Material Name

OS:Construction,
  {ce7d4907-c3ed-4060-872d-07fc19b25a80}, !- Handle
  Surface 150 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {403adaf8-fd79-4e33-b544-3703053293c4}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {5268b338-ab59-4ca9-819a-eb10bb858a82}, !- Handle
  {ce7d4907-c3ed-4060-872d-07fc19b25a80}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {403adaf8-fd79-4e33-b544-3703053293c4}, !- Handle
  Surface 150 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  7.31337011020926,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d890ec88-f4ed-43af-a276-eb9a79d90034}, !- Handle
  {403adaf8-fd79-4e33-b544-3703053293c4}; !- Material Name

OS:Construction,
  {27a504d0-d16e-478b-9dc2-841bfc7b598a}, !- Handle
  Surface 152 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {20b20de7-c92d-4255-b6a6-2cd9bc674578}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {8fe480a7-06b5-4f40-84c0-45c67250df45}, !- Handle
  {27a504d0-d16e-478b-9dc2-841bfc7b598a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {20b20de7-c92d-4255-b6a6-2cd9bc674578}, !- Handle
  Surface 152 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.66262997651602,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f933c79-8622-435b-9046-71cd43dc6f9c}, !- Handle
  {20b20de7-c92d-4255-b6a6-2cd9bc674578}; !- Material Name

OS:Construction,
  {241fca0b-ebc4-4d32-90e2-8eb6327c2498}, !- Handle
  Surface 153 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {97c43126-398c-4ae1-9c8b-3a6159810a7e}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {c89c7ecf-d8bc-4fd4-b18d-c9b7ed4b4228}, !- Handle
  {241fca0b-ebc4-4d32-90e2-8eb6327c2498}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {97c43126-398c-4ae1-9c8b-3a6159810a7e}, !- Handle
  Surface 153 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5e53507-420e-47cd-a5de-306a542ec4f6}, !- Handle
  {97c43126-398c-4ae1-9c8b-3a6159810a7e}; !- Material Name

OS:Construction,
  {335c4292-eb0a-4ebb-9496-3399b287ffcb}, !- Handle
  Surface 154 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {a98cb0c7-1401-4627-99f8-ffa84c1974db}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6ce26e1-2d6e-4c29-9493-ff2da2f9d314}, !- Handle
  {335c4292-eb0a-4ebb-9496-3399b287ffcb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a98cb0c7-1401-4627-99f8-ffa84c1974db}, !- Handle
  Surface 154 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62490d75-962d-4203-b0b8-040cab8e17b0}, !- Handle
  {a98cb0c7-1401-4627-99f8-ffa84c1974db}; !- Material Name

OS:Construction,
  {2ff0ad65-c139-49f4-87d3-355f1b9b935d}, !- Handle
  Surface 155 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {51c2f346-b5e3-4974-b03d-0cd1132fa1aa}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {65855c32-8a26-4cac-9af4-e9b6b221328a}, !- Handle
  {2ff0ad65-c139-49f4-87d3-355f1b9b935d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {51c2f346-b5e3-4974-b03d-0cd1132fa1aa}, !- Handle
  Surface 155 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7266dc27-065d-48b0-8435-b93471d393f6}, !- Handle
  {51c2f346-b5e3-4974-b03d-0cd1132fa1aa}; !- Material Name

OS:Construction,
  {9a4495a4-e4ff-4796-889d-9d39ffef3df9}, !- Handle
  Surface 156 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {49650741-be42-4581-860e-c1014a63ad93}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa0154d6-c5e3-45c6-96ec-72bb637630ad}, !- Handle
  {9a4495a4-e4ff-4796-889d-9d39ffef3df9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {49650741-be42-4581-860e-c1014a63ad93}, !- Handle
  Surface 156 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ebac880f-9d8f-4685-a432-8a8d77528e89}, !- Handle
  {49650741-be42-4581-860e-c1014a63ad93}; !- Material Name

OS:Construction,
  {fc151010-ed83-4c38-a2be-f46d4fed198a}, !- Handle
  Surface 158 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {1f8e86d1-fa64-4790-86aa-eb961a43be52}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {03d00b69-7e9c-42d1-ad64-0ace3511ece2}, !- Handle
  {fc151010-ed83-4c38-a2be-f46d4fed198a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1f8e86d1-fa64-4790-86aa-eb961a43be52}, !- Handle
  Surface 158 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15c7fab0-67cd-457e-bc59-517ba8f79acb}, !- Handle
  {1f8e86d1-fa64-4790-86aa-eb961a43be52}; !- Material Name

OS:Construction,
  {c6b38338-aaf0-4d47-a8de-84117308391a}, !- Handle
  Surface 159 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {778b14e4-933a-4472-800b-8a8b7629cdeb}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {93af1293-917f-4ead-9d2b-cbe5ef993eaa}, !- Handle
  {c6b38338-aaf0-4d47-a8de-84117308391a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {778b14e4-933a-4472-800b-8a8b7629cdeb}, !- Handle
  Surface 159 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.61606163989817,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d53b6b0-5f15-4608-aaff-51b6bb05d320}, !- Handle
  {778b14e4-933a-4472-800b-8a8b7629cdeb}; !- Material Name

OS:Construction,
  {c81551a8-5a53-4152-be7a-7b81f649bc3d}, !- Handle
  Surface 160 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {9239f448-e337-4123-a2a0-3467b5fdbf71}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {0f22f246-dd54-437f-aefa-0dba32b879ee}, !- Handle
  {c81551a8-5a53-4152-be7a-7b81f649bc3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9239f448-e337-4123-a2a0-3467b5fdbf71}, !- Handle
  Surface 160 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.59174216649207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff80856c-e7c9-4ba1-a2e3-89af9a23aabf}, !- Handle
  {9239f448-e337-4123-a2a0-3467b5fdbf71}; !- Material Name

OS:Construction,
  {cb14e8b0-a052-41fd-98c5-0bc27e81d46f}, !- Handle
  Surface 161 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {8d7862e0-67f9-4cac-9962-649d1d047357}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {e02d2d97-8e87-4b2a-9cf2-3d703c7da6f3}, !- Handle
  {cb14e8b0-a052-41fd-98c5-0bc27e81d46f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8d7862e0-67f9-4cac-9962-649d1d047357}, !- Handle
  Surface 161 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ccfb75c-a660-4317-a3cb-7086a802f207}, !- Handle
  {8d7862e0-67f9-4cac-9962-649d1d047357}; !- Material Name

OS:Construction,
  {502b8422-cbb2-4345-9a23-612400949b65}, !- Handle
  Surface 162 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {7f1c76f0-b272-46e6-8b04-96b0069ba25b}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {f85afb86-319e-47e5-9172-475625566993}, !- Handle
  {502b8422-cbb2-4345-9a23-612400949b65}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7f1c76f0-b272-46e6-8b04-96b0069ba25b}, !- Handle
  Surface 162 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  5.94123973969876,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f12c7e43-49be-4774-ba87-98e44d243704}, !- Handle
  {7f1c76f0-b272-46e6-8b04-96b0069ba25b}; !- Material Name

OS:Construction,
  {1a1ea223-8033-412b-b4e9-011717fca6f0}, !- Handle
  Surface 164 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {4b7c83e9-ce5b-4c66-ba60-c44cd5ca4135}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {45b604bb-3834-4b2b-9d36-59f0a00d2432}, !- Handle
  {1a1ea223-8033-412b-b4e9-011717fca6f0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4b7c83e9-ce5b-4c66-ba60-c44cd5ca4135}, !- Handle
  Surface 164 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.66597090708287,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ba5be13-817b-42f7-968b-87bb28ca80a3}, !- Handle
  {4b7c83e9-ce5b-4c66-ba60-c44cd5ca4135}; !- Material Name

OS:Construction,
  {3d31efe3-5862-45f3-b9cd-dc50eb68ce6d}, !- Handle
  Surface 166 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {04d0cb72-b571-4ac4-8062-847c164803fb}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {e2e0169b-d966-468a-8e2b-3dcc3442ed1a}, !- Handle
  {3d31efe3-5862-45f3-b9cd-dc50eb68ce6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {04d0cb72-b571-4ac4-8062-847c164803fb}, !- Handle
  Surface 166 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {76752f5c-4030-449d-aba6-0ea44fd83063}, !- Handle
  {04d0cb72-b571-4ac4-8062-847c164803fb}; !- Material Name

OS:Construction,
  {864e81e2-85d0-4f41-918c-8a9de71dcbde}, !- Handle
  Surface 167 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {bc0d6966-7ca1-424d-9271-e58a499b5c8b}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {08bf0481-d0b4-46ae-9865-aa65988e1eed}, !- Handle
  {864e81e2-85d0-4f41-918c-8a9de71dcbde}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {bc0d6966-7ca1-424d-9271-e58a499b5c8b}, !- Handle
  Surface 167 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee4d0f70-9f0a-45f5-8bcf-92e5c7e700c9}, !- Handle
  {bc0d6966-7ca1-424d-9271-e58a499b5c8b}; !- Material Name

OS:Construction,
  {553d7eed-b466-4b1f-8568-a9f8f4547075}, !- Handle
  Surface 168 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {7a42c4fb-c147-43f6-8ea6-1af6520b1fc4}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {ec4753c9-dab5-4539-82d5-3755c9798cbe}, !- Handle
  {553d7eed-b466-4b1f-8568-a9f8f4547075}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7a42c4fb-c147-43f6-8ea6-1af6520b1fc4}, !- Handle
  Surface 168 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34623607-5de4-4801-9cf2-228528443b3d}, !- Handle
  {7a42c4fb-c147-43f6-8ea6-1af6520b1fc4}; !- Material Name

OS:Construction,
  {8aa7e781-8f06-4991-8a91-ccc0f3a27a8d}, !- Handle
  Surface 170 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c69bb01f-5ba8-4703-9119-d1ec09da5ba8}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {50a1ae0d-6ec5-4c8d-a902-1f62ecc25c14}, !- Handle
  {8aa7e781-8f06-4991-8a91-ccc0f3a27a8d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c69bb01f-5ba8-4703-9119-d1ec09da5ba8}, !- Handle
  Surface 170 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.59174216649207,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5205e6f-a106-46f3-aa05-99ac293e6f0a}, !- Handle
  {c69bb01f-5ba8-4703-9119-d1ec09da5ba8}; !- Material Name

OS:Construction,
  {efeab799-1465-421a-98f2-a202e18d3e59}, !- Handle
  Surface 171 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3e737884-4d03-4277-87f8-c66d8ee4c5cb}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {092eafae-535a-4253-93f5-90c70fba01c6}, !- Handle
  {efeab799-1465-421a-98f2-a202e18d3e59}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3e737884-4d03-4277-87f8-c66d8ee4c5cb}, !- Handle
  Surface 171 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.61606163989817,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08872f07-ec13-4db8-b0d3-37acedb27bde}, !- Handle
  {3e737884-4d03-4277-87f8-c66d8ee4c5cb}; !- Material Name

OS:Construction,
  {5009d0fd-cf65-4f77-b035-b2c5b07452a0}, !- Handle
  Surface 172 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b23d1d71-637f-43c5-b125-ed132a141a58}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {dba0d574-0e2e-44ef-b7fa-294443290fdb}, !- Handle
  {5009d0fd-cf65-4f77-b035-b2c5b07452a0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b23d1d71-637f-43c5-b125-ed132a141a58}, !- Handle
  Surface 172 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25a9b53a-8282-4827-af33-e9b78e6c7ab6}, !- Handle
  {b23d1d71-637f-43c5-b125-ed132a141a58}; !- Material Name

OS:Construction,
  {69e52523-4405-457d-bb90-adc956aef676}, !- Handle
  Surface 173 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {fd5ca4a1-8a08-41e9-8f4a-334f13ff76c8}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {30ddf1ef-3de8-40d2-8faa-ea9dafe9d41c}, !- Handle
  {69e52523-4405-457d-bb90-adc956aef676}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fd5ca4a1-8a08-41e9-8f4a-334f13ff76c8}, !- Handle
  Surface 173 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d2d226b2-efd4-4eba-8a21-c6840e4997e7}, !- Handle
  {fd5ca4a1-8a08-41e9-8f4a-334f13ff76c8}; !- Material Name

OS:Construction,
  {f7798896-aac9-41f6-9da6-f8f0478640f4}, !- Handle
  Surface 174 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {05b3c905-3042-4aea-9070-88747253dfaa}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {d39f6b85-1617-4c9b-913b-02b95b8e8677}, !- Handle
  {f7798896-aac9-41f6-9da6-f8f0478640f4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {05b3c905-3042-4aea-9070-88747253dfaa}, !- Handle
  Surface 174 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  5.94123973969876,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de889a42-9e47-4d44-9002-4c7d359fa7de}, !- Handle
  {05b3c905-3042-4aea-9070-88747253dfaa}; !- Material Name

OS:Construction,
  {2800deba-8919-42cd-9ee5-8fe88a2b9f39}, !- Handle
  Surface 176 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {78b425e7-263f-48bd-b3fc-2e788978a5f3}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba4cbac3-2373-4070-a206-3bf092d36ea7}, !- Handle
  {2800deba-8919-42cd-9ee5-8fe88a2b9f39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {78b425e7-263f-48bd-b3fc-2e788978a5f3}, !- Handle
  Surface 176 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.66597090708287,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {204171f7-102f-4345-a0de-4103ebcbfac8}, !- Handle
  {78b425e7-263f-48bd-b3fc-2e788978a5f3}; !- Material Name

OS:Construction,
  {6f95f85d-2e31-46e4-8b4a-1aad23e86d7e}, !- Handle
  Surface 177 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {238c9109-edb6-4018-bb77-0338d1cf6a9f}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {7040f96f-43b8-43be-a432-c7891893b802}, !- Handle
  {6f95f85d-2e31-46e4-8b4a-1aad23e86d7e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {238c9109-edb6-4018-bb77-0338d1cf6a9f}, !- Handle
  Surface 177 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3046d9e4-f720-4894-b1e6-4dc9bb878c4b}, !- Handle
  {238c9109-edb6-4018-bb77-0338d1cf6a9f}; !- Material Name

OS:Construction,
  {45aab981-a06b-48fc-bbc8-2a268881084b}, !- Handle
  Surface 178 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3047501b-6bba-4854-9d18-ec08fadb902d}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {18053db4-a900-4fb7-b578-07d76045d734}, !- Handle
  {45aab981-a06b-48fc-bbc8-2a268881084b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3047501b-6bba-4854-9d18-ec08fadb902d}, !- Handle
  Surface 178 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87f6f173-9dab-443a-8e70-40364835e08b}, !- Handle
  {3047501b-6bba-4854-9d18-ec08fadb902d}; !- Material Name

OS:Construction,
  {66f45680-e8c2-4f11-ba59-2559d9bebb48}, !- Handle
  Surface 179 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3cdc785b-4fc9-45a9-a18e-0838ab24a345}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {daafc65b-4867-4290-a62b-04417e52f423}, !- Handle
  {66f45680-e8c2-4f11-ba59-2559d9bebb48}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3cdc785b-4fc9-45a9-a18e-0838ab24a345}, !- Handle
  Surface 179 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3cfa3314-06f7-4d4f-8481-0d2193dd4f64}, !- Handle
  {3cdc785b-4fc9-45a9-a18e-0838ab24a345}; !- Material Name

OS:Construction,
  {f2f3a5b8-4b32-48a7-9a55-8311ce0223f4}, !- Handle
  Surface 180 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {5d68ed81-5e6e-46ce-9865-1e585235c99e}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {96a06ec8-ce04-431b-8c03-012e102bf3e3}, !- Handle
  {f2f3a5b8-4b32-48a7-9a55-8311ce0223f4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5d68ed81-5e6e-46ce-9865-1e585235c99e}, !- Handle
  Surface 180 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d793e7a-5d40-40f4-a8cb-cc9acca51f27}, !- Handle
  {5d68ed81-5e6e-46ce-9865-1e585235c99e}; !- Material Name

OS:Construction,
  {2868f436-93ed-4e83-8dcd-39b734729c29}, !- Handle
  Surface 182 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {2ab855f2-6497-4105-8040-6e31060d89bf}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a333e7b0-2984-462b-9211-6561115ad699}, !- Handle
  {2868f436-93ed-4e83-8dcd-39b734729c29}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2ab855f2-6497-4105-8040-6e31060d89bf}, !- Handle
  Surface 182 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.66597090708287,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe57d9b0-1372-4219-96e3-53e91e6fe7e1}, !- Handle
  {2ab855f2-6497-4105-8040-6e31060d89bf}; !- Material Name

OS:Construction,
  {ca293ad9-b0ea-4065-9120-a936c54f61a6}, !- Handle
  Surface 183 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {149743fd-e466-4388-8cb9-29f355a0033c}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {eb449f40-ea01-4cb9-9620-e181945850ca}, !- Handle
  {ca293ad9-b0ea-4065-9120-a936c54f61a6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {149743fd-e466-4388-8cb9-29f355a0033c}, !- Handle
  Surface 183 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {852f808a-665d-4d29-8779-dfd1f6c2ef3b}, !- Handle
  {149743fd-e466-4388-8cb9-29f355a0033c}; !- Material Name

OS:Construction,
  {8114863b-3292-4366-9857-8431b69b529a}, !- Handle
  Surface 184 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {e36fbeda-a2f7-41b3-b620-b2550c015096}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {c9ab052d-3147-44c7-89c3-e90e3c6ca208}, !- Handle
  {8114863b-3292-4366-9857-8431b69b529a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e36fbeda-a2f7-41b3-b620-b2550c015096}, !- Handle
  Surface 184 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1fef115-a786-4c36-a430-e829b6cbbcb3}, !- Handle
  {e36fbeda-a2f7-41b3-b620-b2550c015096}; !- Material Name

OS:Construction,
  {b78858f4-aa2f-4636-9713-a74c7adf503e}, !- Handle
  Surface 185 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b334e4d6-91be-4b73-88d1-f9adf85ed7b4}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b2914693-73bc-4c94-aa1e-c0007ffa1106}, !- Handle
  {b78858f4-aa2f-4636-9713-a74c7adf503e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b334e4d6-91be-4b73-88d1-f9adf85ed7b4}, !- Handle
  Surface 185 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {75e289f2-53ed-4178-af56-360216bf1317}, !- Handle
  {b334e4d6-91be-4b73-88d1-f9adf85ed7b4}; !- Material Name

OS:Construction,
  {da907969-c415-4385-a173-1f12240375db}, !- Handle
  Surface 186 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {36c2fc23-0d5b-4d4b-993a-c71897826989}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {c0ff86ce-32fc-4fda-8c31-8aac050154f3}, !- Handle
  {da907969-c415-4385-a173-1f12240375db}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {36c2fc23-0d5b-4d4b-993a-c71897826989}, !- Handle
  Surface 186 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a471b533-e785-4826-8de9-e0cb7936ade3}, !- Handle
  {36c2fc23-0d5b-4d4b-993a-c71897826989}; !- Material Name

OS:Construction,
  {136c2af1-8043-4783-9d49-29047ee42cea}, !- Handle
  Surface 188 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {f6f60306-660e-4d2e-8ae6-92f85bb554b2}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {466ff821-e4f4-4ec3-a737-2962ee1aa95e}, !- Handle
  {136c2af1-8043-4783-9d49-29047ee42cea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f6f60306-660e-4d2e-8ae6-92f85bb554b2}, !- Handle
  Surface 188 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {610d6819-82f1-4401-8fd8-8bb3ad47b28a}, !- Handle
  {f6f60306-660e-4d2e-8ae6-92f85bb554b2}; !- Material Name

OS:Construction,
  {0ff6a970-6e9b-417e-8e8f-8c61ffee034b}, !- Handle
  Surface 19 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {8ca1803b-b799-403a-8633-88f66e8ece52}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {9a887c28-50a0-4640-ba9b-1821da37a77b}, !- Handle
  {0ff6a970-6e9b-417e-8e8f-8c61ffee034b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8ca1803b-b799-403a-8633-88f66e8ece52}, !- Handle
  Surface 19 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.82062470636497,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9be10796-0d6b-43f5-97f5-089bcbdce519}, !- Handle
  {8ca1803b-b799-403a-8633-88f66e8ece52}; !- Material Name

OS:Construction,
  {c2d159f3-7df0-40f9-97ed-de537c204245}, !- Handle
  Surface 190 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {38b063a7-f91c-4f31-aabd-7e5b42ff7809}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {326c1be8-c9d7-4037-8c8d-35423f8b5b0f}, !- Handle
  {c2d159f3-7df0-40f9-97ed-de537c204245}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {38b063a7-f91c-4f31-aabd-7e5b42ff7809}, !- Handle
  Surface 190 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  1.66597090708287,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d206433f-2d22-422d-8234-b57b73902b83}, !- Handle
  {38b063a7-f91c-4f31-aabd-7e5b42ff7809}; !- Material Name

OS:Construction,
  {b49b5b65-e6e9-4a61-8b12-58c7f5363c6b}, !- Handle
  Surface 191 c tbd,                      !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {2f0f13c3-e01b-41f7-af77-d17623f15503}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {0a482dcc-7a4c-40a5-a43b-d2c2631ef187}, !- Handle
  {b49b5b65-e6e9-4a61-8b12-58c7f5363c6b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2f0f13c3-e01b-41f7-af77-d17623f15503}, !- Handle
  Surface 191 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4348da6b-10a2-4f86-ae30-96d22be03865}, !- Handle
  {2f0f13c3-e01b-41f7-af77-d17623f15503}; !- Material Name

OS:Construction,
  {edea1068-ac32-49a4-88d1-ef79eb5bb308}, !- Handle
  Surface 192 c tbd,                      !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {5b906076-b82f-4021-90f0-aeb777d8b25e}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {39e5fb50-41e4-4f13-a3c8-12ed13b7bbce}, !- Handle
  {edea1068-ac32-49a4-88d1-ef79eb5bb308}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5b906076-b82f-4021-90f0-aeb777d8b25e}, !- Handle
  Surface 192 uprated m tbd,              !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32d7282f-1d6e-4d27-965d-0a89af42836e}, !- Handle
  {5b906076-b82f-4021-90f0-aeb777d8b25e}; !- Material Name

OS:Construction,
  {11158345-1a46-43f0-ad1a-5c400437f08f}, !- Handle
  Surface 2 c tbd,                        !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b97722d8-e78a-46c9-b859-cde2be503e91}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {73531352-094e-4a06-a65d-53b355de0abe}, !- Handle
  {11158345-1a46-43f0-ad1a-5c400437f08f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b97722d8-e78a-46c9-b859-cde2be503e91}, !- Handle
  Surface 2 uprated m tbd,                !- Name
  Smooth,                                 !- Roughness
  1.62350415763263,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e3cead79-8b0e-4686-893b-c35491d893c1}, !- Handle
  {b97722d8-e78a-46c9-b859-cde2be503e91}; !- Material Name

OS:Construction,
  {98846325-0871-4d5d-bab6-da122d94c671}, !- Handle
  Surface 20 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {de9e99df-5618-4474-ba28-a3695308f553}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {52f8d531-ebba-4f84-b318-cdbcf5843f77}, !- Handle
  {98846325-0871-4d5d-bab6-da122d94c671}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {de9e99df-5618-4474-ba28-a3695308f553}, !- Handle
  Surface 20 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.82062470636497,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f38691cd-beb1-4176-8902-9578e45fd8a9}, !- Handle
  {de9e99df-5618-4474-ba28-a3695308f553}; !- Material Name

OS:Construction,
  {0a6e3664-5ba0-4a03-951a-ce3402b88854}, !- Handle
  Surface 27 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {0608dd74-7b56-4e04-8b6c-4b571cdeb1de}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {2b387299-a5fd-44f1-b22b-fffc3614cde1}, !- Handle
  {0a6e3664-5ba0-4a03-951a-ce3402b88854}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0608dd74-7b56-4e04-8b6c-4b571cdeb1de}, !- Handle
  Surface 27 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.3510417384112,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {013168d7-f2bb-43d2-b215-fcbd0cabe806}, !- Handle
  {0608dd74-7b56-4e04-8b6c-4b571cdeb1de}; !- Material Name

OS:Construction,
  {82d5e94a-dbf6-4bfb-847c-5cb4e60fdef8}, !- Handle
  Surface 28 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {9bd8410c-c991-4025-a828-5e54395e6c3a}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {ef0115b2-50bb-4d6d-9e85-3eeae1cdf927}, !- Handle
  {82d5e94a-dbf6-4bfb-847c-5cb4e60fdef8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9bd8410c-c991-4025-a828-5e54395e6c3a}, !- Handle
  Surface 28 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.40448663369608,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01832592-cf53-4967-b5bb-fdb3b44b61f6}, !- Handle
  {9bd8410c-c991-4025-a828-5e54395e6c3a}; !- Material Name

OS:Construction,
  {a933439a-1b47-4797-b21a-2cd297f8cfda}, !- Handle
  Surface 3 c tbd,                        !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c27c7963-02e8-4ae5-bdb5-30c7de58afb3}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {0041f60a-ef3a-4894-8708-f1f815f72cde}, !- Handle
  {a933439a-1b47-4797-b21a-2cd297f8cfda}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c27c7963-02e8-4ae5-bdb5-30c7de58afb3}, !- Handle
  Surface 3 uprated m tbd,                !- Name
  Smooth,                                 !- Roughness
  1.66527485951408,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c0abc4a8-7a38-4413-bd2b-e0f4d18c7f38}, !- Handle
  {c27c7963-02e8-4ae5-bdb5-30c7de58afb3}; !- Material Name

OS:Construction,
  {65eed327-2cd3-44b6-a9fd-dec518f39eda}, !- Handle
  Surface 33 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {6d0fe86d-1476-478a-afaf-c7fc8e49f4f4}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {99d4a1cc-b21c-4b21-82e9-19618573ff3a}, !- Handle
  {65eed327-2cd3-44b6-a9fd-dec518f39eda}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6d0fe86d-1476-478a-afaf-c7fc8e49f4f4}, !- Handle
  Surface 33 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.65845783748961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7bb1875-6329-4f04-8d6c-a03b33b8430d}, !- Handle
  {6d0fe86d-1476-478a-afaf-c7fc8e49f4f4}; !- Material Name

OS:Construction,
  {070c4498-2f18-424e-aa72-3aad0fa75dfb}, !- Handle
  Surface 34 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {506d6691-9460-43d7-bf53-989bb356e905}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b47c7f30-242b-45c1-9cf9-9e0d6b40341a}, !- Handle
  {070c4498-2f18-424e-aa72-3aad0fa75dfb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {506d6691-9460-43d7-bf53-989bb356e905}, !- Handle
  Surface 34 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.15539749744962,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8ac50d9-fd43-4bbf-bd4a-fb2f34c463b8}, !- Handle
  {506d6691-9460-43d7-bf53-989bb356e905}; !- Material Name

OS:Construction,
  {2e10432c-9174-47ff-bdb6-70098500a17a}, !- Handle
  Surface 38 c tbd,                       !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {9f9b33ff-d575-4c51-ab84-0abea77a8113}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {35ec77ac-bb59-4788-a45f-ed1971d0f451}, !- Handle
  {2e10432c-9174-47ff-bdb6-70098500a17a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9f9b33ff-d575-4c51-ab84-0abea77a8113}, !- Handle
  Surface 38 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  6.92985200638368,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f7f2d240-8c60-4196-a69e-efd997903e9e}, !- Handle
  {9f9b33ff-d575-4c51-ab84-0abea77a8113}; !- Material Name

OS:Construction,
  {5e442d94-757e-4ba1-bae5-5b1976e13ddb}, !- Handle
  Surface 40 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {8a461c9f-262f-4ab4-ab93-8f6080584ad0}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {60ab93ec-9b3e-441a-9dba-a24f71a8c22f}, !- Handle
  {5e442d94-757e-4ba1-bae5-5b1976e13ddb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8a461c9f-262f-4ab4-ab93-8f6080584ad0}, !- Handle
  Surface 40 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.50904731791285,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5d48062-663e-4580-bc88-5d382fd06406}, !- Handle
  {8a461c9f-262f-4ab4-ab93-8f6080584ad0}; !- Material Name

OS:Construction,
  {b7589f23-be9b-4da8-baaa-fb362db1d755}, !- Handle
  Surface 46 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {360a6327-9219-4622-9e12-f91f0590096c}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {f858bc84-fd33-4d28-84fe-12182fbf1059}, !- Handle
  {b7589f23-be9b-4da8-baaa-fb362db1d755}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {360a6327-9219-4622-9e12-f91f0590096c}, !- Handle
  Surface 46 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.51666351959781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a8c7830-dd40-47ab-bdd7-d652958d8df5}, !- Handle
  {360a6327-9219-4622-9e12-f91f0590096c}; !- Material Name

OS:Construction,
  {d6b66d35-0a23-400d-bbca-a3993e38fdff}, !- Handle
  Surface 5 c tbd,                        !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c852d80e-35de-4965-8d49-b0ccedcd7aad}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {70b58f95-f2d5-4efb-9f9c-1f8c748948a3}, !- Handle
  {d6b66d35-0a23-400d-bbca-a3993e38fdff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c852d80e-35de-4965-8d49-b0ccedcd7aad}, !- Handle
  Surface 5 uprated m tbd,                !- Name
  Smooth,                                 !- Roughness
  1.66527485951408,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d8dbc0e-3f1a-4f18-867e-3acb3b1a6121}, !- Handle
  {c852d80e-35de-4965-8d49-b0ccedcd7aad}; !- Material Name

OS:Construction,
  {e4b52aa4-a2b5-4f98-a566-d844c900430a}, !- Handle
  Surface 52 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {99496090-49cc-40e1-a031-abab2a0ce797}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {7cd619d1-5671-4437-be73-7f97c88f6097}, !- Handle
  {e4b52aa4-a2b5-4f98-a566-d844c900430a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {99496090-49cc-40e1-a031-abab2a0ce797}, !- Handle
  Surface 52 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.51666351959781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b6e33dd-5ede-4525-b419-06e5ab9104c6}, !- Handle
  {99496090-49cc-40e1-a031-abab2a0ce797}; !- Material Name

OS:Construction,
  {186831b4-9257-4d7d-9e3f-9b7b553e6777}, !- Handle
  Surface 58 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {7b0b70ea-96d4-4e7f-8d20-e6b768e7f0e5}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {3cfcf2b5-2b4a-4f7f-9343-f5467678208f}, !- Handle
  {186831b4-9257-4d7d-9e3f-9b7b553e6777}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7b0b70ea-96d4-4e7f-8d20-e6b768e7f0e5}, !- Handle
  Surface 58 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.36651901363046,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41847ec0-1f17-4177-b9bb-ced6f0e168bc}, !- Handle
  {7b0b70ea-96d4-4e7f-8d20-e6b768e7f0e5}; !- Material Name

OS:Construction,
  {5adee953-1360-453d-a094-ef08acba1eb4}, !- Handle
  Surface 59 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {4d434312-eb5f-4b76-a90c-9c8747a142a0}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {86bdd151-2f39-4941-abec-98f66794792a}, !- Handle
  {5adee953-1360-453d-a094-ef08acba1eb4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4d434312-eb5f-4b76-a90c-9c8747a142a0}, !- Handle
  Surface 59 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.09125896796681,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79a39fd1-9b80-436a-a2a8-a614d1f12a3b}, !- Handle
  {4d434312-eb5f-4b76-a90c-9c8747a142a0}; !- Material Name

OS:Construction,
  {ded7b0ca-9f01-41d7-874e-f9a787842343}, !- Handle
  Surface 6 c tbd,                        !- Name
  {b7974c6d-656b-4490-a7ac-2a6262f66f0e}, !- Surface Rendering Name
  {de3e1363-a6a4-4127-8c5b-b1b6449448f5}, !- Layer 1
  {a4bf2b1e-5536-4775-b155-5dd13bc0df0c}, !- Layer 2
  {ef5b0763-0062-4a89-b886-e6607064f5c4}; !- Layer 3

OS:StandardsInformation:Construction,
  {749571e3-72ad-4d1b-ac52-5fe6a63cd212}, !- Handle
  {ded7b0ca-9f01-41d7-874e-f9a787842343}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a4bf2b1e-5536-4775-b155-5dd13bc0df0c}, !- Handle
  Surface 6 uprated m tbd,                !- Name
  Smooth,                                 !- Roughness
  7.4367556959684,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbef9848-abb1-4123-b65d-024bd07fa61f}, !- Handle
  {a4bf2b1e-5536-4775-b155-5dd13bc0df0c}; !- Material Name

OS:Construction,
  {37bf1b4e-5c3f-40f9-8376-432881cd7709}, !- Handle
  Surface 66 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {1f448e40-ca60-4680-bec6-ecda902b40d4}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {9fe0da9f-3bd3-486e-977d-2597440cb63a}, !- Handle
  {37bf1b4e-5c3f-40f9-8376-432881cd7709}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1f448e40-ca60-4680-bec6-ecda902b40d4}, !- Handle
  Surface 66 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  2.51666351959781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ebabc4e-6993-486c-9095-8aaea72a1f2a}, !- Handle
  {1f448e40-ca60-4680-bec6-ecda902b40d4}; !- Material Name

OS:Construction,
  {4e5f13da-6655-4028-b0d7-d61416e688ff}, !- Handle
  Surface 71 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {40826d2f-1cd8-40e7-a7a0-5718464b1313}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {898ef498-6819-42bc-887d-e5d87e96e89a}, !- Handle
  {4e5f13da-6655-4028-b0d7-d61416e688ff}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {40826d2f-1cd8-40e7-a7a0-5718464b1313}, !- Handle
  Surface 71 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {10646462-56a3-46a6-a683-b35773fa85f0}, !- Handle
  {40826d2f-1cd8-40e7-a7a0-5718464b1313}; !- Material Name

OS:Construction,
  {48359145-bc7f-44d8-a3d7-0262453cf2bf}, !- Handle
  Surface 72 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c7a76e50-271c-416d-961d-57145ea1c37a}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {915568f8-a237-407c-8266-40958453e8d3}, !- Handle
  {48359145-bc7f-44d8-a3d7-0262453cf2bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c7a76e50-271c-416d-961d-57145ea1c37a}, !- Handle
  Surface 72 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b3aa3e3-cd8d-4fa7-82b4-d2c6aa99002a}, !- Handle
  {c7a76e50-271c-416d-961d-57145ea1c37a}; !- Material Name

OS:Construction,
  {ac7105ea-a968-40f7-b53b-5192a7824eb2}, !- Handle
  Surface 73 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {8166ca08-92dd-437e-a819-f6a62e9ad333}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {06292037-78b7-4ed2-aa15-b5167c0aa9bd}, !- Handle
  {ac7105ea-a968-40f7-b53b-5192a7824eb2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8166ca08-92dd-437e-a819-f6a62e9ad333}, !- Handle
  Surface 73 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e0ef86a-9c75-4042-a7c5-b1d450dc9ed3}, !- Handle
  {8166ca08-92dd-437e-a819-f6a62e9ad333}; !- Material Name

OS:Construction,
  {a7bf1d17-96d0-40d4-9ac9-f95dcf01be2c}, !- Handle
  Surface 74 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {84ce08c0-b7de-48e1-93a4-2784e0e94d17}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {053449e1-2615-4de1-ade7-1c8f7442306e}, !- Handle
  {a7bf1d17-96d0-40d4-9ac9-f95dcf01be2c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {84ce08c0-b7de-48e1-93a4-2784e0e94d17}, !- Handle
  Surface 74 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aed20ef4-46b5-4882-b7c3-34dc09b3cad7}, !- Handle
  {84ce08c0-b7de-48e1-93a4-2784e0e94d17}; !- Material Name

OS:Construction,
  {644b505a-6eee-458c-af5e-81d5774f1221}, !- Handle
  Surface 75 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {e38dd699-8399-4832-8321-f7b56cc0968d}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {331164d1-a1a5-497c-bbfe-d76624b739d8}, !- Handle
  {644b505a-6eee-458c-af5e-81d5774f1221}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e38dd699-8399-4832-8321-f7b56cc0968d}, !- Handle
  Surface 75 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.44954963824254,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2e723d0-b441-42e6-9446-99ed7dfaa901}, !- Handle
  {e38dd699-8399-4832-8321-f7b56cc0968d}; !- Material Name

OS:Construction,
  {071adc45-9f52-439d-8dc1-a4f7eb127518}, !- Handle
  Surface 76 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {17454692-74b4-44cf-beab-1425ed24db73}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {fef5f892-d897-4474-9384-71c5350f54cc}, !- Handle
  {071adc45-9f52-439d-8dc1-a4f7eb127518}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {17454692-74b4-44cf-beab-1425ed24db73}, !- Handle
  Surface 76 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.44954963824254,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ff9dbe9-9637-41a4-8f3d-02bb396ea2e0}, !- Handle
  {17454692-74b4-44cf-beab-1425ed24db73}; !- Material Name

OS:Construction,
  {39f9fa6a-d4bf-49d6-9830-61e49e1606fc}, !- Handle
  Surface 77 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {86ef78e4-8cda-46c3-ae8b-68a7dd7d5888}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6c646ca-8366-4a85-ba10-c0b7ed590109}, !- Handle
  {39f9fa6a-d4bf-49d6-9830-61e49e1606fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {86ef78e4-8cda-46c3-ae8b-68a7dd7d5888}, !- Handle
  Surface 77 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {172fac48-77fe-4e93-87fd-aa7ed38a6885}, !- Handle
  {86ef78e4-8cda-46c3-ae8b-68a7dd7d5888}; !- Material Name

OS:Construction,
  {102ee36b-d2ed-44aa-b292-f34dd8936260}, !- Handle
  Surface 78 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {c4d71526-025f-4c5d-bec8-7e4b11c8a969}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {9c45d4ca-6a45-4e93-a60b-e94852235277}, !- Handle
  {102ee36b-d2ed-44aa-b292-f34dd8936260}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c4d71526-025f-4c5d-bec8-7e4b11c8a969}, !- Handle
  Surface 78 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {577d9e31-b4b9-4b5b-8eaa-de0b21b43849}, !- Handle
  {c4d71526-025f-4c5d-bec8-7e4b11c8a969}; !- Material Name

OS:Construction,
  {47ba9317-894e-4e7e-8f94-d8c2620d1a87}, !- Handle
  Surface 79 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {52aae056-cd66-4980-bdd8-25befd046dff}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {e376f185-f689-4877-ba6a-1d2f1cc62bf8}, !- Handle
  {47ba9317-894e-4e7e-8f94-d8c2620d1a87}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {52aae056-cd66-4980-bdd8-25befd046dff}, !- Handle
  Surface 79 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4917fc5f-4779-47c1-a327-73cd5d025c70}, !- Handle
  {52aae056-cd66-4980-bdd8-25befd046dff}; !- Material Name

OS:Construction,
  {aa9562be-e355-4235-b193-0b76a9727daa}, !- Handle
  Surface 80 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {40ec9102-60d2-46ff-b1c0-db2c74e7e5bf}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {a295595b-807d-4b9a-9085-5a237c255c56}, !- Handle
  {aa9562be-e355-4235-b193-0b76a9727daa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {40ec9102-60d2-46ff-b1c0-db2c74e7e5bf}, !- Handle
  Surface 80 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {367ff9b9-fde9-4a7b-83ce-9142850d5762}, !- Handle
  {40ec9102-60d2-46ff-b1c0-db2c74e7e5bf}; !- Material Name

OS:Construction,
  {7395f05f-435f-43e6-ac24-3f2bd094a7d5}, !- Handle
  Surface 83 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {ab6ed842-6bad-4f2e-92ae-2de2dd42e899}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {c7e1aaf0-30c7-4614-b33c-5fd708b85bef}, !- Handle
  {7395f05f-435f-43e6-ac24-3f2bd094a7d5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ab6ed842-6bad-4f2e-92ae-2de2dd42e899}, !- Handle
  Surface 83 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.76693808458122,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4000ed8d-2dbe-4d4e-a652-80f6363de7bc}, !- Handle
  {ab6ed842-6bad-4f2e-92ae-2de2dd42e899}; !- Material Name

OS:Construction,
  {860b399d-3c42-44f7-bc96-6382219f6d14}, !- Handle
  Surface 84 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {15ddecca-9bca-4fb2-8fef-b17dc94b483d}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {886d7bec-24d9-4caf-8de5-a6254c679bb1}, !- Handle
  {860b399d-3c42-44f7-bc96-6382219f6d14}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {15ddecca-9bca-4fb2-8fef-b17dc94b483d}, !- Handle
  Surface 84 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.79695612436381,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d8b74a88-cbdc-4443-ab3e-e81c44007e5c}, !- Handle
  {15ddecca-9bca-4fb2-8fef-b17dc94b483d}; !- Material Name

OS:Construction,
  {827057b0-1bde-4729-aaf1-b7aa8715f32a}, !- Handle
  Surface 85 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {b00cc3df-786f-481f-bb27-469b9e1dea81}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {ae731a09-317b-49c0-92c5-f0900ba115b0}, !- Handle
  {827057b0-1bde-4729-aaf1-b7aa8715f32a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b00cc3df-786f-481f-bb27-469b9e1dea81}, !- Handle
  Surface 85 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59fea37e-3dc1-4f10-8651-5b5d3c47c715}, !- Handle
  {b00cc3df-786f-481f-bb27-469b9e1dea81}; !- Material Name

OS:Construction,
  {c0fc9aef-10df-4ea9-b2b4-4ced7d77fe99}, !- Handle
  Surface 86 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {06c47751-2049-47f9-b25e-f4987a9cc9ea}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {c978df72-981c-4f83-b5d0-0ae559b6a613}, !- Handle
  {c0fc9aef-10df-4ea9-b2b4-4ced7d77fe99}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {06c47751-2049-47f9-b25e-f4987a9cc9ea}, !- Handle
  Surface 86 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {560ecbec-8e1a-44ea-88c5-0e2f6132adcb}, !- Handle
  {06c47751-2049-47f9-b25e-f4987a9cc9ea}; !- Material Name

OS:Construction,
  {7ff09bf6-f400-4bfa-8856-84f711bbdfa9}, !- Handle
  Surface 89 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {051d3757-cb49-48da-afd1-e4389edd396b}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {34b0bd6f-762b-4fb5-b2be-be8c955faeb0}, !- Handle
  {7ff09bf6-f400-4bfa-8856-84f711bbdfa9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {051d3757-cb49-48da-afd1-e4389edd396b}, !- Handle
  Surface 89 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.85887801717753,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c95fe6fc-c11a-4acc-b6ef-3a2838250947}, !- Handle
  {051d3757-cb49-48da-afd1-e4389edd396b}; !- Material Name

OS:Construction,
  {f38f6616-8282-45ed-adce-c36a0c662849}, !- Handle
  Surface 9 c tbd,                        !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {ef7e02f6-56a7-4b22-aee8-84a3aaf18b1a}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {858d66bd-e980-4f46-8b1e-af8c02586e05}, !- Handle
  {f38f6616-8282-45ed-adce-c36a0c662849}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ef7e02f6-56a7-4b22-aee8-84a3aaf18b1a}, !- Handle
  Surface 9 uprated m tbd,                !- Name
  Smooth,                                 !- Roughness
  2.40448663369608,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {192236d0-526d-474d-82ac-7afe6ef3c056}, !- Handle
  {ef7e02f6-56a7-4b22-aee8-84a3aaf18b1a}; !- Material Name

OS:Construction,
  {f0fa54af-9907-4953-9a4e-cb764cc54b2d}, !- Handle
  Surface 90 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {ea65d4e1-d758-4f9e-a189-b02bb25af074}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d945e74-a3b3-4de7-9b46-7108630e72e5}, !- Handle
  {f0fa54af-9907-4953-9a4e-cb764cc54b2d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ea65d4e1-d758-4f9e-a189-b02bb25af074}, !- Handle
  Surface 90 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24e9b4c3-ead2-4ce9-a82b-f74db888c6f5}, !- Handle
  {ea65d4e1-d758-4f9e-a189-b02bb25af074}; !- Material Name

OS:Construction,
  {d5ad5d49-c810-4234-8d54-26f6585d04a8}, !- Handle
  Surface 91 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {3793df7d-784e-4da8-a752-ad824cbf5b05}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {89b8fe17-ea0f-41fa-ab20-ba73b837abf6}, !- Handle
  {d5ad5d49-c810-4234-8d54-26f6585d04a8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3793df7d-784e-4da8-a752-ad824cbf5b05}, !- Handle
  Surface 91 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f79baea3-afc1-4272-9650-2963def24ca6}, !- Handle
  {3793df7d-784e-4da8-a752-ad824cbf5b05}; !- Material Name

OS:Construction,
  {27ae9254-356d-4929-91ce-7b952a1a6950}, !- Handle
  Surface 92 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {be464766-ccb9-4207-87f5-1e50760496e5}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {1427952b-0296-4d9b-8e1f-ba8c9794b623}, !- Handle
  {27ae9254-356d-4929-91ce-7b952a1a6950}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {be464766-ccb9-4207-87f5-1e50760496e5}, !- Handle
  Surface 92 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e8d50e7-21cf-43d0-968d-326114fcced5}, !- Handle
  {be464766-ccb9-4207-87f5-1e50760496e5}; !- Material Name

OS:Construction,
  {ed5e48cc-d246-462e-9d81-d47ca0614e59}, !- Handle
  Surface 95 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {0fb982af-5efb-41f0-b650-d393ee329ad3}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {b70145d7-e535-40c2-a70f-7cac8f286a82}, !- Handle
  {ed5e48cc-d246-462e-9d81-d47ca0614e59}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0fb982af-5efb-41f0-b650-d393ee329ad3}, !- Handle
  Surface 95 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  1.85471954719243,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6a4f5e5-18d7-477e-ac50-3adbd812010b}, !- Handle
  {0fb982af-5efb-41f0-b650-d393ee329ad3}; !- Material Name

OS:Construction,
  {5325d372-a767-42e3-858a-217a0960ac7b}, !- Handle
  Surface 96 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {5419a5f7-03e1-4ab9-963a-e1b6463be7cb}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {f16b1a2f-45aa-4c1d-9efc-9febd908ea7a}, !- Handle
  {5325d372-a767-42e3-858a-217a0960ac7b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5419a5f7-03e1-4ab9-963a-e1b6463be7cb}, !- Handle
  Surface 96 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97c1e01b-166b-4ed9-8b92-faf8ac0530c5}, !- Handle
  {5419a5f7-03e1-4ab9-963a-e1b6463be7cb}; !- Material Name

OS:Construction,
  {701f0eaa-71f7-4dff-ac3e-a2bd7e297325}, !- Handle
  Surface 97 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {32d4c0f7-0097-46c8-a357-a1cd51886f91}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {180e0293-a5be-4fc5-9bc8-3c72a383754e}, !- Handle
  {701f0eaa-71f7-4dff-ac3e-a2bd7e297325}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {32d4c0f7-0097-46c8-a357-a1cd51886f91}, !- Handle
  Surface 97 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e0fbb21-1ac8-4498-b21d-1f2d711849fd}, !- Handle
  {32d4c0f7-0097-46c8-a357-a1cd51886f91}; !- Material Name

OS:Construction,
  {dcb88177-f34a-4b2e-92f9-04d4c7743efc}, !- Handle
  Surface 98 c tbd,                       !- Name
  {84913c3e-925d-41be-b954-c1ce29fd01bc}, !- Surface Rendering Name
  {eef26570-08cf-485b-bd38-ff2798b5f56b}, !- Layer 1
  {bfcb12d2-08e1-4bbf-9c7b-a1935c77af1a}, !- Layer 2
  {fe415c34-2099-4a0c-a6c8-b64686434a91}, !- Layer 3
  {7752b408-7df4-402a-ad19-1843b1c23083}; !- Layer 4

OS:StandardsInformation:Construction,
  {bf7e71b5-08c0-4e19-a1eb-4702a1720397}, !- Handle
  {dcb88177-f34a-4b2e-92f9-04d4c7743efc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fe415c34-2099-4a0c-a6c8-b64686434a91}, !- Handle
  Surface 98 uprated m tbd,               !- Name
  Smooth,                                 !- Roughness
  3.83127436624154,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f6cdd37-f1ac-42dd-b49d-467e282b796e}, !- Handle
  {fe415c34-2099-4a0c-a6c8-b64686434a91}; !- Material Name

OS:Schedule:Constant,
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {2183864b-3b1c-4995-864f-271fa2f46c58}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {968dd767-4b72-4fff-9b30-2e209610d60f}, !- Handle
  Space 110 HVAC On Infiltration,         !- Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1577ec7-b90d-4a05-be49-9184b67f698f}, !- Handle
  Space 110 HVAC Off Infiltration,        !- Name
  {951fbc27-443a-4e64-9019-3a99f71a34e0}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa12f4f2-7082-4a48-92d5-824a461a648d}, !- Handle
  Space 101 HVAC On Infiltration,         !- Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f6e992f-5535-45f8-8565-4ad4a2e98f75}, !- Handle
  Space 101 HVAC Off Infiltration,        !- Name
  {90eb9f9d-fbc6-4ef3-aeb9-a5ba1699c9f4}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9af4234-cef6-4db4-9d01-ca630094bfff}, !- Handle
  Space 102 HVAC On Infiltration,         !- Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0e1511f-dbe5-40a3-9f0c-620dc38ecb30}, !- Handle
  Space 102 HVAC Off Infiltration,        !- Name
  {0ad68fd9-a0aa-4350-920c-060ec144681b}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff65be77-3ba2-4b44-bfea-fc687efce851}, !- Handle
  Space 103 HVAC On Infiltration,         !- Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf9e7dcc-e011-4ad1-ab7a-6df2f4c33869}, !- Handle
  Space 103 HVAC Off Infiltration,        !- Name
  {3bf9d6d9-83f5-4b4e-8f59-bb38d51c601a}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd2795f8-07ab-4831-89fd-6a7459219c2a}, !- Handle
  Space 105 HVAC On Infiltration,         !- Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d94b656-53bb-452e-a466-a0b487abd3a4}, !- Handle
  Space 105 HVAC Off Infiltration,        !- Name
  {5f9a287a-0046-41e2-9502-c1fdee7af64b}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14f4afc9-c66f-426b-851a-97f05ad7c033}, !- Handle
  Space 104 HVAC On Infiltration,         !- Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e64324b1-a1d9-46e9-8cc5-ba611f80142d}, !- Handle
  Space 104 HVAC Off Infiltration,        !- Name
  {76e5c5b1-e76f-4e25-a3ba-ea9d9ba3914b}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ffc24a9-d163-4d6a-9833-f16fe5aa2e9f}, !- Handle
  Space 106 HVAC On Infiltration,         !- Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7e724d2-ccf2-46bb-b2ef-f548c54bd596}, !- Handle
  Space 106 HVAC Off Infiltration,        !- Name
  {61d762b5-ca38-423f-9450-f9788d2b0c6f}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27364a7d-890b-4076-9242-590e3b87710b}, !- Handle
  Space 108 HVAC On Infiltration,         !- Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75f17e7c-87d1-4188-8e0e-0cf600472eba}, !- Handle
  Space 108 HVAC Off Infiltration,        !- Name
  {ebd715c9-a9e5-4b74-9154-f1b4ec643b9f}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5683221-1390-4789-85db-ab111958d7d6}, !- Handle
  Space 124 HVAC On Infiltration,         !- Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09460479-ecf4-4f5c-973e-a3167ddcee71}, !- Handle
  Space 124 HVAC Off Infiltration,        !- Name
  {0b5caff1-d986-4f05-81b3-2a713923e798}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {449e551d-c513-4c28-b997-f226bf5cab4b}, !- Handle
  Space 107 HVAC On Infiltration,         !- Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b03a8da-2a9b-4663-a95b-f8b79762fa6d}, !- Handle
  Space 107 HVAC Off Infiltration,        !- Name
  {1277c946-80ac-47b0-8173-504914adba57}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d35327a-da83-46eb-8ad2-54eafe0786b3}, !- Handle
  Space 109 HVAC On Infiltration,         !- Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9210667-7642-4e49-b4e1-539355c873fb}, !- Handle
  Space 109 HVAC Off Infiltration,        !- Name
  {e9e9ef0f-458a-47cb-857e-4e8d59510103}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8612ee3-78a7-4fe5-879a-872d9d898c93}, !- Handle
  Space 111 HVAC On Infiltration,         !- Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c80ee619-0adf-41a4-91d1-8d1682e91c66}, !- Handle
  Space 111 HVAC Off Infiltration,        !- Name
  {193fdb6c-b6f5-4d7b-bdac-d58cfb447ec7}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6738d252-abc2-4d02-a9fe-843932d0ad72}, !- Handle
  Space 120 HVAC On Infiltration,         !- Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a340dd8b-ec1e-4496-a1f1-cfd3f2b8642e}, !- Handle
  Space 120 HVAC Off Infiltration,        !- Name
  {2ef9181d-dddf-4e08-84e8-4d17754791b3}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cbc1ae6-2488-4187-b903-175709340f63}, !- Handle
  Space 112 HVAC On Infiltration,         !- Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab1a20b3-9016-426c-81ce-be2bb39da21f}, !- Handle
  Space 112 HVAC Off Infiltration,        !- Name
  {6f4cf64b-1bf9-4a6e-a3bd-fb721313666c}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {888a0b6b-b623-4b2e-9caa-8d40999e4ede}, !- Handle
  Space 113 HVAC On Infiltration,         !- Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c36283a-e0e3-4bbb-a71a-33c49bcbdd9f}, !- Handle
  Space 113 HVAC Off Infiltration,        !- Name
  {41c8fdb6-6708-41ee-a6b5-3da1a904afa1}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddd199de-2934-4f38-a2d4-9f3aba50d72b}, !- Handle
  Space 116 HVAC On Infiltration,         !- Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1245cab7-a944-41a6-b4e7-11a4bb53e1f7}, !- Handle
  Space 116 HVAC Off Infiltration,        !- Name
  {e4e6fb63-9c86-461a-b4ff-0206dffb0320}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5563122a-7aa2-4b8f-8a2c-67ba1909aca2}, !- Handle
  Space 114 HVAC On Infiltration,         !- Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d17a79e-62f8-4334-a7f7-568b86562928}, !- Handle
  Space 114 HVAC Off Infiltration,        !- Name
  {978845b6-76a8-421e-9a27-da50993b8e0a}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad891312-a40d-488e-9fc5-5b18c68c9684}, !- Handle
  Space 125 HVAC On Infiltration,         !- Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3ad00f8-00ac-48fd-be46-0c6024340a1e}, !- Handle
  Space 125 HVAC Off Infiltration,        !- Name
  {8764285b-19a0-4066-8a4a-6765885f4912}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a9b7c3d-64eb-49d6-948a-6f6f007961de}, !- Handle
  Space 115 HVAC On Infiltration,         !- Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a969ca78-bdc7-49cf-a5d4-9c9eae574ef2}, !- Handle
  Space 115 HVAC Off Infiltration,        !- Name
  {0cd3754d-b541-4964-97c0-16f027385f78}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9acd841-44d7-46c3-8419-f5422016bc75}, !- Handle
  Space 117 HVAC On Infiltration,         !- Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f2a0211-4f9a-4783-accd-e23c9c785593}, !- Handle
  Space 117 HVAC Off Infiltration,        !- Name
  {b7f465a2-1f3f-4414-bcb7-76726d9f522d}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {104ed796-b17a-4319-8b09-5f7d8f1fd5c2}, !- Handle
  Space 118 HVAC On Infiltration,         !- Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a934f9a1-73fb-4595-b5a5-6b0913f3464d}, !- Handle
  Space 118 HVAC Off Infiltration,        !- Name
  {2d273deb-ee5c-47f3-84d4-a920c6290f09}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b8760ba-8120-4a6f-8d56-542d716e7fe6}, !- Handle
  Space 119 HVAC On Infiltration,         !- Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8701f410-bcef-4db0-8df3-ed482f185ccb}, !- Handle
  Space 119 HVAC Off Infiltration,        !- Name
  {5afb6e40-c177-4785-b809-4e506e5c1347}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f118f30-063f-4e1e-9cc3-6ef8beaa5ce8}, !- Handle
  Space 121 HVAC On Infiltration,         !- Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cef8961-dd12-4077-a2c3-262ec7b11097}, !- Handle
  Space 121 HVAC Off Infiltration,        !- Name
  {73841935-bbed-487c-a70e-725601d9affa}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d3dcc98-58c1-4f4f-9f11-0e22c3c088a8}, !- Handle
  Space 122 HVAC On Infiltration,         !- Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93da7ee4-0c01-4d44-ba04-f343f0776c7e}, !- Handle
  Space 122 HVAC Off Infiltration,        !- Name
  {36d92011-ee7a-4c8e-a456-f3acea25adbc}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a09b3bc-3abd-4d94-846d-59cf3ed98f2f}, !- Handle
  Space 123 HVAC On Infiltration,         !- Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9588e99-7bbf-427c-8ff3-54f6c4cac2a9}, !- Handle
  Space 123 HVAC Off Infiltration,        !- Name
  {16a9dd76-e2e0-4f90-afbb-a1f6015d0e9c}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {047c0e45-2418-4ce0-b856-ad7d677f95df}, !- Handle
  Space 126 HVAC On Infiltration,         !- Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfbe649c-396c-4ac1-ab54-4ed26243d548}, !- Handle
  Space 126 HVAC Off Infiltration,        !- Name
  {cc207040-c6b5-4013-8a8a-68bb2a5ee32e}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24bca574-f7a7-44ae-9c80-ec97763693fe}, !- Handle
  Space 127 HVAC On Infiltration,         !- Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a54e4e38-d066-43a4-b386-0ac36c256857}, !- Handle
  Space 127 HVAC Off Infiltration,        !- Name
  {effb29f9-4cdb-48e5-bcbc-d037e6eff3d9}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5298d52b-aa70-4161-8bd8-867961871de9}, !- Handle
  Space 128 HVAC On Infiltration,         !- Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space or SpaceType Name
  {f6893ad9-d02e-4c1b-bdcd-89b5afb16baa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cae476a4-4c13-420c-b86c-381a5e68b97e}, !- Handle
  Space 128 HVAC Off Infiltration,        !- Name
  {6c763109-c6ef-49ba-b888-01a14c233d12}, !- Space or SpaceType Name
  {6bd463e3-1aee-4bab-8ae1-d7a67414fc80}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19923259607389e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168;                            !- Velocity Squared Term Coefficient

