
OS:Version,
  {755042cf-fce1-4888-82e8-f9f4919a97c4}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {05867b91-79e0-44c6-abd9-41b6a64a32aa}, !- Handle
  Always On Discrete,                     !- Name
  {3fdf05e3-aff8-4d2e-8dc5-0b13cbad5bde}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3fdf05e3-aff8-4d2e-8dc5-0b13cbad5bde}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Rendering:Color,
  {02c4091f-7df8-4b0d-9c74-618e8686773d}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {5541e317-c04f-462a-8cb9-d0fcfb346e75}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {8a3de8f7-6099-4552-89f6-ad5f97219a14}, ! Default Day Schedule Name
  {4cb526a0-98d6-4a83-bbbd-a83c97494c60}, ! Summer Design Day Schedule Name
  {24b63a01-3669-446b-ae26-e19f3506e9aa}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {8a3de8f7-6099-4552-89f6-ad5f97219a14}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {4cb526a0-98d6-4a83-bbbd-a83c97494c60}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {24b63a01-3669-446b-ae26-e19f3506e9aa}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {cfff63fb-0c65-4b8b-b996-93ed4deaba3e}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {cd9a6fa3-7322-4d8c-9402-ec650761383f}, ! Default Day Schedule Name
  {2d22b1d1-32a4-4adc-b589-39941e51e730}, ! Summer Design Day Schedule Name
  {b9a86bd5-7a98-47be-aff3-2247bfe0cb2f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd9a6fa3-7322-4d8c-9402-ec650761383f}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2d22b1d1-32a4-4adc-b589-39941e51e730}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {b9a86bd5-7a98-47be-aff3-2247bfe0cb2f}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {c7d7e39f-1b58-437f-85a1-a79b36ae34fd}, ! Handle
  MidriseApartment Activity,              ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  {340a9877-2fd4-4615-a3c5-7a1f79634c64}, ! Default Day Schedule Name
  {0f7e0225-b3c2-4cc3-9bce-46208530e551}, ! Summer Design Day Schedule Name
  {2dd03e9b-1fbc-4e2c-b0d9-d5ad23441269}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {340a9877-2fd4-4615-a3c5-7a1f79634c64}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f7e0225-b3c2-4cc3-9bce-46208530e551}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2dd03e9b-1fbc-4e2c-b0d9-d5ad23441269}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {caa90dd6-5f9e-4753-a76a-c7878de92c5a}, ! Handle
  MidriseApartment Infil,                 ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {ddbbc4a6-4484-49f7-94b7-99557e4971a2}, ! Default Day Schedule Name
  {62c9bde7-9c87-45f1-b87b-320f3977bf11}, ! Summer Design Day Schedule Name
  {0b1d5e14-326c-4671-905a-8a7dc979293c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddbbc4a6-4484-49f7-94b7-99557e4971a2}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62c9bde7-9c87-45f1-b87b-320f3977bf11}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0b1d5e14-326c-4671-905a-8a7dc979293c}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {30574c08-6d85-4acd-9a7e-860c11e082e5}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {a8692451-33ba-4901-9c4e-9bc4df4b7f95}, ! Default Day Schedule Name
  {a7c566fb-de6c-41a1-ac65-a7d08c9a0633}, ! Summer Design Day Schedule Name
  {4516eae8-3b87-4620-94fb-f540975b52f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8692451-33ba-4901-9c4e-9bc4df4b7f95}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {a7c566fb-de6c-41a1-ac65-a7d08c9a0633}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {4516eae8-3b87-4620-94fb-f540975b52f4}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {3840da92-256b-4bd5-89c9-4029417d5393}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {7b491dca-b9ed-492a-a299-e8d567443042}, !- Heating Setpoint Temperature Schedule Name
  {48396213-2c7a-4d01-aea6-403fb9fab231}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7b491dca-b9ed-492a-a299-e8d567443042}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, ! Schedule Type Limits Name
  {3fdbc93b-7353-46f6-9940-12fb943fdee8}, ! Default Day Schedule Name
  {21b465b0-5336-4696-a680-0eab3c460c17}, !- Summer Design Day Schedule Name
  {10fa2e00-f186-40eb-bbad-c6d2100010b4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3fdbc93b-7353-46f6-9940-12fb943fdee8}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {21b465b0-5336-4696-a680-0eab3c460c17}, !- Handle
  Schedule Day 5,                         !- Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {10fa2e00-f186-40eb-bbad-c6d2100010b4}, !- Handle
  Schedule Day 4,                         !- Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {48396213-2c7a-4d01-aea6-403fb9fab231}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, ! Schedule Type Limits Name
  {7727b124-6406-4a4a-a0b5-d89aa397b619}, ! Default Day Schedule Name
  {a4622502-0321-45c3-835e-cef2546850d7}, !- Summer Design Day Schedule Name
  {975066c7-1d14-4e5f-915e-14b017b4d49c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7727b124-6406-4a4a-a0b5-d89aa397b619}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {a4622502-0321-45c3-835e-cef2546850d7}, !- Handle
  Schedule Day 3,                         !- Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {975066c7-1d14-4e5f-915e-14b017b4d49c}, !- Handle
  Schedule Day 2,                         !- Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {ea3896c8-5799-4e5c-9595-6d4d1ba53135}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {eb68d6c3-771e-49ec-b972-c752234f0bca}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {777a46bf-e2e1-4df1-ba01-a1db9d3cd51c}, ! Default Day Schedule Name
  {1f59fc0a-7b96-4a57-936e-6923e070d381}, ! Summer Design Day Schedule Name
  {4a7c434f-c74d-4e29-9fe9-5f4ae0a5f2ac}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {777a46bf-e2e1-4df1-ba01-a1db9d3cd51c}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f59fc0a-7b96-4a57-936e-6923e070d381}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4a7c434f-c74d-4e29-9fe9-5f4ae0a5f2ac}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {e3ab0db3-fc35-4f8b-82bf-6f8c3bc9e785}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e82947-eb2a-4a59-acd1-13ef4d1baa55}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  {f6c220ea-9cc3-4376-bbbe-ad5956c03835}, !- Heating Setpoint Temperature Schedule Name
  {b7c7e4db-a537-4b42-8323-527d1ffe3eaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f6c220ea-9cc3-4376-bbbe-ad5956c03835}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  {c956c705-fb4e-41a2-a8eb-8a8e5efb795a}, !- Default Day Schedule Name
  {da446c84-a11f-42e6-9ead-eb5b23331a81}, !- Summer Design Day Schedule Name
  {d210c0fc-9315-4d78-8332-7008f79edb3c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c956c705-fb4e-41a2-a8eb-8a8e5efb795a}, !- Handle
  Schedule Day 1,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {da446c84-a11f-42e6-9ead-eb5b23331a81}, !- Handle
  Schedule Day 8,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {d210c0fc-9315-4d78-8332-7008f79edb3c}, !- Handle
  Schedule Day 7,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7c7e4db-a537-4b42-8323-527d1ffe3eaf}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  {18ba42cc-13a6-4cb1-aa54-ee7f6a88bd0a}, !- Default Day Schedule Name
  {ee4c0a51-2819-4763-8fc2-7398fab1f477}, !- Summer Design Day Schedule Name
  {05547355-d1c6-4b60-9450-1bfab39282cb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {18ba42cc-13a6-4cb1-aa54-ee7f6a88bd0a}, !- Handle
  Schedule Day 6,                         !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ee4c0a51-2819-4763-8fc2-7398fab1f477}, !- Handle
  Schedule Day 11,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {05547355-d1c6-4b60-9450-1bfab39282cb}, !- Handle
  Schedule Day 10,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d2cbfd53-4ebe-4028-814d-e14339b9baeb}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {be7ff24d-5d6c-424b-bb5e-06a8a563e320}, ! Handle
  MidriseApartment Office Light,          ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {5f156ad2-c3df-4d0e-a8ad-bea989a0c54a}, ! Default Day Schedule Name
  {944a1a27-405e-43ae-8ab9-65741d09256b}, ! Summer Design Day Schedule Name
  {3330fc2d-bf84-4757-b98c-5aa3be30d86b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f156ad2-c3df-4d0e-a8ad-bea989a0c54a}, ! Handle
  MidriseApartment Office Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {944a1a27-405e-43ae-8ab9-65741d09256b}, ! Handle
  MidriseApartment Office Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {3330fc2d-bf84-4757-b98c-5aa3be30d86b}, ! Handle
  MidriseApartment Office Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {56bf51f9-4049-4805-afb6-751c824459a5}, !- Handle
  MidriseApartment Office Light Rule 1,   !- Name
  {be7ff24d-5d6c-424b-bb5e-06a8a563e320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {804dd1af-f128-4de1-9630-432ef153a72d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {804dd1af-f128-4de1-9630-432ef153a72d}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {0cacdfb4-b5df-4b6e-b774-aca816f8e908}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3621d42f-2c8f-480e-9892-373a72b5a160}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {42ad81a1-2ab9-47f1-9350-a1bcc9a46f27}, ! Default Day Schedule Name
  {e613d4d0-80a0-41d0-ba39-07c1cfe45fbb}, ! Summer Design Day Schedule Name
  {40d3c4da-b9d9-4fd9-883c-3a76344262dc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {42ad81a1-2ab9-47f1-9350-a1bcc9a46f27}, ! Handle
  MidriseApartment Office Occ Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e613d4d0-80a0-41d0-ba39-07c1cfe45fbb}, ! Handle
  MidriseApartment Office Occ Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {40d3c4da-b9d9-4fd9-883c-3a76344262dc}, ! Handle
  MidriseApartment Office Occ Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {a65eac31-6b57-4021-b65c-50008cdb0468}, !- Handle
  MidriseApartment Office Occ Rule 1,     !- Name
  {3621d42f-2c8f-480e-9892-373a72b5a160}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e353f9e1-31bb-4ecc-babc-021a2370b926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e353f9e1-31bb-4ecc-babc-021a2370b926}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {efd846f0-8925-4615-a624-29c21b8fb391}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {ad66d2c3-0326-40d3-9b2c-c75b0a44910a}, ! Default Day Schedule Name
  {96519895-2eb7-4cc4-970f-96f43ea699f5}, ! Summer Design Day Schedule Name
  {fa280f4f-6ce8-4f20-85ab-9eb24aed0437}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad66d2c3-0326-40d3-9b2c-c75b0a44910a}, ! Handle
  MidriseApartment Office Equip Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {96519895-2eb7-4cc4-970f-96f43ea699f5}, ! Handle
  MidriseApartment Office Equip Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {fa280f4f-6ce8-4f20-85ab-9eb24aed0437}, ! Handle
  MidriseApartment Office Equip Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {08860ae9-c856-4995-a1f4-93a7e9109fa9}, !- Handle
  MidriseApartment Office Equip Rule 1,   !- Name
  {efd846f0-8925-4615-a624-29c21b8fb391}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc9b64a5-3b6f-4015-824d-73e3fd639428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc9b64a5-3b6f-4015-824d-73e3fd639428}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b93e911e-1d09-4104-bf91-807edab41231}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  {9dafa93c-3207-4b5b-b2b9-8e05d4aee5b7}, !- Heating Setpoint Temperature Schedule Name
  {a9d35f0c-a2aa-42d3-8dcc-afa7f206e16d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9dafa93c-3207-4b5b-b2b9-8e05d4aee5b7}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  {a2386ecc-ee04-473f-9705-c769442ad393}, ! Default Day Schedule Name
  {8cdffcb2-7764-4436-abdd-3bb73a8fc7ad}, ! Summer Design Day Schedule Name
  {b79d938b-c9f3-4b6f-8336-4211e27e7d50}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a2386ecc-ee04-473f-9705-c769442ad393}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {8cdffcb2-7764-4436-abdd-3bb73a8fc7ad}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {b79d938b-c9f3-4b6f-8336-4211e27e7d50}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {a9d35f0c-a2aa-42d3-8dcc-afa7f206e16d}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  {94158238-a0b2-4b43-b988-fcd639a3b1b8}, ! Default Day Schedule Name
  {4a9d9de8-e37d-4450-acbb-ba27dce8be8c}, ! Summer Design Day Schedule Name
  {85e7ee54-3215-4892-8d5c-08560f9f0f0d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {94158238-a0b2-4b43-b988-fcd639a3b1b8}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {4a9d9de8-e37d-4450-acbb-ba27dce8be8c}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {85e7ee54-3215-4892-8d5c-08560f9f0f0d}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Material,
  {80ed263f-ac26-4bbb-81cd-129d7bca631a}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {70ffa97a-d8f2-4012-a116-8455d0ecd2d1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Rendering:Color,
  {3b084d25-8623-4227-b9fc-5015af98fc68}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:BuildingStory,
  {4cfc6507-591f-40f4-a094-3148c11bc2e1}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {249922d1-db26-458c-b7c1-34c2d390cdd8}; !- Group Rendering Name

OS:Space,
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Handle
  Space 101,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {db6116bb-4831-4a8c-ba34-2b7c81fb42ba}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7f44a12e-fd96-420d-900a-63e95efa9c52}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfda0d9-31cf-4975-8b72-03c0f3368b78}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd031d74-748c-43e3-b7ae-e5c339b43012}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b481ef-f76e-4bd4-945b-7540e87cf7fa}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e067c1-03ed-48a1-9cba-2c48e702cee2}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c12d696-c9b1-4fce-adc8-c9a8ec96ce63}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0d635c-f371-475e-a371-5bf393fe4306}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:Space,
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Handle
  Space 102,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7fc955c6-b12e-4f88-a9f5-3fca8fa9fd10}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731c62ed-30c2-4504-bf9e-aefc21dd2528}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192aee5a-e7d3-4bb7-9cb8-ed7e0ea049ee}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2642a129-5de0-4870-9ad5-77bb96b0205c}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f00358-f526-4d00-afbb-eac051c41de3}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2631cb-6c6a-4e43-ae5a-32b7eb003c52}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Handle
  Space 103,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4ea27372-a72e-4269-8c63-ddeaad826142}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6b26d7-577f-4a5e-a66a-d1598446d45a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daddbca-498f-44f1-b03d-4548c7563be3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baa7513-9632-4659-9c5b-72706d710a85}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b334369b-c53b-4b85-850a-a1a2aa6b43be}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab107286-652c-4248-b339-55a0cf4de78a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91102ee1-e4fc-4c8b-96ed-c28a6613cda2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de135e20-2bad-4dcc-aa74-33dd2f7cc10f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4fd2a1-4a3e-413b-8652-14871d99b6fb}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Handle
  Space 104,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f48b94c8-8c95-4990-9b51-10f0150bf8df}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e8196f-1813-4cfc-aad5-c8ba10837ea8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16438aa-2291-4d81-b9ce-6565edb1a4d7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c781f4d-d903-45d2-83ae-4f30747fe163}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3e18b1-29dd-407a-b17f-eeebe2b3cc7e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c896f4-c2e6-4f48-b14e-452b4da2f4c3}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Handle
  Space 105,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {021ab34e-3611-40dd-91dd-ddcb4c0e2bb5}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d403c5b1-fd7b-4c3d-991e-ae05163903fa}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68b6a95-3b56-4497-ae81-8489bbb05ba5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00c10dc-af40-47fc-8f3d-dba1438da545}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e179e3f8-141f-4b21-b262-4f26423d485d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9d3956-7c73-4ca6-bc9b-394894bba4a1}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Handle
  Space 106,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {02f06b76-e2c7-4f8f-9b9e-a454cc49cff3}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba3cc27-c267-4c7f-8808-1af6bc699532}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8658f129-268c-46a4-aa9c-d506404007ae}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161b827b-bdd7-41c1-9611-36293b7e95a3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec51feb-0672-4870-af5c-08d19c1fccbe}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6488cf7-012d-422f-a968-27ace4f7dcf5}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Handle
  Space 107,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {24d13b10-8231-4655-aba8-8bb1f69e63a2}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {652eadf1-e161-4248-978c-b3e263f414ae}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbae3c8-f212-4c9c-8c36-6776901524bb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf851e3-d9cf-4f6c-b32d-773d63e4bcea}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9315cbce-003c-45af-8a69-2bc95a5631b5}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7398ff-7ab0-4b6d-982c-44793c0c7c73}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347d8b41-9307-49d4-b858-f9e8e4837f3c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6f609d-f2ce-4ae0-b40f-ce0ca9f623e6}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Rendering:Color,
  {249922d1-db26-458c-b7c1-34c2d390cdd8}, !- Handle
  Rendering Color 5,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Space,
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Handle
  Space 108,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7c554db5-d594-4dac-8aa2-f53a74481082}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30699edd-e1d3-4ed2-b959-316b50d0360c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e205ff92-4da9-40ae-a5e9-213c34417ac3}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f190014-4db7-4c47-bb1a-84aeda7e7646}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a470a638-0a07-44bf-9d66-5446bc482d1a}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581596d3-99a6-4584-8019-c78580dbbf0d}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Handle
  Space 109,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {18a8efa9-01ae-493b-bf1e-177fa49ee5cd}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ab7b52-e00b-4975-a04f-dd7e4d51eeca}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2dbaf2-0eb2-4ecf-b764-cf07ea35b3bc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e6348a-5eaa-460c-8c56-9d7b89f1a5cd}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab9b266-e529-4b8f-8aef-1aa246c35e7c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f257c4d-f3dc-454f-90b2-02e85e14f7c4}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Handle
  Space 110,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4a3784a1-ef81-495b-a014-bd6aacbbcd9e}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef77f1d5-d1cf-4af3-a9e9-52ff820cc3c3}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5cce61-c0c0-4a19-99c9-47bd4a1e8e79}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc894f5-f435-4c2f-b85c-aac0362aedca}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7242b605-c3e5-4626-a9d0-5dd4444a3288}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393c485b-70d3-4426-8649-268167e130d0}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000c9dfa-e2bd-4810-ab4f-86abe30c5b0c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd63e3f-fd8b-476c-901d-0032423772ac}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85c7417-cf5e-4645-8238-d3d32ab8f1d6}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Handle
  Space 111,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {13150b37-1d65-421f-a714-b58e0b0b0df8}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7711e947-e605-4fd7-8c90-0a11eb71b5ae}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5589dcbb-c4fb-4ff2-8ff7-69e7ea99a0ec}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e401269f-9c1f-4ffa-a000-6fb975cd2b88}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f4b4c7-a848-46d4-a80e-e09f23a0fc3a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8bc959-e48b-4ff9-a923-ff572b3a85e1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17a168b-9c1e-4077-8aa7-67922aeafecc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c2cb0d-17d7-4b0a-bb65-e3a1415ec862}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:Space,
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Handle
  Space 112,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {61c7c9c7-1c72-4edc-bd93-a7457befc19b}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2849400f-9210-48a3-b875-6641e3733cb1}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae1fe31-877c-4c00-a03e-bcc4de686a13}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eeb8f6-551e-4c94-9354-e33bfcf88aa6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d43d2cb-de15-4699-9201-b96eb647f5ff}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4e55c4-5400-4846-bfa0-306967c52398}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02239550-5351-4c59-9bb9-6ae56c556a11}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75167ef0-0356-435d-b9f5-f31cc8311c5f}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Space,
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Handle
  Space 113,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1b48c31b-c9d1-40d8-89fe-b8d63b26dac4}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528d8908-25fe-4bcd-a0de-ae6a90ba1eff}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730018f6-4be6-4276-bfdf-457f815bed5f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72da244-58b1-4d65-84b7-18b07028198c}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23a40e4-55af-44d7-9344-0881905f1205}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9dfda22-5556-420e-9cff-765b6d26e34e}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Handle
  Space 114,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5a89dac4-03dc-4976-8ffb-e272e45e1c8a}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0eca60-a17f-42d0-a993-6f12a20c012b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b575ae-591b-49a4-952d-1638ade7143b}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ded3a91-ddda-445c-9449-b77f460d5dc4}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16639529-cead-48f5-ba5b-5bfa4f0b477a}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ecb7105-1bfd-4384-a6e5-149974e021dc}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Handle
  Space 115,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b1087219-879a-4b13-8b6a-77d5532c48e6}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7877a6bc-6c71-4413-854d-48b44a01a105}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81136c0e-f278-45fa-98e2-0d34a2898599}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c9b0fd-0c3a-4ca0-a887-026d7d5436bd}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df6882b-4944-4260-9a4f-be84d9fbac29}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12819ac-2d06-43e6-8be1-a2c37316c60e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb5e64b-a3c0-4226-9720-abd08bdcd68b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258ad3b0-e319-4461-a257-2024895bb933}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Space,
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Handle
  Space 116,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {bf7b3a55-c038-4b2e-b0d8-41c45e7cb05e}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece54759-5d6e-4aed-b49d-9097d7fa1f3f}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe45c6de-f346-44fd-a2f1-929b869f70cc}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fdc6e7-a2d5-407f-a1cf-d3a37516afe8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ffeab44-f944-4a96-a1b9-9b8682c7955b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e98172d-8b05-4eba-bffe-401d6fa86609}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Handle
  Space 117,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {5095515e-d05e-40af-a364-045357f49b01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {822a7563-f870-4bf6-9873-d8bc5ebf16fb}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46dd4bce-3a8b-4f7e-be37-e9a0a9b33aad}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792d29a9-0017-48ff-8844-3e98c6cf9e35}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbcb9eb-b436-451d-b3c0-4da8aaa20ebb}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e396a5bd-7f25-41f5-b13d-d21208e2b02a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462810e3-ae1f-4eaf-b534-34bf17468185}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Handle
  Space 118,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d3dd29f9-3e29-49a5-9efb-82f2a0fad102}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b3df68-4837-4655-a2ae-e8d008b4b4f4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22b516a-8e22-44b9-9154-6946c106d21c}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942ac39d-10c4-4dbd-b3a3-3a6b48501bf7}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bf90f7-e70a-452e-94f5-834d8773de00}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acce30b5-e3cc-4663-805a-4610e61d5254}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Handle
  Space 119,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f322eb6b-2e67-4395-8d96-f4cb4f533842}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17de731c-46af-47cb-a94c-963b44a55804}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78af9dd-63ff-4ff9-9388-61b1f601444f}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda2650f-f1d5-48c4-8a5e-0278615d39da}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a80630-2869-442d-b37f-1e8d8c744910}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a43f8be-8448-4399-8985-2975071cc5e1}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98426cb4-f7d2-4889-88bb-4999e06af148}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5055afd0-dcb1-42ef-8c06-031ca8f40821}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9bef69-f943-4071-a215-842411da7139}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Handle
  Space 120,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {51b48bab-5733-49ce-b224-b26f4112d02b}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08b5579-6d7d-4954-a7c8-891879369f12}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d61fba5-91bb-40f4-9f51-745d9c84c22e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9e802e-bd8d-483a-acbf-0d2a8bacabe8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199b71b7-c77d-462f-9576-f5fe43610368}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5623ca1-54b4-49f5-b7ce-1f3f6f14d5c8}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Handle
  Space 121,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1c32d661-6c60-470b-83c3-4057ce6ffc12}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {493a04cb-de93-41ae-89f9-e051c2d162bb}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045582a7-ae53-4145-82a1-d1d7b7c73cc1}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a736e331-4b69-42c1-a98a-70e2ef5f603d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c69fb5e-94e5-444d-b132-3380c2487d84}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe2b5d7-08cb-48d5-8c9a-391d2b60df99}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f13b352-d6d7-4e9b-a056-dc63d48ee664}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fcfb3af-f421-46f9-88f9-3dcfe8995279}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:BuildingStory,
  {2f21d383-a7f7-4197-b64e-35bdef09aacb}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {229fc11d-74ef-45d6-934b-51d6419c35df}; !- Group Rendering Name

OS:Space,
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Handle
  Space 122,                              !- Name
  {26f806c1-d34e-4c1c-a548-b12314f6593d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.53,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4cfc6507-591f-40f4-a094-3148c11bc2e1}, !- Building Story Name
  {bd20a668-f481-45fb-b5a8-7501591346ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {78422ae6-8ac1-4ca6-95a6-5a8c4e36ff29}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662b5401-34e5-4ffb-9fb4-6cec65e20ba5}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b376d839-f4d7-41d9-8fe8-a747d8f132ef}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ca2ae2-666c-4e39-9a2c-14af4884f551}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2ee62b-56ba-40ba-ad12-e8e4d4c9d10f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 65, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355d5b8d-1521-4252-8f5f-d1fb2a1562cd}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 65, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Handle
  Building Story 3,                       !- Name
  6.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9a27a03b-d6f1-49ce-ad4b-00f74c828112}; !- Group Rendering Name

OS:Space,
  {68714008-15b3-4616-897e-002fb070f3da}, !- Handle
  Space 201,                              !- Name
  {26f806c1-d34e-4c1c-a548-b12314f6593d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.53,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {2f21d383-a7f7-4197-b64e-35bdef09aacb}, !- Building Story Name
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a08ab881-b250-4270-8602-b68e66538fad}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a927d39d-2537-45c9-a243-518e5a3fc2a2}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04755dcf-d315-4b37-8646-2828f319984c}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fe702b-b48e-4658-8cab-31242f12151b}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bd5739-3d7c-4e4b-ad5b-4a4a4e6e6975}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 65, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7678eed-fbb0-4c85-b6a6-524ce24647a5}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 65, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {229fc11d-74ef-45d6-934b-51d6419c35df}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a27a03b-d6f1-49ce-ad4b-00f74c828112}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SubSurface,
  {ab9819d3-29bc-4d00-b1f3-b6b05b174c9c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cfda0d9-31cf-4975-8b72-03c0f3368b78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.92616226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.92616226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d129048b-a7e5-4d86-9064-f81bfe05cc09}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab107286-652c-4248-b339-55a0cf4de78a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.91845718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cf126da-ce64-478e-b78a-97e0b2a0495e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e179e3f8-141f-4b21-b262-4f26423d485d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d12d3fc7-c9c1-47b3-9f88-f5ee066c05c7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f7398ff-7ab0-4b6d-982c-44793c0c7c73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.93823106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7632c799-b512-4a51-b2e1-02d2d3cb4282}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {161b827b-bdd7-41c1-9611-36293b7e95a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.91845718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 1,                      !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.91845718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6721f094-d260-433d-a26b-e5c1145fad09}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f44a12e-fd96-420d-900a-63e95efa9c52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.93823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76c7976f-df2d-482f-a27f-5acc9ef4c6b0}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75e6348a-5eaa-460c-8c56-9d7b89f1a5cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91864245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.91864245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eda26ef-740f-44e5-9c48-c9f7ad3cf4d1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c12d696-c9b1-4fce-adc8-c9a8ec96ce63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683832e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683832e-05, 1, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 1, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb4b2ddb-dc74-4e39-a8cd-79a67f11a47d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc8bc959-e48b-4ff9-a923-ff572b3a85e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.91908299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 1,         !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 1,                     !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.91908299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5120be69-f47a-44ff-b042-df58be441943}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6b481ef-f76e-4bd4-945b-7540e87cf7fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.91705753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 1,                       !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 1,                         !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.91705753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {852d4120-e1e8-4bed-87c8-f85080a98912}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd031d74-748c-43e3-b7ae-e5c339b43012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.91906886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.91906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bcf1e1-5be5-4c38-beb2-fbbd6ee8c91f}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58e067c1-03ed-48a1-9cba-2c48e702cee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.91908299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 1,         !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 1,                     !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.91908299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8189f97d-2034-4ac5-9fa0-8e7715256a31}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {731c62ed-30c2-4504-bf9e-aefc21dd2528}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e709976-bb6d-4bf6-8bfd-f6c273a3dcd6}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec51feb-0672-4870-af5c-08d19c1fccbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91844658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.91844658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38013d8f-ca09-4db4-8dc6-b5411d200382}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a470a638-0a07-44bf-9d66-5446bc482d1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7691b114-cc64-4953-a397-e3677a475c1b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c16438aa-2291-4d81-b9ce-6565edb1a4d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.91844658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 1,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a95056be-7f0a-4230-bba3-7201e52ea1a9}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {192aee5a-e7d3-4bb7-9cb8-ed7e0ea049ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223835, -11.0000660882412, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223835, -11.0000660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7c7e0f2-610b-4704-9b71-f4e351ec3afd}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2642a129-5de0-4870-9ad5-77bb96b0205c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91863086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.91863086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1501716d-80a4-4464-bd99-7f8eec8d2976}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fab9b266-e529-4b8f-8aef-1aa246c35e7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33b4b36a-b194-4232-8e64-a4390fa01367}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2f00358-f526-4d00-afbb-eac051c41de3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {697270ae-f101-4f52-b592-659dba3c03d9}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5055afd0-dcb1-42ef-8c06-031ca8f40821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.93823106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99107b82-3643-4893-8bcd-51e12a0efb63}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b334369b-c53b-4b85-850a-a1a2aa6b43be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a30a03-9019-4635-9ced-b5d2d6e6509b}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d6b26d7-577f-4a5e-a66a-d1598446d45a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.91543342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.91543342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b04cc18e-b100-405c-a0bc-0a4c2a9855a6}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1daddbca-498f-44f1-b03d-4548c7563be3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.93823106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 1,                        !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de68b6b8-61a0-4539-88e8-cd6650800030}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30699edd-e1d3-4ed2-b959-316b50d0360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91845718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4da7041-6517-4834-9526-1a9aa7a7792e}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2baa7513-9632-4659-9c5b-72706d710a85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b03e444-44eb-492a-b59e-32bddf6d1083}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91102ee1-e4fc-4c8b-96ed-c28a6613cda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b7d4898-e608-4bd2-b441-55ff9b65e3d4}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de135e20-2bad-4dcc-aa74-33dd2f7cc10f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.93823106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edff1a88-0ae8-44fa-a2e2-35fd92ed428c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c781f4d-d903-45d2-83ae-4f30747fe163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91864245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.91864245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6da745f-9e5c-47e9-b322-df5bac260c81}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8e8196f-1813-4cfc-aad5-c8ba10837ea8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e865d50-409e-4ba9-9a7a-ed84581ec52e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f3e18b1-29dd-407a-b17f-eeebe2b3cc7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f219575-390b-435e-b20f-a7ba4ba7a7c2}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d403c5b1-fd7b-4c3d-991e-ae05163903fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91845718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0506749d-0fbe-4a79-9bb6-20301c77758f}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58ab7b52-e00b-4975-a04f-dd7e4d51eeca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b1b0dad-7f88-4d0c-8354-09d2cc819965}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f68b6a95-3b56-4497-ae81-8489bbb05ba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.91844658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 1,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d3e89a-dfaf-45fc-a6af-eb82688d68a0}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e00c10dc-af40-47fc-8f3d-dba1438da545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91845718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.91845718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cd3e5d3-cc42-4651-ae6a-b9cf313e88fc}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {792d29a9-0017-48ff-8844-3e98c6cf9e35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223835, -11.0000660882412, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223835, -11.0000660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f060091-9a83-442d-b1c5-4d22b5690697}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d9e802e-bd8d-483a-acbf-0d2a8bacabe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91864245789647,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -10.9746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -10.9746, 1.91864245789647;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80105e45-593e-414e-b82c-859f09ee3671}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cf851e3-d9cf-4f6c-b32d-773d63e4bcea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.91906886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 1,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 1,                      !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.91906886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5217f353-da52-40ab-9bea-5aa9098b142f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d61fba5-91bb-40f4-9f51-745d9c84c22e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.91844658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 1,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c12736c1-3bd0-4fab-b387-68213dbd6530}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba3cc27-c267-4c7f-8808-1af6bc699532}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.91846784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91846784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91e4342c-f274-4e54-b41e-c796661ebcce}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98426cb4-f7d2-4889-88bb-4999e06af148}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc2cf1fa-1895-4b0c-8647-302a4449f4db}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8658f129-268c-46a4-aa9c-d506404007ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 1,  !- X,Y,Z Vertex 2 {m}
  0.0253999140223817, 11.4700660882412, 1, !- X,Y,Z Vertex 3 {m}
  0.0253999140223817, 11.4700660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {917d5f4a-42da-45b3-8faf-7c0754759f6a}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {652eadf1-e161-4248-978c-b3e263f414ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.91905483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91905483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c229ef2-f101-404a-80f9-71324acbcbba}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dbae3c8-f212-4c9c-8c36-6776901524bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.91705753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 1,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 1,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.91705753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5d245c3-4eca-4a86-a34e-371c1cb4a15a}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9315cbce-003c-45af-8a69-2bc95a5631b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.92616226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.92616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {615c868d-7a3e-49ae-aebc-696722f5ea20}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {347d8b41-9307-49d4-b858-f9e8e4837f3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683927e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683927e-05, 1, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 1, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b072dfb1-50c3-41f2-b057-f9b658c49bae}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e205ff92-4da9-40ae-a5e9-213c34417ac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.91844658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 1,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {798a13d6-f1bd-4eae-b1ce-c987920f85ac}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f190014-4db7-4c47-bb1a-84aeda7e7646}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91845718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.91845718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe07606c-02ae-4a8a-a948-6b960886bb17}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2dbaf2-0eb2-4ecf-b764-cf07ea35b3bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11, 1.91844658164332,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -11, 1,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {628b5bdf-8da8-4a74-b7f7-2f01071e94d1}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef77f1d5-d1cf-4af3-a9e9-52ff820cc3c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.91543342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.91543342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70535339-d368-4822-af45-a961316f7867}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5cce61-c0c0-4a19-99c9-47bd4a1e8e79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.93823106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 1,                        !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d719fe7c-3cb3-4bd1-afab-a1cef81dc72c}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c69fb5e-94e5-444d-b132-3380c2487d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.91705753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 1,                       !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 1,                         !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.91705753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59f2e599-3445-48e3-8205-1038b6b42c9b}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abc894f5-f435-4c2f-b85c-aac0362aedca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e39944e2-090f-47c2-a682-1e931b91cb95}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7242b605-c3e5-4626-a9d0-5dd4444a3288}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80f7abf5-7a70-4560-b74e-c5747960f6ce}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {662b5401-34e5-4ffb-9fb4-6cec65e20ba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5046, 0, 1.91705753123713,          !- X,Y,Z Vertex 1 {m}
  -17.5046, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.91705753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2c2e4ef-409d-4651-8913-975dc6d4b868}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {393c485b-70d3-4426-8649-268167e130d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.91845718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {172bf5de-db84-48f0-a798-82806a970ce9}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {000c9dfa-e2bd-4810-ab4f-86abe30c5b0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb2fe360-1391-49dc-9a3f-771d288abe3f}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebd63e3f-fd8b-476c-901d-0032423772ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.93823106915658;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d04e74e-38ae-444c-9a7a-564a221c6b9b}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7711e947-e605-4fd7-8c90-0a11eb71b5ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.93823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {577db169-b962-491c-95a5-4f86a7d571af}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7c9b0fd-0c3a-4ca0-a887-026d7d5436bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.91906886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 1,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 1,                      !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.91906886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83efddbb-0f62-4dae-8b44-870a32c9ac1b}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5589dcbb-c4fb-4ff2-8ff7-69e7ea99a0ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.92616226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.92616226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85db9d79-7e70-4e09-84fc-36d169b45e38}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e401269f-9c1f-4ffa-a000-6fb975cd2b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.91906886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.91906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44d5224e-3f0b-43f6-950f-dd1f66150d83}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21f4b4c7-a848-46d4-a80e-e09f23a0fc3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.91705753123713,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 1,                       !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 1,                         !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.91705753123713;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc75eb11-267b-4f23-9e7c-931b3530bd45}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d17a168b-9c1e-4077-8aa7-67922aeafecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683832e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683832e-05, 1, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 1, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cee5453-416e-473b-a73d-00452fe498ba}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2849400f-9210-48a3-b875-6641e3733cb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.91905483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91905483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7911fd4b-5b7d-4d1d-8145-046f70ae1493}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ae1fe31-877c-4c00-a03e-bcc4de686a13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.91705753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 1,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 1,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.91705753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46387448-5a49-45bd-aa33-7e7307a0a789}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51eeb8f6-551e-4c94-9354-e33bfcf88aa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.91906886985888, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 1,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 1,                      !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.91906886985888;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8491490-48b1-46f7-892e-89f590d3a48e}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d43d2cb-de15-4699-9201-b96eb647f5ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.92616226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.92616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b504e25-4775-4ad3-85f8-e7638f0ea52f}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb4e55c4-5400-4846-bfa0-306967c52398}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.93823106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ea537a4-6c4c-4d99-a39f-50656d5c10b8}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02239550-5351-4c59-9bb9-6ae56c556a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683927e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683927e-05, 1, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 1, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8d8b195-4f7b-401f-abb6-1800d979415f}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f13b352-d6d7-4e9b-a056-dc63d48ee664}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683832e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683832e-05, 1, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 1, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bc00b26-ffff-4cdf-a4b0-2e1932fd3090}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {045582a7-ae53-4145-82a1-d1d7b7c73cc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.92616226071103,            !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.92616226071103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ec9c921-d995-4aa0-b225-b3d2e3fbbee4}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528d8908-25fe-4bcd-a0de-ae6a90ba1eff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.91846784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91846784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f94e1e29-fec0-409e-ab8a-89b803154ae4}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {730018f6-4be6-4276-bfdf-457f815bed5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 1,  !- X,Y,Z Vertex 2 {m}
  0.0253999140223817, 11.4700660882412, 1, !- X,Y,Z Vertex 3 {m}
  0.0253999140223817, 11.4700660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7382d12-18f2-46d4-ac61-839095cd556a}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f72da244-58b1-4d65-84b7-18b07028198c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.91845718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 1,                      !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.91845718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0266791d-13bc-4bfd-85ba-fd6178a80db8}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d23a40e4-55af-44d7-9344-0881905f1205}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91844658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.91844658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ade9062-ce3d-43a4-aca4-10702b31a0a4}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c0eca60-a17f-42d0-a993-6f12a20c012b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49e560b2-0833-4230-8cbb-f501a361ab53}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29b575ae-591b-49a4-952d-1638ade7143b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223835, -11.0000660882412, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223835, -11.0000660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48d6fe0a-a539-4cfb-8a8f-bc3ddd08efbd}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ded3a91-ddda-445c-9449-b77f460d5dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91863086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.91863086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49abab1a-daa4-455f-87ca-202e4436fff1}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16639529-cead-48f5-ba5b-5bfa4f0b477a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60d89180-b155-4ec5-9e64-a2c91719b186}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7877a6bc-6c71-4413-854d-48b44a01a105}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.91905483405483,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91905483405483; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d56f5881-a63d-4ca9-997e-5bf1aab69aaf}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81136c0e-f278-45fa-98e2-0d34a2898599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.91705753123713,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 1,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 1,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.91705753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185bbeed-5940-4457-a80e-3cc77a1c662c}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0df6882b-4944-4260-9a4f-be84d9fbac29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.92616226071103, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.92616226071103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13a54a55-bbea-464f-a1ee-e311edbf69cd}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d12819ac-2d06-43e6-8be1-a2c37316c60e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.93823106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb2116a-905c-4251-938c-6b309053b61f}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdb5e64b-a3c0-4226-9720-abd08bdcd68b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683927e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683927e-05, 1, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 1, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ab808a7-034d-4ec5-91f2-f215f2e82c57}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ece54759-5d6e-4aed-b49d-9097d7fa1f3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.91846784363178,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91846784363178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fdf7ddf-98d3-4093-b9d0-d6a3bdaf75e1}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe45c6de-f346-44fd-a2f1-929b869f70cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 1,  !- X,Y,Z Vertex 2 {m}
  0.0253999140223817, 11.4700660882412, 1, !- X,Y,Z Vertex 3 {m}
  0.0253999140223817, 11.4700660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91d509f4-580b-48fb-943b-284f5e7aef58}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38fdc6e7-a2d5-407f-a1cf-d3a37516afe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.91845718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 1,                      !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.91845718478147;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d8220fc-c379-42b6-b5a8-aa7f7aa30928}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ffeab44-f944-4a96-a1b9-9b8682c7955b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91844658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.91844658164332;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43623eff-17ec-45ba-bcc8-31f506641cfe}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46dd4bce-3a8b-4f7e-be37-e9a0a9b33aad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef90ae11-0e2a-4ae7-9d0c-1be84c7e9ebe}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccbcb9eb-b436-451d-b3c0-4da8aaa20ebb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91863086563684,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.91863086563684;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {832799cb-e6ad-4c4b-a72b-f63846880066}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a78af9dd-63ff-4ff9-9388-61b1f601444f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.93823106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 1,                        !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aa4e2e5-06d2-4065-8e89-4e14cc61a802}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e396a5bd-7f25-41f5-b13d-d21208e2b02a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bc24c8c-60e7-499d-9742-beed56b7d533}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9b3df68-4837-4655-a2ae-e8d008b4b4f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91845718478147; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae9b2818-2744-41d1-8efe-61b189501bd3}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22b516a-8e22-44b9-9154-6946c106d21c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.91844658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 1,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c4e50d-3f3e-45cd-b09d-e9f67a8f3a51}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {942ac39d-10c4-4dbd-b3a3-3a6b48501bf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.91845718478147,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 1,                     !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 1,                    !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.91845718478147;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de17a6b6-b5d5-4b00-afc0-bb4f799be566}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37bf90f7-e70a-452e-94f5-834d8773de00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91b234aa-587d-4ae0-a879-acd1e72f26dc}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17de731c-46af-47cb-a94c-963b44a55804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.91543342261931,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.91543342261931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7857d89-6e7c-4b68-873f-41ec36dc57d6}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bda2650f-f1d5-48c4-8a5e-0278615d39da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e78d28b-bce4-4ca9-93a1-f2327a41b664}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03a80630-2869-442d-b37f-1e8d8c744910}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b09caf66-ea8a-4c48-bdcd-720cbca0f1d5}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a43f8be-8448-4399-8985-2975071cc5e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.91845718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c7c75c-d4f3-4da6-9801-4642e823190d}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d08b5579-6d7d-4954-a7c8-891879369f12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee1d7901-c684-40a6-845b-2b2767926f8a}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {199b71b7-c77d-462f-9576-f5fe43610368}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9c1f130-c8a4-4ac6-ae0f-f44888a925f8}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {493a04cb-de93-41ae-89f9-e051c2d162bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.93823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a586e5b-e579-49ff-bd1a-c7e2eb5217ff}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a736e331-4b69-42c1-a98a-70e2ef5f603d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.91906886985888,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.91906886985888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31225feb-db0e-45f7-a723-b0c7645949f7}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fe2b5d7-08cb-48d5-8c9a-391d2b60df99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.91908299056376, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 1,         !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 1,                     !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.91908299056376;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6b2d566-4740-4d15-a16e-1ba3ecdc25fd}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b376d839-f4d7-41d9-8fe8-a747d8f132ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.53, 64.9746, 1.91511519772376,      !- X,Y,Z Vertex 1 {m}
  -17.53, 64.9746, 1,                     !- X,Y,Z Vertex 2 {m}
  -17.53, 0.0253999999999905, 1,          !- X,Y,Z Vertex 3 {m}
  -17.53, 0.0253999999999905, 1.91511519772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b592735a-5c1a-46a5-9c8e-6d091803de7e}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15ca2ae2-666c-4e39-9a2c-14af4884f551}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 65, 1.91705753123713,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 65, 1,                         !- X,Y,Z Vertex 2 {m}
  -17.5046, 65, 1,                        !- X,Y,Z Vertex 3 {m}
  -17.5046, 65, 1.91705753123713;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38bbbedf-8dfd-4fc3-96db-f091543a4296}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2ee62b-56ba-40ba-ad12-e8e4d4c9d10f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91511519772376,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 64.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 64.9746, 1.91511519772376;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e913e5d7-7f46-4400-bd74-fe9f4300dd68}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a927d39d-2537-45c9-a243-518e5a3fc2a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5046, 0, 1.91705753123713,          !- X,Y,Z Vertex 1 {m}
  -17.5046, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999976, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999976, 0, 1.91705753123713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a484654-9b78-4498-a0b4-36cb84d294f7}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04755dcf-d315-4b37-8646-2828f319984c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.53, 64.9746, 1.91511519772376,      !- X,Y,Z Vertex 1 {m}
  -17.53, 64.9746, 1,                     !- X,Y,Z Vertex 2 {m}
  -17.53, 0.0253999999999905, 1,          !- X,Y,Z Vertex 3 {m}
  -17.53, 0.0253999999999905, 1.91511519772376; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47ad5d72-27b6-4968-8222-f03774419414}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6fe702b-b48e-4658-8cab-31242f12151b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 65, 1.91705753123713,          !- X,Y,Z Vertex 1 {m}
  -0.0254, 65, 1,                         !- X,Y,Z Vertex 2 {m}
  -17.5046, 65, 1,                        !- X,Y,Z Vertex 3 {m}
  -17.5046, 65, 1.91705753123713;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e48591-a0e5-4db6-a641-dd2b693ddcb6}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23bd5739-3d7c-4e4b-ad5b-4a4a4e6e6975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91511519772376,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 64.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 64.9746, 1.91511519772376;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb5984a-942c-4204-8b68-b4993cf2e702}, !- Zone Air Inlet Port List
  {4337db48-7a82-4478-a95a-6b2022f69571}, !- Zone Air Exhaust Port List
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Zone Air Node Name
  {99048599-46c0-4893-a302-cb6d042e213c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17b08ec6-c4ee-4c60-98bf-32ff9e482aa8}, !- Group Rendering Name
  {13dcb9c5-ed4a-480d-a86d-f580695a6a91}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {ecfccb3b-849d-4754-b3c1-e0a5986b799c}, !- Handle
  Node 1,                                 !- Name
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Source Object
  11,                                     !- Outlet Port
  {ecfccb3b-849d-4754-b3c1-e0a5986b799c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb5984a-942c-4204-8b68-b4993cf2e702}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- HVAC Component
  {0a8471a7-df22-4278-b67b-f219dc3f43ac}; !- Port 1

OS:PortList,
  {4337db48-7a82-4478-a95a-6b2022f69571}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- HVAC Component
  {d7fa6328-0dde-4292-8e84-d262e71cf660}; !- Port 1

OS:PortList,
  {99048599-46c0-4893-a302-cb6d042e213c}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}; !- HVAC Component

OS:Sizing:Zone,
  {25555838-42e6-492d-8f65-5c41d3ea1a1c}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2dd5c04e-bb20-456b-818e-42c2d3f256e3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e216c16a-66e4-4e20-bc40-708cc9c940f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {849e2ff5-5d9e-4eee-848b-786941b19ea3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e827c053-fc17-476b-8539-ad1e54c8fdad}, !- Zone Air Inlet Port List
  {512d4478-f282-4cab-a19b-d20dcdf90934}, !- Zone Air Exhaust Port List
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Zone Air Node Name
  {68dfa8ad-3a55-42b7-9358-6733c8d4c665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19d5c377-f492-4370-a5ff-33e01a74d58f}, !- Group Rendering Name
  {56d4a427-4198-4fcb-9602-685923c1fb5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75396bc3-3c41-4698-b1a1-1f1ad9831765}, !- Handle
  Node 2,                                 !- Name
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Source Object
  11,                                     !- Outlet Port
  {75396bc3-3c41-4698-b1a1-1f1ad9831765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e827c053-fc17-476b-8539-ad1e54c8fdad}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- HVAC Component
  {74371c4e-7e2b-46ef-9952-2acaa79ed8f1}; !- Port 1

OS:PortList,
  {512d4478-f282-4cab-a19b-d20dcdf90934}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- HVAC Component
  {864e9752-5fec-4b49-991e-a07f668c76e6}; !- Port 1

OS:PortList,
  {68dfa8ad-3a55-42b7-9358-6733c8d4c665}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}; !- HVAC Component

OS:Sizing:Zone,
  {9b55b550-22b9-46cc-aacd-f2597fd98a32}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a7fd19f-4f60-4871-aea1-a5534438b8cd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7171d6d-09c6-4aed-bd39-c4f5533bd014}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fd7acd8-3dc2-4d4c-924b-e1cbf9bb9e85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Handle
  Thermal Zone 3,                         !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25cc86d2-1489-4394-8e7f-7659626fd8d1}, !- Zone Air Inlet Port List
  {526e970c-f9b7-4201-8660-311ba09332e5}, !- Zone Air Exhaust Port List
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Zone Air Node Name
  {af60cf39-8fb9-4178-a12d-cb334341b99f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd370b23-0553-4250-b353-521318aefa7c}, !- Group Rendering Name
  {2a71488c-d97a-4463-8e93-e456a0944455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfe130e4-159c-4ffb-8442-f9900762d270}, !- Handle
  Node 3,                                 !- Name
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Source Object
  11,                                     !- Outlet Port
  {cfe130e4-159c-4ffb-8442-f9900762d270}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25cc86d2-1489-4394-8e7f-7659626fd8d1}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- HVAC Component
  {fce47093-fc55-441a-8a94-dfedcaa350bf}; !- Port 1

OS:PortList,
  {526e970c-f9b7-4201-8660-311ba09332e5}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- HVAC Component
  {1f9a5cd3-85bb-47d2-80ae-61af5fe853fc}; !- Port 1

OS:PortList,
  {af60cf39-8fb9-4178-a12d-cb334341b99f}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}; !- HVAC Component

OS:Sizing:Zone,
  {71a5a220-c8c4-4ba0-8471-7b2c0b321997}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32a2aabe-5df1-4e74-b7dc-9ac427fc89ca}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7681c18d-d45e-4ef0-913c-98823c839bfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dcd90e45-2428-4e71-8947-6479456c5937}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1205df0-af14-429c-b116-24b67c0b9b90}, !- Zone Air Inlet Port List
  {65346dd8-8bb5-4429-849b-b7fbfc264b24}, !- Zone Air Exhaust Port List
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Zone Air Node Name
  {d73738ce-3362-4747-adf8-d8c527fd2ddb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d90dc18-c7c0-4435-89d6-e13cf0fab14a}, !- Group Rendering Name
  {3c627e67-6739-4360-a29a-2b033afd36f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05da0468-5c8a-4a71-9831-ed8884a040ea}, !- Handle
  Node 4,                                 !- Name
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Source Object
  11,                                     !- Outlet Port
  {05da0468-5c8a-4a71-9831-ed8884a040ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1205df0-af14-429c-b116-24b67c0b9b90}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- HVAC Component
  {e007f5a7-de60-4aca-a657-56bda6b680ac}; !- Port 1

OS:PortList,
  {65346dd8-8bb5-4429-849b-b7fbfc264b24}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- HVAC Component
  {45f8b241-e9cc-4b4b-82fc-b203eb51cef0}; !- Port 1

OS:PortList,
  {d73738ce-3362-4747-adf8-d8c527fd2ddb}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}; !- HVAC Component

OS:Sizing:Zone,
  {d3ad81df-043f-455a-8fe8-eb2a15e761a8}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cecfc581-3f27-4de6-90aa-d787c01f14bc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc456e92-0315-4fa9-82e9-8079280db632}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55ea5afd-4189-4d54-84f4-61a7721ae218}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {485154b5-e4f5-4d75-b62c-37a376e9f164}, !- Zone Air Inlet Port List
  {92903a68-0744-4a13-a0ee-1d6d1fd2f585}, !- Zone Air Exhaust Port List
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Zone Air Node Name
  {7a3669df-68ce-4225-bd04-799c3b84aaf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {954fbffb-4c4c-47f7-9cf6-1c8cc7769c9c}, !- Group Rendering Name
  {241c5c04-d60d-4166-a23d-34ca417c0b52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac5d95cf-8be2-413f-8291-664669b5035e}, !- Handle
  Node 5,                                 !- Name
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Source Object
  11,                                     !- Outlet Port
  {ac5d95cf-8be2-413f-8291-664669b5035e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {485154b5-e4f5-4d75-b62c-37a376e9f164}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- HVAC Component
  {668f67fa-8545-4cbc-a7d7-a786397b795d}; !- Port 1

OS:PortList,
  {92903a68-0744-4a13-a0ee-1d6d1fd2f585}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- HVAC Component
  {8a880927-2dc3-4a54-911d-3db3fb762740}; !- Port 1

OS:PortList,
  {7a3669df-68ce-4225-bd04-799c3b84aaf7}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}; !- HVAC Component

OS:Sizing:Zone,
  {8af1c34d-ecab-4216-89fd-5238d63022e4}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc37d3b3-a0c6-47cf-891e-ef1231f3423a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dab23c7f-1f11-4e63-b0e3-257faa967557}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a3db8c0-d50b-49ad-bab9-d23823119b8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9836ccf-d2a3-42b8-85fc-5a9e84fa229b}, !- Zone Air Inlet Port List
  {5d8a6589-6af1-48a7-be2b-4121e941b060}, !- Zone Air Exhaust Port List
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Zone Air Node Name
  {1fa948d4-af2d-4358-9b0a-6fa5be489fa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cdc7efa-3c3d-4200-a5aa-556b959044fa}, !- Group Rendering Name
  {58d9916c-2076-4c58-a8a5-567e295be913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {917f3116-9047-420a-bb03-018935b747df}, !- Handle
  Node 6,                                 !- Name
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Source Object
  11,                                     !- Outlet Port
  {917f3116-9047-420a-bb03-018935b747df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9836ccf-d2a3-42b8-85fc-5a9e84fa229b}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- HVAC Component
  {63bcd8b8-cff5-46c7-83e8-8adb622fdad1}; !- Port 1

OS:PortList,
  {5d8a6589-6af1-48a7-be2b-4121e941b060}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- HVAC Component
  {db7fa780-15d9-4b89-b020-50bbd330a5c8}; !- Port 1

OS:PortList,
  {1fa948d4-af2d-4358-9b0a-6fa5be489fa1}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}; !- HVAC Component

OS:Sizing:Zone,
  {ebf525e2-2e37-4659-803d-505db40ec237}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65552fb4-c174-4971-aa39-ae81a37f8810}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73a9be98-bcc9-4f72-8272-6f8b909d63c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7357c222-1d28-4709-ab08-784fd864d554}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e1522ec-46ec-4560-8890-8d97b1a24449}, !- Zone Air Inlet Port List
  {7797ef49-e42f-4974-a583-051be5175e07}, !- Zone Air Exhaust Port List
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Zone Air Node Name
  {d9563fa9-4631-4d0f-bfe1-32caca9901b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06a2c972-47be-4870-b0da-97b770ca60f0}, !- Group Rendering Name
  {1708063f-2868-40fc-82dd-7ee001a60dbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a0960e-8d81-4178-8344-40414c67d967}, !- Handle
  Node 7,                                 !- Name
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Source Object
  11,                                     !- Outlet Port
  {f9a0960e-8d81-4178-8344-40414c67d967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e1522ec-46ec-4560-8890-8d97b1a24449}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- HVAC Component
  {3149ee9e-b6a8-4096-b433-403af132ade7}; !- Port 1

OS:PortList,
  {7797ef49-e42f-4974-a583-051be5175e07}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- HVAC Component
  {8dfc6fa4-1a12-4981-84b2-ae5d4f300c9e}; !- Port 1

OS:PortList,
  {d9563fa9-4631-4d0f-bfe1-32caca9901b6}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}; !- HVAC Component

OS:Sizing:Zone,
  {53b4cfa0-5787-44e7-be89-6c63ecd125d0}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
