    <td align="right">PTHP 15</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.08596</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">117297.76633</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.08596</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">117297.76633</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">117297.76633</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.08596</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">170576.20485</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">27496.25423</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 1</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19495.96941</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">19495.96941</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">19495.96941</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.17775</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">28193.87872</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">21551.35837</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 2</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15281.28456</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">15281.28456</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">15281.28456</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.92314</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">22075.55044</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">19194.40589</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.48731E-002</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.48731E-002</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.48731E-002</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 8</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13606.81006</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13606.81006</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">13606.81006</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.82199</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19915.29579</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20973.51768</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 22</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">14871.76988</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">14871.76988</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">14871.76988</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.89840</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21475.36102</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">35846.17012</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 20</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">25424.74280</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">25424.74280</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">25424.74280</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.53591</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35715.04200</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">20947.14380</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 21</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">14853.06939</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">14853.06939</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">14853.06939</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.89727</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">21448.29838</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">98685.42588</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 19</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">69770.79677</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">69770.79677</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">69770.79677</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.21485</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">98378.02597</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">169273.04759</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.11261</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.11261</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.11261</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 10</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">120022.59499</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">120022.59499</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">120022.59499</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.25056</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">174660.36690</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">19221.40938</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.49024E-002</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 5</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13625.94014</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">13625.94014</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">13625.94014</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.82314</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19943.75379</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">15464.25176</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.07860E-002</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 12</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10964.31985</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10964.31985</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">10964.31985</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66235</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15982.61192</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">15820.73578</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.12462E-002</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 18</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11216.75768</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11216.75768</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11216.75768</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.67760</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16362.08887</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">30320.43269</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 4</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21510.33488</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">21510.33488</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">21510.33488</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.29944</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">30208.95341</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">15443.77242</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.07713E-002</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 17</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10949.79932</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10949.79932</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">10949.79932</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66148</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15961.42625</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ELEC BASEBOARD 16</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">15817.34466</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.12609E-002</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.12609E-002</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.12609E-002</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">PTHP 16</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11214.32631</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11214.32631</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [W]</td>
    <td align="right">2.22045E-016</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11214.32631</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PTHP CV FAN 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.67746</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PTHP ELEC HTG BACKUP COIL 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16359.47612</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.60120E-002</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">12.77819</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">3.00100E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">68370.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL</td>
    <td align="right">67674.4</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">111946.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 6</td>
    <td align="right">110806.5</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">215274.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 7</td>
    <td align="right">213082.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">18606.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 11</td>
    <td align="right">18416.7</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">139546.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 9</td>
    <td align="right">138125.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">14611.2</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 3</td>
    <td align="right">14462.4</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">139741.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 13</td>
    <td align="right">138318.4</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">114734.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 14</td>
    <td align="right">113566.7</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">112113.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 15</td>
    <td align="right">110972.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">18634.3</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 1</td>
    <td align="right">18444.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">14605.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 2</td>
    <td align="right">14457.2</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">13005.4</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 8</td>
    <td align="right">12873.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">14214.5</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 22</td>
    <td align="right">14069.8</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">24301.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 20</td>
    <td align="right">24053.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">14196.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 21</td>
    <td align="right">14052.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">66687.1</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 19</td>
    <td align="right">66008.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">114718.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 10</td>
    <td align="right">113549.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">13023.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 5</td>
    <td align="right">12891.1</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">10479.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 12</td>
    <td align="right">10373.0</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">10721.0</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 18</td>
    <td align="right">10611.9</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">20559.6</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 4</td>
    <td align="right">20350.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">10465.9</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 17</td>
    <td align="right">10359.3</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">10718.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.60</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX CLG COIL 16</td>
    <td align="right">10609.6</td>
    <td align="right">2.44</td>
    <td align="right">8.34</td>
    <td align="right">8.38</td>
    <td align="right">8.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">3341.6</td>
    <td align="right">3341.6</td>
    <td align="right">2.87</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL</td>
    <td align="right">4037.8</td>
    <td align="right">4037.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">5471.4</td>
    <td align="right">5471.4</td>
    <td align="right">2.94</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 6</td>
    <td align="right">6611.2</td>
    <td align="right">6611.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">10521.6</td>
    <td align="right">10521.6</td>
    <td align="right">2.91</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 7</td>
    <td align="right">12713.5</td>
    <td align="right">12713.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">909.4</td>
    <td align="right">909.4</td>
    <td align="right">3.11</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 11</td>
    <td align="right">1098.8</td>
    <td align="right">1098.8</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">6820.4</td>
    <td align="right">6820.4</td>
    <td align="right">2.94</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 9</td>
    <td align="right">8241.2</td>
    <td align="right">8241.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">714.1</td>
    <td align="right">714.1</td>
    <td align="right">3.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 3</td>
    <td align="right">862.9</td>
    <td align="right">862.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">6829.9</td>
    <td align="right">6829.9</td>
    <td align="right">2.94</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 13</td>
    <td align="right">8252.7</td>
    <td align="right">8252.7</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">5607.7</td>
    <td align="right">5607.7</td>
    <td align="right">2.93</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 14</td>
    <td align="right">6775.9</td>
    <td align="right">6775.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">5479.6</td>
    <td align="right">5479.6</td>
    <td align="right">2.94</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 15</td>
    <td align="right">6621.1</td>
    <td align="right">6621.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">910.8</td>
    <td align="right">910.8</td>
    <td align="right">3.11</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 1</td>
    <td align="right">1100.5</td>
    <td align="right">1100.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">713.9</td>
    <td align="right">713.9</td>
    <td align="right">3.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 2</td>
    <td align="right">862.6</td>
    <td align="right">862.6</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">635.6</td>
    <td align="right">635.6</td>
    <td align="right">3.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 8</td>
    <td align="right">768.1</td>
    <td align="right">768.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">694.7</td>
    <td align="right">694.7</td>
    <td align="right">3.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 22</td>
    <td align="right">839.5</td>
    <td align="right">839.5</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">1187.7</td>
    <td align="right">1187.7</td>
    <td align="right">3.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 20</td>
    <td align="right">1435.2</td>
    <td align="right">1435.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">693.9</td>
    <td align="right">693.9</td>
    <td align="right">3.23</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 21</td>
    <td align="right">838.4</td>
    <td align="right">838.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">3259.3</td>
    <td align="right">3259.3</td>
    <td align="right">2.88</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 19</td>
    <td align="right">3938.4</td>
    <td align="right">3938.4</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">5606.9</td>
    <td align="right">5606.9</td>
    <td align="right">2.93</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 10</td>
    <td align="right">6774.9</td>
    <td align="right">6774.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">636.5</td>
    <td align="right">636.5</td>
    <td align="right">3.25</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 5</td>
    <td align="right">769.1</td>
    <td align="right">769.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">512.2</td>
    <td align="right">512.2</td>
    <td align="right">3.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 12</td>
    <td align="right">618.9</td>
    <td align="right">618.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">524.0</td>
    <td align="right">524.0</td>
    <td align="right">3.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 18</td>
    <td align="right">633.2</td>
    <td align="right">633.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">1004.9</td>
    <td align="right">1004.9</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 4</td>
    <td align="right">1214.2</td>
    <td align="right">1214.2</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">511.5</td>
    <td align="right">511.5</td>
    <td align="right">3.31</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 17</td>
    <td align="right">618.1</td>
    <td align="right">618.1</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">523.9</td>
    <td align="right">523.9</td>
    <td align="right">3.30</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PTHP 1 SPD DX HTG COIL 16</td>
    <td align="right">633.0</td>
    <td align="right">633.0</td>
    <td align="right">3.07</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.10</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">26.00</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">21.60</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">69300.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">28.10</td>
    <td align="right">9.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.20</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">220</td>
    <td align="right">4.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-23.70</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-23.70</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">12.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">-23.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-30.50</td>
    <td align="right">{C}</td>
    <td align="right">100893</td>
    <td align="right">260</td>
    <td align="right">3.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7194901590E-002</td>
    <td align="right">0.1324873294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5661067564</td>
    <td align="right">5.9306914361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.1191803826E-005</td>
    <td align="right">2.0603621718E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9652731776E-002</td>
    <td align="right">2.3479322423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">9.6366658038E-005</td>
    <td align="right">2.4361768772E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6678284711E-002</td>
    <td align="right">2.6119381092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.7817679974E-005</td>
    <td align="right">2.2899227886E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1590249938E-002</td>
    <td align="right">3.6974114558E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.0448216593E-005</td>
    <td align="right">1.9304842497E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9568394928E-002</td>
    <td align="right">2.7942151758E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.9297161309E-005</td>
    <td align="right">2.2946186696E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9703140850E-002</td>
    <td align="right">3.0878907274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.9876095378E-005</td>
    <td align="right">1.9242066461E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9335671115E-002</td>
    <td align="right">2.7640610634E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.1291783727E-005</td>
    <td align="right">2.0610859120E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9649259759E-002</td>
    <td align="right">2.3694665647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.1714434397E-005</td>
    <td align="right">2.0720119833E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9716609199E-002</td>
    <td align="right">2.3279943349E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.7419977299E-005</td>
    <td align="right">2.2856003747E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1105685063E-002</td>
    <td align="right">3.6286791868E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.9349385515E-005</td>
    <td align="right">2.2888589632E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9890943430E-002</td>
    <td align="right">3.1089887501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.3384668371E-005</td>
    <td align="right">1.7452588588E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6794926482E-002</td>
    <td align="right">3.1676086089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.9753057983E-005</td>
    <td align="right">2.2994431219E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9934186605E-002</td>
    <td align="right">3.0644420683E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8.9546975921E-005</td>
    <td align="right">2.8674414155E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6318374705E-002</td>
    <td align="right">5.2776315293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.9667426681E-005</td>
    <td align="right">2.3037613067E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9879166686E-002</td>
    <td align="right">3.0792832761E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7230064302E-002</td>
    <td align="right">0.1365153163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9216939696</td>
    <td align="right">10.3288996742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.0743273217E-005</td>
    <td align="right">2.0456910203E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9519765650E-002</td>
    <td align="right">2.3578275071E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.2604746669E-005</td>
    <td align="right">1.7167839222E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6645333531E-002</td>
    <td align="right">3.1599149453E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7668802682E-005</td>
    <td align="right">1.8692012051E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6189671430E-002</td>
    <td align="right">2.5436220183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7272765977E-005</td>
    <td align="right">1.8618344910E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6172910724E-002</td>
    <td align="right">2.5935130581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.2179361954E-005</td>
    <td align="right">1.2982042118E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4652000818E-002</td>
    <td align="right">1.6006660737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.6832482039E-005</td>
    <td align="right">1.8130499499E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6185821950E-002</td>
    <td align="right">2.5714093069E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.7020282696E-005</td>
    <td align="right">1.8222552317E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6110193522E-002</td>
    <td align="right">2.5945193618E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.6101623301E-002</td>
    <td align="right">9.4554090890E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1384271228</td>
    <td align="right">0.6734514453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.0904695896E-005</td>
    <td align="right">2.1947581209E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7852325674E-002</td>
    <td align="right">3.7207159334E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">7.3988459828E-005</td>
    <td align="right">2.3322301049E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1387865409</td>
    <td align="right">0.4658533211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">6.5914071996E-007</td>
    <td align="right">2.8471027314E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1781601927E-002</td>
    <td align="right">0.1267257743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8200904025E-005</td>
    <td align="right">2.1648132953E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8259798460E-002</td>
    <td align="right">4.6521399832E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1216057387E-005</td>
    <td align="right">2.7768304694E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7081753660E-002</td>
    <td align="right">7.2028513812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.8037871678E-005</td>
    <td align="right">2.1670747792E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7831262432E-002</td>
    <td align="right">4.5167033354E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.0876133863E-005</td>
    <td align="right">2.1788161635E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7588777055E-002</td>
    <td align="right">3.7158180379E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.1191067910E-005</td>
    <td align="right">2.1896586132E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7830623672E-002</td>
    <td align="right">3.6684176493E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">6.5542853535E-007</td>
    <td align="right">2.8627517600E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8229153604E-002</td>
    <td align="right">0.1098510966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1423204645E-005</td>
    <td align="right">2.7772016766E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7189074435E-002</td>
    <td align="right">7.2600614078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.1772361401E-007</td>
    <td align="right">1.7251164480E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4918750443E-002</td>
    <td align="right">5.3577678144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1784216293E-005</td>
    <td align="right">2.7873793262E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8266757740E-002</td>
    <td align="right">7.2439391693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">1.5427628812E-002</td>
    <td align="right">4.0202117122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1561473648</td>
    <td align="right">0.4974191892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">5.1579555146E-005</td>
    <td align="right">2.7855193303E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8519133304E-002</td>
    <td align="right">7.3641699831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">2.8380477645E-002</td>
    <td align="right">9.8452565459E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1585322913</td>
    <td align="right">0.9325716586</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">4.0520267647E-005</td>
    <td align="right">2.1809383523E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7485181594E-002</td>
    <td align="right">3.6978910128E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.0928666455E-007</td>
    <td align="right">1.6878650118E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4683349946E-002</td>
    <td align="right">5.2878079909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5655298300E-005</td>
    <td align="right">2.0788705180E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3055401698E-002</td>
    <td align="right">4.0180815473E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5254665396E-005</td>
    <td align="right">2.0692969506E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2962574483E-002</td>
    <td align="right">4.0840095170E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">6.8331276274E-005</td>
    <td align="right">1.8524197830E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7680567318E-002</td>
    <td align="right">2.8234714400E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.5190727088E-005</td>
    <td align="right">2.0706498476E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3180098823E-002</td>
    <td align="right">4.0929044363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">3.4886761466E-005</td>
    <td align="right">2.0630169022E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2958747422E-002</td>
    <td align="right">4.0982944971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.4060051077E-002</td>
    <td align="right">0.1189071560</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1910450950</td>
    <td align="right">1.6480742545</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.2000073949E-005</td>
    <td align="right">2.1402515919E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2641257257E-002</td>
    <td align="right">2.8231860788E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">9.2867882737E-005</td>
    <td align="right">2.5284434945E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8300328654E-002</td>
    <td align="right">4.0246361018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.9968917229E-005</td>
    <td align="right">2.6840878283E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0967922823E-002</td>
    <td align="right">5.3909628897E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.8998162101E-005</td>
    <td align="right">2.0990513702E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2710683450E-002</td>
    <td align="right">3.4193371141E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.2365184192E-005</td>
    <td align="right">2.6974370389E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7417942721E-002</td>
    <td align="right">4.1421759588E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.8413920310E-005</td>
    <td align="right">2.0937507793E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2423529977E-002</td>
    <td align="right">3.3637526653E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.2560420788E-005</td>
    <td align="right">2.1528944459E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2564535314E-002</td>
    <td align="right">2.8390180515E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.2974249359E-005</td>
    <td align="right">2.1701480644E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2683222072E-002</td>
    <td align="right">2.7933606556E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.9915800640E-005</td>
    <td align="right">2.6897556060E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0139204237E-002</td>
    <td align="right">5.1686015506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.2993927836E-005</td>
    <td align="right">2.7016376357E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7618922168E-002</td>
    <td align="right">4.1725882962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3693711569E-005</td>
    <td align="right">2.0025241119E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9662454391E-002</td>
    <td align="right">3.8988759899E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.2919892626E-005</td>
    <td align="right">2.7025949053E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7783090899E-002</td>
    <td align="right">4.1204905812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">9.1527362850E-005</td>
    <td align="right">2.7784867826E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1598031297</td>
    <td align="right">0.5690909392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">5.2693213613E-005</td>
    <td align="right">2.7064366905E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7774701565E-002</td>
    <td align="right">4.1528066197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.4249147573E-002</td>
    <td align="right">0.1224816273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3081288594</td>
    <td align="right">2.3110949765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">4.2218925388E-005</td>
    <td align="right">2.1469677446E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2438041632E-002</td>
    <td align="right">2.8249154424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.3336019136E-005</td>
    <td align="right">1.9877840543E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9491418963E-002</td>
    <td align="right">3.8790949811E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.6221939605E-005</td>
    <td align="right">2.0147437473E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8672412210E-002</td>
    <td align="right">3.0570865965E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.5985637456E-005</td>
    <td align="right">2.0089354221E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8637774454E-002</td>
    <td align="right">3.1148661528E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">8.8438590519E-005</td>
    <td align="right">2.2602494923E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8886149913E-002</td>
    <td align="right">1.9316603352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.6249042125E-005</td>
    <td align="right">2.0238042792E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8705014101E-002</td>
    <td align="right">3.0987004225E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">3.5951397157E-005</td>
    <td align="right">2.0153243397E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8585621194E-002</td>
    <td align="right">3.1184548875E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.4058529978E-002</td>
    <td align="right">0.1188960767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1908476777</td>
    <td align="right">1.6462583840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.2381687034E-005</td>
    <td align="right">2.1477300672E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2642602241E-002</td>
    <td align="right">2.8233785178E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">9.2494386169E-005</td>
    <td align="right">2.5194785979E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8306206352E-002</td>
    <td align="right">4.0254925103E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.0229365936E-005</td>
    <td align="right">2.6794166709E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0970837498E-002</td>
    <td align="right">5.3916387247E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.8747521492E-005</td>
    <td align="right">2.0847027428E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2712269030E-002</td>
    <td align="right">3.4196305663E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.1984082080E-005</td>
    <td align="right">2.6774536411E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7420350794E-002</td>
    <td align="right">4.1426515010E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.8408252378E-005</td>
    <td align="right">2.0870275832E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2425094582E-002</td>
    <td align="right">3.3640400548E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.2293158617E-005</td>
    <td align="right">2.1387599354E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2565981579E-002</td>
    <td align="right">2.8392430742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.2704628962E-005</td>
    <td align="right">2.1558944846E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2684683335E-002</td>
    <td align="right">2.7935809897E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.9774299110E-005</td>
    <td align="right">2.6753203552E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0141987786E-002</td>
    <td align="right">5.1692570623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.2609400836E-005</td>
    <td align="right">2.6816737646E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7621378323E-002</td>
    <td align="right">4.1730749812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3456932880E-005</td>
    <td align="right">1.9880958836E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9664171444E-002</td>
    <td align="right">3.8992727554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.2932658684E-005</td>
    <td align="right">2.6916877647E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7785226093E-002</td>
    <td align="right">4.1207701678E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">9.2563629612E-005</td>
    <td align="right">2.7832371144E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1599160323</td>
    <td align="right">0.5691477270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">5.2662136871E-005</td>
    <td align="right">2.6926932171E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7777180039E-002</td>
    <td align="right">4.1532789857E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.4247736093E-002</td>
    <td align="right">0.1224692540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3087370835</td>
    <td align="right">2.3109452130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">4.1949769376E-005</td>
    <td align="right">2.1326633533E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2439446844E-002</td>
    <td align="right">2.8251329669E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3399992248E-005</td>
    <td align="right">1.9820286961E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9493052255E-002</td>
    <td align="right">3.8794529605E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.5973645935E-005</td>
    <td align="right">2.0002179706E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8673911224E-002</td>
    <td align="right">3.0573828699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.5739703210E-005</td>
    <td align="right">1.9944970840E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8639249820E-002</td>
    <td align="right">3.1151642373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">8.8249926424E-005</td>
    <td align="right">2.2566750963E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8887912121E-002</td>
    <td align="right">1.9318575857E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.6000103455E-005</td>
    <td align="right">2.0091837784E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8706472471E-002</td>
    <td align="right">3.0989894890E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.5705216411E-005</td>
    <td align="right">2.0008101806E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8587064078E-002</td>
    <td align="right">3.1187454983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5367073212E-002</td>
    <td align="right">0.4031843344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4203665257E-002</td>
    <td align="right">8.6987576691E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.6921316807E-002</td>
    <td align="right">0.2440274263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9856610124E-003</td>
    <td align="right">2.3342405060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.9541374940E-002</td>
    <td align="right">0.2508916113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2373525381E-003</td>
    <td align="right">1.7481372513E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5702650649E-002</td>
    <td align="right">0.2461919556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0211685565E-003</td>
    <td align="right">1.9977768743E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7790437926E-002</td>
    <td align="right">0.2448268481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3455934365E-003</td>
    <td align="right">2.4430095970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5421355354E-002</td>
    <td align="right">0.2461732165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9856608662E-003</td>
    <td align="right">1.9951651801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7795474680E-002</td>
    <td align="right">0.2448217166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3473801899E-003</td>
    <td align="right">2.4435191309E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7081173726E-002</td>
    <td align="right">0.2438121365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0480382404E-003</td>
    <td align="right">2.3532488194E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.6921266662E-002</td>
    <td align="right">0.2440280038</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9835616078E-003</td>
    <td align="right">2.3333827644E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5706010422E-002</td>
    <td align="right">0.2461870245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0221413065E-003</td>
    <td align="right">1.9979930638E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5415342165E-002</td>
    <td align="right">0.2461812467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9821609981E-003</td>
    <td align="right">1.9940395535E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.8283387213E-002</td>
    <td align="right">0.2440196182</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5009237424E-003</td>
    <td align="right">2.5687686192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5312566472E-002</td>
    <td align="right">0.2463271825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9449588299E-003</td>
    <td align="right">1.9841317105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.9914381511E-002</td>
    <td align="right">0.2499927326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9737746008E-003</td>
    <td align="right">1.6184906287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.5311374652E-002</td>
    <td align="right">0.2463291635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9455311774E-003</td>
    <td align="right">1.9844260607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5309306050E-002</td>
    <td align="right">0.4007612774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4638349524E-002</td>
    <td align="right">9.0078318524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7092318556E-002</td>
    <td align="right">0.2437968280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0550641584E-003</td>
    <td align="right">2.3556593107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.8288315044E-002</td>
    <td align="right">0.2439925898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5012089707E-003</td>
    <td align="right">2.5687853524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7413853445E-002</td>
    <td align="right">0.2436094622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1141701246E-003</td>
    <td align="right">2.4459971056E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7572643835E-002</td>
    <td align="right">0.2434195228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1816123589E-003</td>
    <td align="right">2.4676154302E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.9345219908E-002</td>
    <td align="right">0.2511726999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2712710454E-003</td>
    <td align="right">1.8028597722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7412643508E-002</td>
    <td align="right">0.2436105173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1154428704E-003</td>
    <td align="right">2.4465615652E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">4.7583916637E-002</td>
    <td align="right">0.2434057518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1892540172E-003</td>
    <td align="right">2.4703110989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5299529309E-002</td>
    <td align="right">0.3807875916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1562837262E-002</td>
    <td align="right">0.2175622134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2549467063E-002</td>
    <td align="right">0.2480304084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3097429214E-003</td>
    <td align="right">3.1496186094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.9824269092E-002</td>
    <td align="right">0.2508839373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5305651825E-003</td>
    <td align="right">2.3500376906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1766358212E-002</td>
    <td align="right">0.2519294864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5417865280E-003</td>
    <td align="right">2.4603985123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3353232155E-002</td>
    <td align="right">0.2486503060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7114446252E-003</td>
    <td align="right">3.2933192183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1401687954E-002</td>
    <td align="right">0.2492520399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5137423634E-003</td>
    <td align="right">2.4503151853E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3350653599E-002</td>
    <td align="right">0.2486289021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7100562473E-003</td>
    <td align="right">3.2924406723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3138959335E-002</td>
    <td align="right">0.2505589906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3780329558E-003</td>
    <td align="right">3.1737463454E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2549071016E-002</td>
    <td align="right">0.2480280891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3095980278E-003</td>
    <td align="right">3.1495127934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1769515932E-002</td>
    <td align="right">0.2519294719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5414745600E-003</td>
    <td align="right">2.4601620771E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1396704672E-002</td>
    <td align="right">0.2492533851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5114721156E-003</td>
    <td align="right">2.4493547420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3791686713E-002</td>
    <td align="right">0.2476359385</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2974823446E-003</td>
    <td align="right">3.6307263648E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1412221717E-002</td>
    <td align="right">0.2492713903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4892293731E-003</td>
    <td align="right">2.4409249990E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.9635561211E-002</td>
    <td align="right">0.2497009159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8575072449E-003</td>
    <td align="right">2.0733560935E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.1412569186E-002</td>
    <td align="right">0.2492736201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4889629028E-003</td>
    <td align="right">2.4408362670E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">7.5295990316E-002</td>
    <td align="right">0.3763612870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4488984055E-002</td>
    <td align="right">0.2424529350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3148202753E-002</td>
    <td align="right">0.2505583944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3851595496E-003</td>
    <td align="right">3.1765756692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3787475414E-002</td>
    <td align="right">0.2476133786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2921598364E-003</td>
    <td align="right">3.6281622570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2885906272E-002</td>
    <td align="right">0.2471840672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8531660807E-003</td>
    <td align="right">3.4623785799E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3587164392E-002</td>
    <td align="right">0.2495257786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9268494312E-003</td>
    <td align="right">3.4898478159E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.9976456493E-002</td>
    <td align="right">0.2513350501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8957183105E-003</td>
    <td align="right">2.5363993824E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.2885428891E-002</td>
    <td align="right">0.2471896437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8519684164E-003</td>
    <td align="right">3.4618699730E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">4.3596651467E-002</td>
    <td align="right">0.2495153668</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9361482644E-003</td>
    <td align="right">3.4937170097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.5370178809E-002</td>
    <td align="right">0.4021877627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4473518127E-002</td>
    <td align="right">8.8942358027E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.6744639360E-002</td>
    <td align="right">0.2444071214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0500049190E-003</td>
    <td align="right">2.3647252672E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.9579053375E-002</td>
    <td align="right">0.2509145283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2914090498E-003</td>
    <td align="right">1.7702184228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5553553928E-002</td>
    <td align="right">0.2461949626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0753642805E-003</td>
    <td align="right">2.0240823903E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7606113258E-002</td>
    <td align="right">0.2432630892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4133488632E-003</td>
    <td align="right">2.4759833423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5275376988E-002</td>
    <td align="right">0.2473617118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0405012622E-003</td>
    <td align="right">2.0217841169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7611050424E-002</td>
    <td align="right">0.2432561991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4149495045E-003</td>
    <td align="right">2.4764206390E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.6903033178E-002</td>
    <td align="right">0.2441770774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1123810912E-003</td>
    <td align="right">2.3837446982E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.6744454696E-002</td>
    <td align="right">0.2444053803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0474314179E-003</td>
    <td align="right">2.3636787673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5556858896E-002</td>
    <td align="right">0.2461859443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0762344375E-003</td>
    <td align="right">2.0242575036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5269337146E-002</td>
    <td align="right">0.2473689024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0367036447E-003</td>
    <td align="right">2.0205400691E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.8096943758E-002</td>
    <td align="right">0.2447863458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5684944234E-003</td>
    <td align="right">2.6013173403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5167365960E-002</td>
    <td align="right">0.2470709149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9992165579E-003</td>
    <td align="right">2.0105275419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.9957142383E-002</td>
    <td align="right">0.2500215363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0252207906E-003</td>
    <td align="right">1.6390490890E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.5166232928E-002</td>
    <td align="right">0.2470748165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9999747386E-003</td>
    <td align="right">2.0108963127E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">7.5312050018E-002</td>
    <td align="right">0.3998698700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4912072271E-002</td>
    <td align="right">9.2074784528E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.6914249871E-002</td>
    <td align="right">0.2441636748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1200228265E-003</td>
    <td align="right">2.3864001631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.8101777303E-002</td>
    <td align="right">0.2447776251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5685667808E-003</td>
    <td align="right">2.6012372211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7234674168E-002</td>
    <td align="right">0.2439418641</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1780486297E-003</td>
    <td align="right">2.4772792930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7392090466E-002</td>
    <td align="right">0.2437396336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2459224502E-003</td>
    <td align="right">2.4990926824E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.9380740193E-002</td>
    <td align="right">0.2511933097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3246642722E-003</td>
    <td align="right">1.8251844082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7233583788E-002</td>
    <td align="right">0.2439447282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1797095578E-003</td>
    <td align="right">2.4780004298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">4.7403447429E-002</td>
    <td align="right">0.2437277498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2542367689E-003</td>
    <td align="right">2.5020609890E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0626069190E-003</td>
    <td align="right">1.9188281713E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4493202308E-002</td>
    <td align="right">2.4723812307E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3780735458E-002</td>
    <td align="right">0.2922342300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5373966108E-002</td>
    <td align="right">0.1701178946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3231664705E-002</td>
    <td align="right">0.3322788818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3624423840E-002</td>
    <td align="right">5.4016657824E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3620951099E-002</td>
    <td align="right">0.3084580942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8814510172E-002</td>
    <td align="right">7.4281245308E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3860337315E-002</td>
    <td align="right">0.2855831424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5868041402E-002</td>
    <td align="right">0.3115985923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3529463527E-002</td>
    <td align="right">0.3102642901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6046465035E-002</td>
    <td align="right">7.2425599176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3897417500E-002</td>
    <td align="right">0.2877611850</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6454430565E-002</td>
    <td align="right">0.2745343089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3811050496E-002</td>
    <td align="right">0.2911023466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0228944277E-002</td>
    <td align="right">0.2003437372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3822301931E-002</td>
    <td align="right">0.2914688945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0711302193E-002</td>
    <td align="right">0.1984616309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3601827532E-002</td>
    <td align="right">0.3089604240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6704143053E-002</td>
    <td align="right">7.3615925756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3531525982E-002</td>
    <td align="right">0.3102477765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6139508276E-002</td>
    <td align="right">7.2443024141E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3840773381E-002</td>
    <td align="right">0.2841465964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0247915942E-002</td>
    <td align="right">0.4328293579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3543430491E-002</td>
    <td align="right">0.3102876788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6641707103E-002</td>
    <td align="right">7.2414352612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4966624461E-002</td>
    <td align="right">0.3361551589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6408001345E-002</td>
    <td align="right">4.7132350796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3522672469E-002</td>
    <td align="right">0.3107496207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5872909050E-002</td>
    <td align="right">7.1740377164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0192891385E-003</td>
    <td align="right">1.8887439052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5090605046E-002</td>
    <td align="right">2.5805918765E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3807694440E-002</td>
    <td align="right">0.2911090949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9930834216E-002</td>
    <td align="right">0.1993801141</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3832236778E-002</td>
    <td align="right">0.2847224417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9035389734E-002</td>
    <td align="right">0.3763323506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3787814415E-002</td>
    <td align="right">0.2883303896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3367695668E-002</td>
    <td align="right">0.2824395766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3825452426E-002</td>
    <td align="right">0.2881895094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2861620843E-002</td>
    <td align="right">0.2832350405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2636368162E-002</td>
    <td align="right">0.3302481922</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1620613515E-002</td>
    <td align="right">5.7933149228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3803366552E-002</td>
    <td align="right">0.2889127375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1536389886E-002</td>
    <td align="right">0.2755679492</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3827711004E-002</td>
    <td align="right">0.2880027044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3326305883E-002</td>
    <td align="right">0.2858251113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    06:45:35</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    10869.53</td>
    <td align="right">      714.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3596.16</td>
    <td align="right">    15180.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    06:45:35</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   201480.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    29712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    21547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    22467.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    21518.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    22496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    29771.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    19241.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   442545.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     8758.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8711.83</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8747.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8715.50</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8712.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8717.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8715.50</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     8755.83</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8715.33</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8744.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8746.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8745.67</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8745.17</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8711.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8740.42</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   201029.67</td>
    <td align="right">      450.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    21475.19</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">    29524.12</td>
    <td align="right">      188.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">    29656.80</td>
    <td align="right">       56.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">    22365.74</td>
    <td align="right">      130.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">    29710.73</td>
    <td align="right">       60.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">    22422.37</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">    21504.70</td>
    <td align="right">       43.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">    29583.26</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    22340.23</td>
    <td align="right">      127.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    29647.13</td>
    <td align="right">       65.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">    21421.59</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    21393.17</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">    22451.03</td>
    <td align="right">       45.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    29702.68</td>
    <td align="right">       68.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    21504.95</td>
    <td align="right">       42.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">    22420.51</td>
    <td align="right">       46.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    21471.62</td>
    <td align="right">       46.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">    22448.39</td>
    <td align="right">       48.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    29710.73</td>
    <td align="right">      188.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    19175.84</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   441044.21</td>
    <td align="right">     1501.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8711.83</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8747.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8715.50</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8712.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8717.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8715.50</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8715.33</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8746.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8744.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8746.33</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8745.67</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8744.83</td>
    <td align="right">       15.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8745.17</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8747.00</td>
    <td align="right">       48.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6836.32</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157235.33</td>
    <td align="right">      444.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6855.65</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157680.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.71</td>
    <td align="right">        3.56</td>
    <td align="right">        1.71</td>
    <td align="right">      238.23</td>
    <td align="right">      587.68</td>
    <td align="right">      238.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.48</td>
    <td align="right">        3.84</td>
    <td align="right">        1.48</td>
    <td align="right">      139.83</td>
    <td align="right">      470.11</td>
    <td align="right">      139.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        1.58</td>
    <td align="right">        4.45</td>
    <td align="right">        1.58</td>
    <td align="right">      304.52</td>
    <td align="right">     1041.01</td>
    <td align="right">      304.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.67</td>
    <td align="right">        3.35</td>
    <td align="right">        1.67</td>
    <td align="right">      121.64</td>
    <td align="right">      309.82</td>
    <td align="right">      121.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.57</td>
    <td align="right">        4.44</td>
    <td align="right">        1.57</td>
    <td align="right">      303.71</td>
    <td align="right">     1039.29</td>
    <td align="right">      303.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        1.74</td>
    <td align="right">        3.80</td>
    <td align="right">        1.74</td>
    <td align="right">      249.57</td>
    <td align="right">      643.04</td>
    <td align="right">      249.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.74</td>
    <td align="right">        3.64</td>
    <td align="right">        1.74</td>
    <td align="right">      238.45</td>
    <td align="right">      589.01</td>
    <td align="right">      238.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        1.47</td>
    <td align="right">        3.68</td>
    <td align="right">        1.47</td>
    <td align="right">      139.70</td>
    <td align="right">      470.80</td>
    <td align="right">      139.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        1.83</td>
    <td align="right">        3.96</td>
    <td align="right">        1.83</td>
    <td align="right">      121.25</td>
    <td align="right">      308.39</td>
    <td align="right">      121.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        1.27</td>
    <td align="right">        3.56</td>
    <td align="right">        1.27</td>
    <td align="right">      352.31</td>
    <td align="right">     1202.44</td>
    <td align="right">      352.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.62</td>
    <td align="right">        3.00</td>
    <td align="right">        1.62</td>
    <td align="right">      114.79</td>
    <td align="right">      279.92</td>
    <td align="right">      114.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        1.62</td>
    <td align="right">        3.11</td>
    <td align="right">        1.62</td>
    <td align="right">      114.62</td>
    <td align="right">      279.20</td>
    <td align="right">      114.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.72</td>
    <td align="right">        3.75</td>
    <td align="right">        1.72</td>
    <td align="right">      250.48</td>
    <td align="right">      646.20</td>
    <td align="right">      250.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.27</td>
    <td align="right">        3.64</td>
    <td align="right">        1.27</td>
    <td align="right">      350.20</td>
    <td align="right">     1198.92</td>
    <td align="right">      350.20</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.46</td>
    <td align="right">        3.04</td>
    <td align="right">        1.46</td>
    <td align="right">      280.00</td>
    <td align="right">      691.91</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.50</td>
    <td align="right">        3.35</td>
    <td align="right">        1.50</td>
    <td align="right">      291.27</td>
    <td align="right">      751.20</td>
    <td align="right">      291.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        1.67</td>
    <td align="right">        3.68</td>
    <td align="right">        1.67</td>
    <td align="right">      279.60</td>
    <td align="right">      690.14</td>
    <td align="right">      279.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.57</td>
    <td align="right">        3.48</td>
    <td align="right">        1.57</td>
    <td align="right">      292.50</td>
    <td align="right">      755.43</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        2.09</td>
    <td align="right">        4.45</td>
    <td align="right">        1.83</td>
    <td align="right">      352.31</td>
    <td align="right">     1202.44</td>
    <td align="right">      352.31</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        1.53</td>
    <td align="right">        2.84</td>
    <td align="right">        1.24</td>
    <td align="right">      181.99</td>
    <td align="right">      519.76</td>
    <td align="right">      181.85</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       35.28</td>
    <td align="right">       65.33</td>
    <td align="right">       28.49</td>
    <td align="right">     4185.83</td>
    <td align="right">    11954.53</td>
    <td align="right">     4182.65</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    06:45:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      30.00</td>
    <td align="right">       9.30</td>
    <td align="right">      22.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      26.00</td>
    <td align="right">       9.30</td>
    <td align="right">      21.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">   69300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      28.10</td>
    <td align="right">       9.30</td>
    <td align="right">      23.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       4.90</td>
    <td align="right">     220.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -5.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">      12.90</td>
    <td align="right">     260.00</td>
  </tr>
  <tr>
    <td align="right">MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -23.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -30.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.90</td>
    <td align="right">     260.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">      22.00</td>
    <td align="right">          15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">      64.00</td>
    <td align="right">          37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">      60.00</td>
    <td align="right">          41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">     209.17</td>
    <td align="right">         130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     202.83</td>
    <td align="right">         129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">     108.00</td>
    <td align="right">          73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      98.00</td>
    <td align="right">          67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     126.00</td>
    <td align="right">          86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">      86.00</td>
    <td align="right">          54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">     168.00</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">     254.00</td>
    <td align="right">         151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">      93.17</td>
    <td align="right">          58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-17
    06:45:35</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SURFACE 155 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.513</td>
    <td align="right">      1.957</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SURFACE 156 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.509</td>
    <td align="right">      1.949</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SURFACE 157 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.513</td>
    <td align="right">      1.957</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SURFACE 158 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.510</td>
    <td align="right">      1.951</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SURFACE 159 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.366</td>
    <td align="right">      0.386</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SURFACE 57 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SURFACE 58 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SURFACE 59 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.540</td>
    <td align="right">      2.001</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">SURFACE 60 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SURFACE 63 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.538</td>
    <td align="right">      1.998</td>
    <td align="right">    1371.60</td>
    <td align="right">     960.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SURFACE 64 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SURFACE 65 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">SURFACE 66 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SURFACE 67 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SURFACE 68 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SURFACE 69 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SURFACE 141 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SURFACE 142 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.554</td>
    <td align="right">      2.025</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SURFACE 143 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.549</td>
    <td align="right">      2.016</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SURFACE 144 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.544</td>
    <td align="right">      2.009</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SURFACE 145 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.545</td>
    <td align="right">      2.010</td>
    <td align="right">      30.39</td>
    <td align="right">      21.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SURFACE 146 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SURFACE 147 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.490</td>
    <td align="right">      0.526</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SURFACE 72 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SURFACE 73 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.552</td>
    <td align="right">      2.022</td>
    <td align="right">     121.92</td>
    <td align="right">      85.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SURFACE 74 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.547</td>
    <td align="right">      2.013</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SURFACE 75 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.543</td>
    <td align="right">      2.006</td>
    <td align="right">     534.31</td>
    <td align="right">     374.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SURFACE 76 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.544</td>
    <td align="right">      2.007</td>
    <td align="right">     303.89</td>
    <td align="right">     212.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SURFACE 77 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SURFACE 120 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SURFACE 121 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 122 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.541</td>
    <td align="right">      2.003</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SURFACE 123 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SURFACE 124 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.397</td>
    <td align="right">      0.419</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 80 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.544</td>
    <td align="right">      2.007</td>
    <td align="right">     305.71</td>
    <td align="right">     214.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SURFACE 81 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.543</td>
    <td align="right">      2.006</td>
    <td align="right">     534.31</td>
    <td align="right">     374.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SURFACE 82 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.547</td>
    <td align="right">      2.013</td>
    <td align="right">     304.80</td>
    <td align="right">     213.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SURFACE 83 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.552</td>
    <td align="right">      2.022</td>
    <td align="right">     121.92</td>
    <td align="right">      85.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SURFACE 84 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      60.96</td>
    <td align="right">      42.67</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">SURFACE 85 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SURFACE 88 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.540</td>
    <td align="right">      2.001</td>
    <td align="right">     349.61</td>
    <td align="right">     244.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SURFACE 89 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SURFACE 90 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SURFACE 91 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SURFACE 94 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     335.28</td>
    <td align="right">     234.70</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SURFACE 95 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.44</td>
    <td align="right">     246.00</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">SURFACE 96 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.540</td>
    <td align="right">      2.001</td>
    <td align="right">     336.19</td>
    <td align="right">     235.34</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SURFACE 97 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SURFACE 100 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.545</td>
    <td align="right">      2.010</td>
    <td align="right">      30.57</td>
    <td align="right">      21.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SURFACE 101 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.544</td>
    <td align="right">      2.009</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">SURFACE 102 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.549</td>
    <td align="right">      2.016</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SURFACE 103 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.554</td>
    <td align="right">      2.025</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SURFACE 104 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SURFACE 105 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SURFACE 106 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.490</td>
    <td align="right">      0.526</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">SURFACE 108 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.541</td>
    <td align="right">      2.003</td>
    <td align="right">      34.96</td>
    <td align="right">      24.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">SURFACE 109 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SURFACE 110 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SURFACE 111 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SURFACE 112 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.396</td>
    <td align="right">      0.419</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SURFACE 3 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.548</td>
    <td align="right">      2.016</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 4 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.518</td>
    <td align="right">      1.965</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 5 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.513</td>
    <td align="right">      1.957</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 6 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.514</td>
    <td align="right">      1.958</td>
    <td align="right">      30.39</td>
    <td align="right">      21.27</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">SURFACE 114 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">SURFACE 115 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SURFACE 116 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.541</td>
    <td align="right">      2.003</td>
    <td align="right">      33.62</td>
    <td align="right">      23.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SURFACE 117 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SURFACE 118 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.397</td>
    <td align="right">      0.419</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SURFACE 126 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.539</td>
    <td align="right">      2.000</td>
    <td align="right">     137.16</td>
    <td align="right">      96.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SURFACE 127 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 128 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SURFACE 129 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SURFACE 130 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SURFACE 131 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SURFACE 132 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 133 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.645</td>
    <td align="right">      0.708</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SURFACE 135 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 136 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">SURFACE 137 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.541</td>
    <td align="right">      2.003</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">SURFACE 138 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 139 C TBD</td>
    <td align="right">       0.30</td>
    <td align="right">      0.397</td>
    <td align="right">      0.419</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SURFACE 149 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.539</td>
    <td align="right">      1.999</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SURFACE 150 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.535</td>
    <td align="right">      1.992</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SURFACE 151 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.539</td>
    <td align="right">      1.999</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SURFACE 152 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.535</td>
    <td align="right">      1.992</td>
    <td align="right">     198.12</td>
    <td align="right">     138.68</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">TYPICAL IEAD ROOF PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.341</td>
    <td align="right">      0.357</td>
    <td align="right">    1139.45</td>
    <td align="right">    1139.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SURFACE 51 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SURFACE 52 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SURFACE 53 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.540</td>
    <td align="right">      2.001</td>
    <td align="right">     350.52</td>
    <td align="right">     245.36</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SURFACE 54 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.491</td>
    <td align="right">      1.919</td>
    <td align="right">     351.43</td>
    <td align="right">     246.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SURFACE 43 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.514</td>
    <td align="right">      1.958</td>
    <td align="right">      30.57</td>
    <td align="right">      21.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SURFACE 44 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.513</td>
    <td align="right">      1.957</td>
    <td align="right">      53.43</td>
    <td align="right">      37.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SURFACE 45 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.518</td>
    <td align="right">      1.965</td>
    <td align="right">      30.48</td>
    <td align="right">      21.34</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SURFACE 46 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.548</td>
    <td align="right">      2.016</td>
    <td align="right">      12.19</td>
    <td align="right">       8.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SURFACE 12 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.510</td>
    <td align="right">      1.951</td>
    <td align="right">      33.62</td>
    <td align="right">      23.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SURFACE 37 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.510</td>
    <td align="right">      1.950</td>
    <td align="right">      34.96</td>
    <td align="right">      24.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 16 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.534</td>
    <td align="right">      1.991</td>
    <td align="right">     137.16</td>
    <td align="right">      96.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">       6.10</td>
    <td align="right">       4.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SURFACE 27 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.510</td>
    <td align="right">      1.951</td>
    <td align="right">      33.53</td>
    <td align="right">      23.47</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SURFACE 33 C TBD</td>
    <td align="right">       0.35</td>
    <td align="right">      1.510</td>
    <td align="right">      1.950</td>
    <td align="right">      35.05</td>
    <td align="right">      24.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">GENERIC EXTERIOR WALL UNINSULATED</td>
    <td align="right">       0.35</td>
    <td align="right">      1.473</td>
    <td align="right">      1.890</td>
    <td align="right">      35.14</td>
    <td align="right">      24.60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">GENERIC GROUND SLAB 6A PRE1980</td>
    <td align="right">       0.30</td>
    <td align="right">      0.567</td>
    <td align="right">      0.624</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1268.30</td>
    <td align="right">    1268.30</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1268.30</td>
    <td align="right">    1268.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     900.00</td>
    <td align="right">     900.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     900.00</td>
    <td align="right">     900.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1751.27</td>
    <td align="right">    1751.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1751.27</td>
    <td align="right">    1751.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1754.73</td>
    <td align="right">    1754.73</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1754.73</td>
    <td align="right">    1754.73</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1324.22</td>
    <td align="right">    1324.22</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1324.22</td>
    <td align="right">    1324.22</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1270.03</td>
    <td align="right">    1270.03</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1270.03</td>
    <td align="right">    1270.03</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     175.13</td>
    <td align="right">     175.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">     359.85</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      0.975</td>
    <td align="right">      1.425</td>
    <td align="right">    1325.95</td>
    <td align="right">    1325.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">    1325.95</td>
    <td align="right">    1325.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     175.47</td>
    <td align="right">     175.47</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     127.00</td>
    <td align="right">     127.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     132.42</td>
    <td align="right">     132.42</td>
    <td align="right">     359.85</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     126.83</td>
    <td align="right">     126.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">GENERIC INTERIOR FLOOR</td>
    <td align="right">       0.80</td>
    <td align="right">      1.091</td>
    <td align="right">      1.425</td>
    <td align="right">     132.59</td>
    <td align="right">     132.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 155</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.44</td>
    <td align="right">      59.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 156</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 157</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      59.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.44</td>
    <td align="right">      59.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 158</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 58</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.15</td>
    <td align="right">     411.48</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 63</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">       1.83</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">       3.66</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">       9.14</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 143</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">      16.03</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 145</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 146</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">      36.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 73</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">     160.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 75</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">      91.17</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">      10.52</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">      10.52</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">      10.54</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.17</td>
    <td align="right">      91.71</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.03</td>
    <td align="right">     160.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 81</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.14</td>
    <td align="right">      91.44</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.66</td>
    <td align="right">      36.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 83</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.83</td>
    <td align="right">      18.29</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 85</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.49</td>
    <td align="right">     104.88</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">     359.85</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.52</td>
    <td align="right">     105.16</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.06</td>
    <td align="right">     100.58</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 78</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.54</td>
    <td align="right">     105.43</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     179.85</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 79</td>
    <td align="right">CUSTOMIZED FENESTRATION: U=3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      10.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      10.09</td>
    <td align="right">     100.86</td>
    <td align="right">      3.324</td>
    <td align="right">      0.662</td>
    <td align="right">      0.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
