
OS:Version,
  {755042cf-fce1-4888-82e8-f9f4919a97c4}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {05867b91-79e0-44c6-abd9-41b6a64a32aa}, !- Handle
  Always On Discrete,                     !- Name
  {3fdf05e3-aff8-4d2e-8dc5-0b13cbad5bde}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3fdf05e3-aff8-4d2e-8dc5-0b13cbad5bde}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}; !- Handle

OS:Sizing:Parameters,
  {ee365675-827e-489e-9a24-0f596988dec4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {8a7b938e-cdcb-40af-82b1-79c267c36bae}; !- Handle

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {275082a5-6cfd-4756-972e-8810ab253e29}; !- Handle

OS:ConvergenceLimits,
  {fcca1605-8471-4f2f-a485-a59582311771}; !- Handle

OS:ShadowCalculation,
  {d875de65-75c7-4d9d-883e-07bd79421b67}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Inside,
  {5add9a33-b760-4e82-a0f9-3ae0e369b9c4}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0257be16-14fc-418e-bc73-178201ccc4ec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {5a22c4c4-a6a6-4769-b0a8-f79498f98a6d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {24c912f8-6f7f-4792-8ea0-a8d47b3c41a1}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {07e7d420-4b9b-4760-8a70-01b36aa6074f}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {91056672-db13-4057-9cb7-7ac44d24bfc5}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {17c33f47-c9b9-463a-84bc-12596f349148}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Montreal Int'l,                         !- Name
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Rendering:Color,
  {02c4091f-7df8-4b0d-9c74-618e8686773d}, !- Handle
  Rendering Color 1,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {5541e317-c04f-462a-8cb9-d0fcfb346e75}, ! Handle
  MidriseApartment Apartment Light,       ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {8a3de8f7-6099-4552-89f6-ad5f97219a14}, ! Default Day Schedule Name
  {4cb526a0-98d6-4a83-bbbd-a83c97494c60}, ! Summer Design Day Schedule Name
  {24b63a01-3669-446b-ae26-e19f3506e9aa}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {8a3de8f7-6099-4552-89f6-ad5f97219a14}, ! Handle
  MidriseApartment Apartment Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {4cb526a0-98d6-4a83-bbbd-a83c97494c60}, ! Handle
  MidriseApartment Apartment Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {24b63a01-3669-446b-ae26-e19f3506e9aa}, ! Handle
  MidriseApartment Apartment Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {cfff63fb-0c65-4b8b-b996-93ed4deaba3e}, ! Handle
  MidriseApartment Apartment Occ,         ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {cd9a6fa3-7322-4d8c-9402-ec650761383f}, ! Default Day Schedule Name
  {2d22b1d1-32a4-4adc-b589-39941e51e730}, ! Summer Design Day Schedule Name
  {b9a86bd5-7a98-47be-aff3-2247bfe0cb2f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd9a6fa3-7322-4d8c-9402-ec650761383f}, ! Handle
  MidriseApartment Apartment Occ Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {2d22b1d1-32a4-4adc-b589-39941e51e730}, ! Handle
  MidriseApartment Apartment Occ Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {b9a86bd5-7a98-47be-aff3-2247bfe0cb2f}, ! Handle
  MidriseApartment Apartment Occ Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {c7d7e39f-1b58-437f-85a1-a79b36ae34fd}, ! Handle
  MidriseApartment Activity,              ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  {340a9877-2fd4-4615-a3c5-7a1f79634c64}, ! Default Day Schedule Name
  {0f7e0225-b3c2-4cc3-9bce-46208530e551}, ! Summer Design Day Schedule Name
  {2dd03e9b-1fbc-4e2c-b0d9-d5ad23441269}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {340a9877-2fd4-4615-a3c5-7a1f79634c64}, ! Handle
  MidriseApartment Activity Default Schedule, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f7e0225-b3c2-4cc3-9bce-46208530e551}, ! Handle
  MidriseApartment Activity Summer Design Day, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2dd03e9b-1fbc-4e2c-b0d9-d5ad23441269}, ! Handle
  MidriseApartment Activity Winter Design Day, ! Name
  {843895de-f911-4e75-b1c4-5e9c13a9653f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {caa90dd6-5f9e-4753-a76a-c7878de92c5a}, ! Handle
  MidriseApartment Infil,                 ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {ddbbc4a6-4484-49f7-94b7-99557e4971a2}, ! Default Day Schedule Name
  {62c9bde7-9c87-45f1-b87b-320f3977bf11}, ! Summer Design Day Schedule Name
  {0b1d5e14-326c-4671-905a-8a7dc979293c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddbbc4a6-4484-49f7-94b7-99557e4971a2}, ! Handle
  MidriseApartment Infil Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62c9bde7-9c87-45f1-b87b-320f3977bf11}, ! Handle
  MidriseApartment Infil Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0b1d5e14-326c-4671-905a-8a7dc979293c}, ! Handle
  MidriseApartment Infil Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {30574c08-6d85-4acd-9a7e-860c11e082e5}, ! Handle
  MidriseApartment Apartment Equip,       ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {a8692451-33ba-4901-9c4e-9bc4df4b7f95}, ! Default Day Schedule Name
  {a7c566fb-de6c-41a1-ac65-a7d08c9a0633}, ! Summer Design Day Schedule Name
  {4516eae8-3b87-4620-94fb-f540975b52f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8692451-33ba-4901-9c4e-9bc4df4b7f95}, ! Handle
  MidriseApartment Apartment Equip Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {a7c566fb-de6c-41a1-ac65-a7d08c9a0633}, ! Handle
  MidriseApartment Apartment Equip Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {4516eae8-3b87-4620-94fb-f540975b52f4}, ! Handle
  MidriseApartment Apartment Equip Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:ThermostatSetpoint:DualSetpoint,
  {3840da92-256b-4bd5-89c9-4029417d5393}, !- Handle
  189.1-2009 - MidriseApartment - Apartment - CZ4-8 Thermostat, !- Name
  {7b491dca-b9ed-492a-a299-e8d567443042}, !- Heating Setpoint Temperature Schedule Name
  {48396213-2c7a-4d01-aea6-403fb9fab231}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7b491dca-b9ed-492a-a299-e8d567443042}, ! Handle
  MidriseApartment Apartment HtgSetp,     ! Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, ! Schedule Type Limits Name
  {3fdbc93b-7353-46f6-9940-12fb943fdee8}, ! Default Day Schedule Name
  {21b465b0-5336-4696-a680-0eab3c460c17}, !- Summer Design Day Schedule Name
  {10fa2e00-f186-40eb-bbad-c6d2100010b4}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Handle
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3fdbc93b-7353-46f6-9940-12fb943fdee8}, ! Handle
  MidriseApartment Apartment HtgSetp Default Schedule, ! Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {21b465b0-5336-4696-a680-0eab3c460c17}, !- Handle
  Schedule Day 5,                         !- Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {10fa2e00-f186-40eb-bbad-c6d2100010b4}, !- Handle
  Schedule Day 4,                         !- Name
  {6e2ff926-ecc7-4107-a981-eb33a602433f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {48396213-2c7a-4d01-aea6-403fb9fab231}, ! Handle
  MidriseApartment Apartment ClgSetp,     ! Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, ! Schedule Type Limits Name
  {7727b124-6406-4a4a-a0b5-d89aa397b619}, ! Default Day Schedule Name
  {a4622502-0321-45c3-835e-cef2546850d7}, !- Summer Design Day Schedule Name
  {975066c7-1d14-4e5f-915e-14b017b4d49c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Handle
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7727b124-6406-4a4a-a0b5-d89aa397b619}, ! Handle
  MidriseApartment Apartment ClgSetp Default Schedule, ! Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {a4622502-0321-45c3-835e-cef2546850d7}, !- Handle
  Schedule Day 3,                         !- Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {975066c7-1d14-4e5f-915e-14b017b4d49c}, !- Handle
  Schedule Day 2,                         !- Name
  {a9aaba55-f760-4c59-b7ea-b12f5de1a5dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Rendering:Color,
  {ea3896c8-5799-4e5c-9595-6d4d1ba53135}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {eb68d6c3-771e-49ec-b972-c752234f0bca}, ! Handle
  MidriseApartment Corridor Light,        ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {777a46bf-e2e1-4df1-ba01-a1db9d3cd51c}, ! Default Day Schedule Name
  {1f59fc0a-7b96-4a57-936e-6923e070d381}, ! Summer Design Day Schedule Name
  {4a7c434f-c74d-4e29-9fe9-5f4ae0a5f2ac}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {777a46bf-e2e1-4df1-ba01-a1db9d3cd51c}, ! Handle
  MidriseApartment Corridor Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f59fc0a-7b96-4a57-936e-6923e070d381}, ! Handle
  MidriseApartment Corridor Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4a7c434f-c74d-4e29-9fe9-5f4ae0a5f2ac}, ! Handle
  MidriseApartment Corridor Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {e3ab0db3-fc35-4f8b-82bf-6f8c3bc9e785}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e82947-eb2a-4a59-acd1-13ef4d1baa55}, !- Handle
  189.1-2009 - MidriseApartment - Corridor - CZ4-8 Thermostat, !- Name
  {f6c220ea-9cc3-4376-bbbe-ad5956c03835}, !- Heating Setpoint Temperature Schedule Name
  {b7c7e4db-a537-4b42-8323-527d1ffe3eaf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f6c220ea-9cc3-4376-bbbe-ad5956c03835}, !- Handle
  MidriseApartment Corridor HtgSetp,      !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  {c956c705-fb4e-41a2-a8eb-8a8e5efb795a}, !- Default Day Schedule Name
  {da446c84-a11f-42e6-9ead-eb5b23331a81}, !- Summer Design Day Schedule Name
  {d210c0fc-9315-4d78-8332-7008f79edb3c}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Handle
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c956c705-fb4e-41a2-a8eb-8a8e5efb795a}, !- Handle
  Schedule Day 1,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {da446c84-a11f-42e6-9ead-eb5b23331a81}, !- Handle
  Schedule Day 8,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {d210c0fc-9315-4d78-8332-7008f79edb3c}, !- Handle
  Schedule Day 7,                         !- Name
  {56b5376f-a8e4-430f-9b2b-caa0766386a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7c7e4db-a537-4b42-8323-527d1ffe3eaf}, !- Handle
  MidriseApartment Corridor ClgSetp,      !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  {18ba42cc-13a6-4cb1-aa54-ee7f6a88bd0a}, !- Default Day Schedule Name
  {ee4c0a51-2819-4763-8fc2-7398fab1f477}, !- Summer Design Day Schedule Name
  {05547355-d1c6-4b60-9450-1bfab39282cb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Handle
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {18ba42cc-13a6-4cb1-aa54-ee7f6a88bd0a}, !- Handle
  Schedule Day 6,                         !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ee4c0a51-2819-4763-8fc2-7398fab1f477}, !- Handle
  Schedule Day 11,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {05547355-d1c6-4b60-9450-1bfab39282cb}, !- Handle
  Schedule Day 10,                        !- Name
  {810c3c5e-9a6f-4e2b-91ad-8e8422e1e7dc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d2cbfd53-4ebe-4028-814d-e14339b9baeb}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {be7ff24d-5d6c-424b-bb5e-06a8a563e320}, ! Handle
  MidriseApartment Office Light,          ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {5f156ad2-c3df-4d0e-a8ad-bea989a0c54a}, ! Default Day Schedule Name
  {944a1a27-405e-43ae-8ab9-65741d09256b}, ! Summer Design Day Schedule Name
  {3330fc2d-bf84-4757-b98c-5aa3be30d86b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f156ad2-c3df-4d0e-a8ad-bea989a0c54a}, ! Handle
  MidriseApartment Office Light Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {944a1a27-405e-43ae-8ab9-65741d09256b}, ! Handle
  MidriseApartment Office Light Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {3330fc2d-bf84-4757-b98c-5aa3be30d86b}, ! Handle
  MidriseApartment Office Light Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {56bf51f9-4049-4805-afb6-751c824459a5}, !- Handle
  MidriseApartment Office Light Rule 1,   !- Name
  {be7ff24d-5d6c-424b-bb5e-06a8a563e320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {804dd1af-f128-4de1-9630-432ef153a72d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {804dd1af-f128-4de1-9630-432ef153a72d}, ! Handle
  MidriseApartment Office Light Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {0cacdfb4-b5df-4b6e-b774-aca816f8e908}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3621d42f-2c8f-480e-9892-373a72b5a160}, ! Handle
  MidriseApartment Office Occ,            ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {42ad81a1-2ab9-47f1-9350-a1bcc9a46f27}, ! Default Day Schedule Name
  {e613d4d0-80a0-41d0-ba39-07c1cfe45fbb}, ! Summer Design Day Schedule Name
  {40d3c4da-b9d9-4fd9-883c-3a76344262dc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {42ad81a1-2ab9-47f1-9350-a1bcc9a46f27}, ! Handle
  MidriseApartment Office Occ Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {e613d4d0-80a0-41d0-ba39-07c1cfe45fbb}, ! Handle
  MidriseApartment Office Occ Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {40d3c4da-b9d9-4fd9-883c-3a76344262dc}, ! Handle
  MidriseApartment Office Occ Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {a65eac31-6b57-4021-b65c-50008cdb0468}, !- Handle
  MidriseApartment Office Occ Rule 1,     !- Name
  {3621d42f-2c8f-480e-9892-373a72b5a160}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e353f9e1-31bb-4ecc-babc-021a2370b926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e353f9e1-31bb-4ecc-babc-021a2370b926}, ! Handle
  MidriseApartment Office Occ Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {efd846f0-8925-4615-a624-29c21b8fb391}, ! Handle
  MidriseApartment Office Equip,          ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  {ad66d2c3-0326-40d3-9b2c-c75b0a44910a}, ! Default Day Schedule Name
  {96519895-2eb7-4cc4-970f-96f43ea699f5}, ! Summer Design Day Schedule Name
  {fa280f4f-6ce8-4f20-85ab-9eb24aed0437}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad66d2c3-0326-40d3-9b2c-c75b0a44910a}, ! Handle
  MidriseApartment Office Equip Default Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {96519895-2eb7-4cc4-970f-96f43ea699f5}, ! Handle
  MidriseApartment Office Equip Summer Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Day,
  {fa280f4f-6ce8-4f20-85ab-9eb24aed0437}, ! Handle
  MidriseApartment Office Equip Winter Design Day, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Rule,
  {08860ae9-c856-4995-a1f4-93a7e9109fa9}, !- Handle
  MidriseApartment Office Equip Rule 1,   !- Name
  {efd846f0-8925-4615-a624-29c21b8fb391}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc9b64a5-3b6f-4015-824d-73e3fd639428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc9b64a5-3b6f-4015-824d-73e3fd639428}, ! Handle
  MidriseApartment Office Equip Rule 1 Day Schedule, ! Name
  {538120f4-b8c8-4ad8-92e1-b2a315d1ae66}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b93e911e-1d09-4104-bf91-807edab41231}, !- Handle
  189.1-2009 - MidriseApartment - Office - CZ4-8 Thermostat, !- Name
  {9dafa93c-3207-4b5b-b2b9-8e05d4aee5b7}, !- Heating Setpoint Temperature Schedule Name
  {a9d35f0c-a2aa-42d3-8dcc-afa7f206e16d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9dafa93c-3207-4b5b-b2b9-8e05d4aee5b7}, ! Handle
  MidriseApartment Office HtgSetp,        ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  {a2386ecc-ee04-473f-9705-c769442ad393}, ! Default Day Schedule Name
  {8cdffcb2-7764-4436-abdd-3bb73a8fc7ad}, ! Summer Design Day Schedule Name
  {b79d938b-c9f3-4b6f-8336-4211e27e7d50}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {a2386ecc-ee04-473f-9705-c769442ad393}, ! Handle
  MidriseApartment Office HtgSetp Default Schedule, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.600001335144,                        !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.2999992370605,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1000003814697,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3000011444092,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6000003814697;                       !- Value Until Time 5

OS:Schedule:Day,
  {8cdffcb2-7764-4436-abdd-3bb73a8fc7ad}, ! Handle
  MidriseApartment Office HtgSetp Summer Design Day, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {b79d938b-c9f3-4b6f-8336-4211e27e7d50}, ! Handle
  MidriseApartment Office HtgSetp Winter Design Day, ! Name
  {66b70f87-dafe-4e76-959b-5f1240a37daa}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {a9d35f0c-a2aa-42d3-8dcc-afa7f206e16d}, ! Handle
  MidriseApartment Office ClgSetp,        ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  {94158238-a0b2-4b43-b988-fcd639a3b1b8}, ! Default Day Schedule Name
  {4a9d9de8-e37d-4450-acbb-ba27dce8be8c}, ! Summer Design Day Schedule Name
  {85e7ee54-3215-4892-8d5c-08560f9f0f0d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {94158238-a0b2-4b43-b988-fcd639a3b1b8}, ! Handle
  MidriseApartment Office ClgSetp Default Schedule, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.6999988555908,                       !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8999996185303,                       !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  26.6999988555908,                       !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.3999996185303;                       !- Value Until Time 5

OS:Schedule:Day,
  {4a9d9de8-e37d-4450-acbb-ba27dce8be8c}, ! Handle
  MidriseApartment Office ClgSetp Summer Design Day, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {85e7ee54-3215-4892-8d5c-08560f9f0f0d}, ! Handle
  MidriseApartment Office ClgSetp Winter Design Day, ! Name
  {128a99fa-26e2-426c-9b52-5b555f27aae1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Material,
  {80ed263f-ac26-4bbb-81cd-129d7bca631a}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {70ffa97a-d8f2-4012-a116-8455d0ecd2d1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1;                                    !- Thermal Resistance {m2-K/W}

OS:Rendering:Color,
  {3b084d25-8623-4227-b9fc-5015af98fc68}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:BuildingStory,
  {4cfc6507-591f-40f4-a094-3148c11bc2e1}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {249922d1-db26-458c-b7c1-34c2d390cdd8}; !- Group Rendering Name

OS:Space,
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Handle
  Space 101,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {db6116bb-4831-4a8c-ba34-2b7c81fb42ba}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7f44a12e-fd96-420d-900a-63e95efa9c52}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfda0d9-31cf-4975-8b72-03c0f3368b78}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {ae03221a-66d3-4fb6-a5c0-76f702d5a705}, !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd031d74-748c-43e3-b7ae-e5c339b43012}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {fc35a445-0a17-4fee-a361-543058322d6b}, !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b481ef-f76e-4bd4-945b-7540e87cf7fa}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {0bd301fa-7546-4fe4-87f9-a1779183f77e}, !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e067c1-03ed-48a1-9cba-2c48e702cee2}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {220f2205-dda0-48ad-a861-fb583682957b}, !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c12d696-c9b1-4fce-adc8-c9a8ec96ce63}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e0d635c-f371-475e-a371-5bf393fe4306}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87b07e95-8a00-48c2-9b7e-db1de6629a35}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:Space,
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Handle
  Space 102,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7fc955c6-b12e-4f88-a9f5-3fca8fa9fd10}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731c62ed-30c2-4504-bf9e-aefc21dd2528}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192aee5a-e7d3-4bb7-9cb8-ed7e0ea049ee}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2642a129-5de0-4870-9ad5-77bb96b0205c}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {0284dd65-f24f-48f2-a21e-68fcca1b3859}, !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f00358-f526-4d00-afbb-eac051c41de3}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2631cb-6c6a-4e43-ae5a-32b7eb003c52}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf1448a0-00b6-4e39-a91c-245b02bb25a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Handle
  Space 103,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4ea27372-a72e-4269-8c63-ddeaad826142}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6b26d7-577f-4a5e-a66a-d1598446d45a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {41f9e12d-9442-4922-a640-9860e7498c00}, !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1daddbca-498f-44f1-b03d-4548c7563be3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baa7513-9632-4659-9c5b-72706d710a85}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b334369b-c53b-4b85-850a-a1a2aa6b43be}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab107286-652c-4248-b339-55a0cf4de78a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91102ee1-e4fc-4c8b-96ed-c28a6613cda2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de135e20-2bad-4dcc-aa74-33dd2f7cc10f}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4fd2a1-4a3e-413b-8652-14871d99b6fb}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68d6fb42-6639-4758-99ca-85a6c79b4d2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Handle
  Space 104,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f48b94c8-8c95-4990-9b51-10f0150bf8df}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8e8196f-1813-4cfc-aad5-c8ba10837ea8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16438aa-2291-4d81-b9ce-6565edb1a4d7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c781f4d-d903-45d2-83ae-4f30747fe163}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {709fe286-664e-4ec7-8e4b-1372e399ace5}, !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3e18b1-29dd-407a-b17f-eeebe2b3cc7e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c896f4-c2e6-4f48-b14e-452b4da2f4c3}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5714396d-d437-47ee-a412-b66a6240d03b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Handle
  Space 105,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {021ab34e-3611-40dd-91dd-ddcb4c0e2bb5}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d403c5b1-fd7b-4c3d-991e-ae05163903fa}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68b6a95-3b56-4497-ae81-8489bbb05ba5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00c10dc-af40-47fc-8f3d-dba1438da545}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {e0c9561f-073f-4a96-874f-d25461c41ecb}, !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e179e3f8-141f-4b21-b262-4f26423d485d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9d3956-7c73-4ca6-bc9b-394894bba4a1}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9332122-75d0-40ee-9ff5-300bdb280dd1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Handle
  Space 106,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {02f06b76-e2c7-4f8f-9b9e-a454cc49cff3}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba3cc27-c267-4c7f-8808-1af6bc699532}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {fde4bc7b-ab90-4b6b-be45-22eac56e97da}, !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8658f129-268c-46a4-aa9c-d506404007ae}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161b827b-bdd7-41c1-9611-36293b7e95a3}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec51feb-0672-4870-af5c-08d19c1fccbe}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6488cf7-012d-422f-a968-27ace4f7dcf5}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1137370d-3d43-4642-9a60-bccccab0e4f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Handle
  Space 107,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Building Story Name
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {24d13b10-8231-4655-aba8-8bb1f69e63a2}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {652eadf1-e161-4248-978c-b3e263f414ae}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {ea0b1953-27b3-4bc8-8b39-356495613080}, !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbae3c8-f212-4c9c-8c36-6776901524bb}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {9417db5f-dc01-44b3-86a1-a40cfcc6bcc2}, !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf851e3-d9cf-4f6c-b32d-773d63e4bcea}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {5282310d-b619-448f-a53d-5d1475eadfb8}, !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9315cbce-003c-45af-8a69-2bc95a5631b5}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {00fb1144-d3fe-4290-bd1b-d8f6a24f6be3}, !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7398ff-7ab0-4b6d-982c-44793c0c7c73}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347d8b41-9307-49d4-b858-f9e8e4837f3c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6f609d-f2ce-4ae0-b40f-ce0ca9f623e6}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f1b1a85-3135-4a33-8142-8a04be2f3f2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Rendering:Color,
  {249922d1-db26-458c-b7c1-34c2d390cdd8}, !- Handle
  Rendering Color 5,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Space,
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Handle
  Space 108,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {7c554db5-d594-4dac-8aa2-f53a74481082}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30699edd-e1d3-4ed2-b959-316b50d0360c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {fd7934d2-3028-4d35-b14e-010d6b2fec1b}, !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e205ff92-4da9-40ae-a5e9-213c34417ac3}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {0bcd947b-edb9-4f15-9f49-18df09abcc0a}, !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f190014-4db7-4c47-bb1a-84aeda7e7646}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {cbe3a1af-00b8-4ddf-931d-541914e853f5}, !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a470a638-0a07-44bf-9d66-5446bc482d1a}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {4af4672a-f708-436b-9924-43fbf69d74d9}, !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581596d3-99a6-4584-8019-c78580dbbf0d}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4217c4c-4c7d-4426-a8c9-934670916e77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Handle
  Space 109,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {18a8efa9-01ae-493b-bf1e-177fa49ee5cd}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ab7b52-e00b-4975-a04f-dd7e4d51eeca}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {6efc85ee-528b-437f-b5e6-4b6addcdbc7f}, !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2dbaf2-0eb2-4ecf-b764-cf07ea35b3bc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {a7f4c385-65eb-4da8-9931-d8eed88aee43}, !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e6348a-5eaa-460c-8c56-9d7b89f1a5cd}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {37f58506-5bea-4a8c-ab93-97c05c8cd817}, !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab9b266-e529-4b8f-8aef-1aa246c35e7c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {aa840284-1d9d-4916-b207-48f485a5f641}, !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f257c4d-f3dc-454f-90b2-02e85e14f7c4}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f543d53a-bf9a-4e15-a8c1-24fc0d37481e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Handle
  Space 110,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {4a3784a1-ef81-495b-a014-bd6aacbbcd9e}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef77f1d5-d1cf-4af3-a9e9-52ff820cc3c3}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {85d44a68-34ba-4573-8f37-892b7fa8dd35}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5cce61-c0c0-4a19-99c9-47bd4a1e8e79}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {979ce078-e3f9-434e-bc67-d50b1cf8a501}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc894f5-f435-4c2f-b85c-aac0362aedca}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {88318212-db15-4cba-ad67-b36346a93b14}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7242b605-c3e5-4626-a9d0-5dd4444a3288}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {e7d13540-26e2-45c3-993e-5e0d4e8c591a}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393c485b-70d3-4426-8649-268167e130d0}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {5da50110-0821-46ca-a1e2-11cea3ff63c5}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {000c9dfa-e2bd-4810-ab4f-86abe30c5b0c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {012d57ce-c6b4-4582-a705-525c92b12ee2}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd63e3f-fd8b-476c-901d-0032423772ac}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {cd4e0523-cd86-4c52-9fc0-d88bc6e5f0d7}, !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85c7417-cf5e-4645-8238-d3d32ab8f1d6}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f051ee1-ede3-47b4-9ba8-43c138bc2d78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Handle
  Space 111,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {13150b37-1d65-421f-a714-b58e0b0b0df8}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7711e947-e605-4fd7-8c90-0a11eb71b5ae}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {4e43991a-b709-418d-8698-a3331cadd39d}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5589dcbb-c4fb-4ff2-8ff7-69e7ea99a0ec}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {25dafd93-1ca8-4b3f-8252-f751f40efc45}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e401269f-9c1f-4ffa-a000-6fb975cd2b88}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {1e2493db-f046-4b96-bfbc-3b0662670bbd}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21f4b4c7-a848-46d4-a80e-e09f23a0fc3a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {14a4c5cd-895c-47ad-af58-7dc52e47e40e}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8bc959-e48b-4ff9-a923-ff572b3a85e1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {e94fa4d6-e13f-4871-b1fb-c4b1fc7e5099}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17a168b-9c1e-4077-8aa7-67922aeafecc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {9b7b759a-ad01-4348-b26a-e9147c920a46}, !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c2cb0d-17d7-4b0a-bb65-e3a1415ec862}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3639876d-0658-4276-980f-8bfc0e1169eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:Space,
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Handle
  Space 112,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {61c7c9c7-1c72-4edc-bd93-a7457befc19b}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2849400f-9210-48a3-b875-6641e3733cb1}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {6fb86758-fb02-4a92-b07e-c5934f1d32ad}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae1fe31-877c-4c00-a03e-bcc4de686a13}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {b6664b09-ae87-46e2-9eb6-5e47fea5dfad}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eeb8f6-551e-4c94-9354-e33bfcf88aa6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {23059b8e-465a-41a9-871d-a9c38040aa1b}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d43d2cb-de15-4699-9201-b96eb647f5ff}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {a73452f8-8192-48b2-bce1-f99b3537e086}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4e55c4-5400-4846-bfa0-306967c52398}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {899e79e0-c46f-4a5d-a402-9b590aaf8312}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02239550-5351-4c59-9bb9-6ae56c556a11}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {8bf1aaeb-ccf3-4df3-8d75-1c661b8446d8}, !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75167ef0-0356-435d-b9f5-f31cc8311c5f}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fa20181-b448-4cf8-8e45-54a5afa76c00}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Space,
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Handle
  Space 113,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1b48c31b-c9d1-40d8-89fe-b8d63b26dac4}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528d8908-25fe-4bcd-a0de-ae6a90ba1eff}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {bb259059-01f9-451c-8ade-ae69f50bfb7a}, !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730018f6-4be6-4276-bfdf-457f815bed5f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {8050b306-dd73-4c07-b019-af5d187a8b71}, !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72da244-58b1-4d65-84b7-18b07028198c}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  {9ea2c936-d852-4c2b-ab19-de00f5eb0350}, !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23a40e4-55af-44d7-9344-0881905f1205}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {4c81733f-0c47-4768-8cc6-eb4081a9bfe8}, !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9dfda22-5556-420e-9cff-765b6d26e34e}, !- Handle
  Surface 92,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fcd4a9f-060a-432a-90b7-c462d48d2d8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Handle
  Space 114,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  21.096,                                 !- Z Origin {m}
  {6a7007a7-bffa-4a8c-97e8-3c80e4d7e189}, !- Building Story Name
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {5a89dac4-03dc-4976-8ffb-e272e45e1c8a}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0eca60-a17f-42d0-a993-6f12a20c012b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {47671c09-c6a3-4ab2-994b-22a9b6e776ef}, !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29b575ae-591b-49a4-952d-1638ade7143b}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {e1cf0a66-ad08-4190-9b7f-82e05099181a}, !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ded3a91-ddda-445c-9449-b77f460d5dc4}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  {23686521-f9d1-4517-88db-8e80b6a11886}, !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16639529-cead-48f5-ba5b-5bfa4f0b477a}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {fd77c10a-35be-41be-ae0f-f0f8149ee46d}, !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ecb7105-1bfd-4384-a6e5-149974e021dc}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3593b1c-5cf2-4545-88bd-78a010cbe7c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Handle
  Space 115,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {b1087219-879a-4b13-8b6a-77d5532c48e6}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7877a6bc-6c71-4413-854d-48b44a01a105}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {fd430c8b-0c6c-493d-bf9a-d247fd254988}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81136c0e-f278-45fa-98e2-0d34a2898599}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {b90e1ae0-23ec-48b9-999c-26fb0076b5a0}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c9b0fd-0c3a-4ca0-a887-026d7d5436bd}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  {d00bfc3a-c7a7-4457-b274-6959436712e0}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df6882b-4944-4260-9a4f-be84d9fbac29}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  {a8ed8680-ad82-4452-af36-b2eeffc6b6b4}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12819ac-2d06-43e6-8be1-a2c37316c60e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {3c419e2e-b12f-4e5f-8276-11f954c5bb7f}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb5e64b-a3c0-4226-9720-abd08bdcd68b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {4d2b28ab-2561-4786-8f87-819176578dbb}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258ad3b0-e319-4461-a257-2024895bb933}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a5eda533-6815-4b5a-9b31-499fa66f089c}, !- Construction Name
  {d0a715dc-8e8f-48e2-8c8c-ffd63aca33d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

OS:Space,
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Handle
  Space 116,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {bf7b3a55-c038-4b2e-b0d8-41c45e7cb05e}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ece54759-5d6e-4aed-b49d-9097d7fa1f3f}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  {29183bbd-5b35-4a1d-8ff0-59488f6cda08}, !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe45c6de-f346-44fd-a2f1-929b869f70cc}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  {cee75c22-c2f4-4577-a685-26daa8aa689d}, !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fdc6e7-a2d5-407f-a1cf-d3a37516afe8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {289d9321-bb44-4aaf-83ca-f9014fe80264}, !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ffeab44-f944-4a96-a1b9-9b8682c7955b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {1f66bfe8-e79a-43fa-9251-97f0275fcadd}, !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e98172d-8b05-4eba-bffe-401d6fa86609}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e9b9b745-aa41-4042-8c16-78bee4036f75}, !- Construction Name
  {314abce8-bf93-478e-abf2-39df99d822bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Handle
  Space 117,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {5095515e-d05e-40af-a364-045357f49b01}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {822a7563-f870-4bf6-9873-d8bc5ebf16fb}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46dd4bce-3a8b-4f7e-be37-e9a0a9b33aad}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  {8e60ea18-dcc1-415f-a3a9-0d9850bf5f2a}, !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792d29a9-0017-48ff-8844-3e98c6cf9e35}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  {241a9c07-640a-4873-9b66-ebf6849f88b3}, !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  7.51336314901666e-18, -11, 0,           !- X,Y,Z Vertex 3 {m}
  7.51336314901666e-18, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbcb9eb-b436-451d-b3c0-4da8aaa20ebb}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  {af066ab8-90c3-4cfe-87b7-fd3504486025}, !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e396a5bd-7f25-41f5-b13d-d21208e2b02a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {ea3a5d62-703d-4b16-b653-0d1e3ddecac4}, !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462810e3-ae1f-4eaf-b534-34bf17468185}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  {d1ec387e-1b8e-45c8-be96-db826901be04}, !- Construction Name
  {78910b80-7819-4078-aa60-0f3056999f9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Handle
  Space 118,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {d3dd29f9-3e29-49a5-9efb-82f2a0fad102}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9b3df68-4837-4655-a2ae-e8d008b4b4f4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  {4a86fe50-5db0-4ca6-bb85-b02e3f401a5e}, !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22b516a-8e22-44b9-9154-6946c106d21c}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  {11db6f64-e48b-4475-91e3-51264c60f176}, !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {942ac39d-10c4-4dbd-b3a3-3a6b48501bf7}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  {5c91a0e2-c9b3-4630-934c-2ed5f2ce2451}, !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bf90f7-e70a-452e-94f5-834d8773de00}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {6e5a70d9-3b27-4c7c-a552-9d91a0b39d44}, !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acce30b5-e3cc-4663-805a-4610e61d5254}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fb4fc029-7a3a-4987-8da7-2aa8a905318d}, !- Construction Name
  {91dec044-0e9c-4383-8df5-96acceda3f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Handle
  Space 119,                              !- Name
  {1b2fc0d2-c56d-4b19-89c2-2d3a5cae5a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {f322eb6b-2e67-4395-8d96-f4cb4f533842}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17de731c-46af-47cb-a94c-963b44a55804}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  {11c794cf-2fcb-42e3-9b04-18066c0cf8ed}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78af9dd-63ff-4ff9-9388-61b1f601444f}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  {c27f6f7f-9bc9-4ea5-aabb-907b16c3eb93}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bda2650f-f1d5-48c4-8a5e-0278615d39da}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {c10a5a51-ce9a-46ff-9c33-98fdf5efb3f3}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a80630-2869-442d-b37f-1e8d8c744910}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  {8dbd1ddb-58dc-4a9d-b99a-a48636211343}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a43f8be-8448-4399-8985-2975071cc5e1}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  {461c99b1-eec9-41db-bed6-9e09b4ec31a9}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98426cb4-f7d2-4889-88bb-4999e06af148}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {cb1309f7-a117-40f0-ae2a-e5fd702e5d15}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5055afd0-dcb1-42ef-8c06-031ca8f40821}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {edf1d3a7-45aa-4de8-850a-b369820abd6a}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9bef69-f943-4071-a215-842411da7139}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  {903db243-48bb-45d2-9523-36e327c7b53c}, !- Construction Name
  {d8817eb6-3073-475b-b5b8-f461c4f2d659}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Handle
  Space 120,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  32,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {51b48bab-5733-49ce-b224-b26f4112d02b}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08b5579-6d7d-4954-a7c8-891879369f12}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {2d0de7e7-306f-464e-8dd4-8b5d3a62435c}, !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d61fba5-91bb-40f4-9f51-745d9c84c22e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  {062eb35f-cf3c-48e4-ae43-1aad8a445d3b}, !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -11, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d9e802e-bd8d-483a-acbf-0d2a8bacabe8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {282067a3-e77a-4ed5-8ccd-8ba7c930f1ca}, !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199b71b7-c77d-462f-9576-f5fe43610368}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  {8a4168dd-d419-42da-8e4a-079ca27e555c}, !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5623ca1-54b4-49f5-b7ce-1f3f6f14d5c8}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  {eed6c27d-3822-424b-a1dd-b78d95d809de}, !- Construction Name
  {4d8d89e2-8982-4a11-805c-1ccf58d90875}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Handle
  Space 121,                              !- Name
  {6078239b-8cb7-4289-95b9-c96a277bf32c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  39.096,                                 !- Z Origin {m}
  {b18a4c82-d820-4bf3-98f5-3f3f2b588ebf}, !- Building Story Name
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {1c32d661-6c60-470b-83c3-4057ce6ffc12}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {493a04cb-de93-41ae-89f9-e051c2d162bb}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {3838210d-261d-4785-9cf7-3c0b9ec22324}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {045582a7-ae53-4145-82a1-d1d7b7c73cc1}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  {7f8eb5c5-d22c-4752-a9fe-018d60463cde}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a736e331-4b69-42c1-a98a-70e2ef5f603d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {047f7b13-7646-4a05-a7d5-86dbc5852990}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c69fb5e-94e5-444d-b132-3380c2487d84}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  {d01a5e78-047f-4e8d-b80d-ac3ab71a070d}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fe2b5d7-08cb-48d5-8c9a-391d2b60df99}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  {c0d99c30-aeed-4e80-9e2f-ec4e7c4eb032}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f13b352-d6d7-4e9b-a056-dc63d48ee664}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  {3f151d92-9f8d-4e3a-915d-3af3757d1ca5}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fcfb3af-f421-46f9-88f9-3dcfe8995279}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  {dee71399-0b12-45e4-b0e8-415062d0e64d}, !- Construction Name
  {699b3b8a-ddf9-4447-b98d-6e328f7cca29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

OS:BuildingStory,
  {2f21d383-a7f7-4197-b64e-35bdef09aacb}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {229fc11d-74ef-45d6-934b-51d6419c35df}; !- Group Rendering Name

OS:Space,
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Handle
  Space 122,                              !- Name
  {26f806c1-d34e-4c1c-a548-b12314f6593d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.53,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4cfc6507-591f-40f4-a094-3148c11bc2e1}, !- Building Story Name
  {bd20a668-f481-45fb-b5a8-7501591346ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {78422ae6-8ac1-4ca6-95a6-5a8c4e36ff29}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662b5401-34e5-4ffb-9fb4-6cec65e20ba5}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {b52555b6-8bbb-46c6-8502-653c3ef93fcd}, !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b376d839-f4d7-41d9-8fe8-a747d8f132ef}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {9ea62d21-aeea-493b-9874-764472d3a813}, !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ca2ae2-666c-4e39-9a2c-14af4884f551}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {be350950-3957-4e05-955a-fcf26e082d1f}, !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2ee62b-56ba-40ba-ad12-e8e4d4c9d10f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  {d2ea705f-a0f5-4241-af83-7555bc94d8dc}, !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 65, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355d5b8d-1521-4252-8f5f-d1fb2a1562cd}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79d152c5-c892-43a2-99e6-169e4a34cd9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 65, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {9f8ee1e3-cac3-40bd-9769-902221041ac6}, !- Handle
  Building Story 3,                       !- Name
  6.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9a27a03b-d6f1-49ce-ad4b-00f74c828112}; !- Group Rendering Name

OS:Space,
  {68714008-15b3-4616-897e-002fb070f3da}, !- Handle
  Space 201,                              !- Name
  {26f806c1-d34e-4c1c-a548-b12314f6593d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  17.53,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {2f21d383-a7f7-4197-b64e-35bdef09aacb}, !- Building Story Name
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {a08ab881-b250-4270-8602-b68e66538fad}, !- Handle
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a927d39d-2537-45c9-a243-518e5a3fc2a2}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {0f3e7b44-5b30-42fa-89dd-25970b914955}, !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04755dcf-d315-4b37-8646-2828f319984c}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  {b28d3018-8e1f-4704-8f7a-5d2483c41b56}, !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fe702b-b48e-4658-8cab-31242f12151b}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  {fdd1ed4b-ce56-4c18-8221-87d7af504c60}, !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 65, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.53, 65, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bd5739-3d7c-4e4b-ad5b-4a4a4e6e6975}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  {88bafd2a-4b8b-4e99-a2d8-52b3dc56c9da}, !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 65, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 65, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7678eed-fbb0-4c85-b6a6-524ce24647a5}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c66edeb5-4afc-457f-9fe7-528d812cbbc1}, !- Construction Name
  {68714008-15b3-4616-897e-002fb070f3da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 65, 3.048,                           !- X,Y,Z Vertex 2 {m}
  -17.53, 65, 3.048,                      !- X,Y,Z Vertex 3 {m}
  -17.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {229fc11d-74ef-45d6-934b-51d6419c35df}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a27a03b-d6f1-49ce-ad4b-00f74c828112}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb5984a-942c-4204-8b68-b4993cf2e702}, !- Zone Air Inlet Port List
  {4337db48-7a82-4478-a95a-6b2022f69571}, !- Zone Air Exhaust Port List
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Zone Air Node Name
  {99048599-46c0-4893-a302-cb6d042e213c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17b08ec6-c4ee-4c60-98bf-32ff9e482aa8}, !- Group Rendering Name
  {13dcb9c5-ed4a-480d-a86d-f580695a6a91}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {ecfccb3b-849d-4754-b3c1-e0a5986b799c}, !- Handle
  Node 1,                                 !- Name
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e45f5f8a-0627-4db3-b8ab-0afba4196400}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Source Object
  11,                                     !- Outlet Port
  {ecfccb3b-849d-4754-b3c1-e0a5986b799c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb5984a-942c-4204-8b68-b4993cf2e702}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- HVAC Component
  {0a8471a7-df22-4278-b67b-f219dc3f43ac}; !- Port 1

OS:PortList,
  {4337db48-7a82-4478-a95a-6b2022f69571}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- HVAC Component
  {d7fa6328-0dde-4292-8e84-d262e71cf660}; !- Port 1

OS:PortList,
  {99048599-46c0-4893-a302-cb6d042e213c}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}; !- HVAC Component

OS:Sizing:Zone,
  {25555838-42e6-492d-8f65-5c41d3ea1a1c}, !- Handle
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2dd5c04e-bb20-456b-818e-42c2d3f256e3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5a6f96d6-5d62-49cd-8df0-389fd42e9c08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e216c16a-66e4-4e20-bc40-708cc9c940f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {849e2ff5-5d9e-4eee-848b-786941b19ea3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e827c053-fc17-476b-8539-ad1e54c8fdad}, !- Zone Air Inlet Port List
  {512d4478-f282-4cab-a19b-d20dcdf90934}, !- Zone Air Exhaust Port List
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Zone Air Node Name
  {68dfa8ad-3a55-42b7-9358-6733c8d4c665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19d5c377-f492-4370-a5ff-33e01a74d58f}, !- Group Rendering Name
  {56d4a427-4198-4fcb-9602-685923c1fb5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75396bc3-3c41-4698-b1a1-1f1ad9831765}, !- Handle
  Node 2,                                 !- Name
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cdaba55-f5dd-48c7-bbf3-7ba953dad75e}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Source Object
  11,                                     !- Outlet Port
  {75396bc3-3c41-4698-b1a1-1f1ad9831765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e827c053-fc17-476b-8539-ad1e54c8fdad}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- HVAC Component
  {74371c4e-7e2b-46ef-9952-2acaa79ed8f1}; !- Port 1

OS:PortList,
  {512d4478-f282-4cab-a19b-d20dcdf90934}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- HVAC Component
  {864e9752-5fec-4b49-991e-a07f668c76e6}; !- Port 1

OS:PortList,
  {68dfa8ad-3a55-42b7-9358-6733c8d4c665}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}; !- HVAC Component

OS:Sizing:Zone,
  {9b55b550-22b9-46cc-aacd-f2597fd98a32}, !- Handle
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a7fd19f-4f60-4871-aea1-a5534438b8cd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {650f6024-d4f9-49cf-92e0-d7c464b0a10e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7171d6d-09c6-4aed-bd39-c4f5533bd014}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fd7acd8-3dc2-4d4c-924b-e1cbf9bb9e85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Handle
  Thermal Zone 3,                         !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25cc86d2-1489-4394-8e7f-7659626fd8d1}, !- Zone Air Inlet Port List
  {526e970c-f9b7-4201-8660-311ba09332e5}, !- Zone Air Exhaust Port List
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Zone Air Node Name
  {af60cf39-8fb9-4178-a12d-cb334341b99f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd370b23-0553-4250-b353-521318aefa7c}, !- Group Rendering Name
  {2a71488c-d97a-4463-8e93-e456a0944455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfe130e4-159c-4ffb-8442-f9900762d270}, !- Handle
  Node 3,                                 !- Name
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9891f8db-b42e-4363-88ff-a02f7f07d7fd}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Source Object
  11,                                     !- Outlet Port
  {cfe130e4-159c-4ffb-8442-f9900762d270}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25cc86d2-1489-4394-8e7f-7659626fd8d1}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- HVAC Component
  {fce47093-fc55-441a-8a94-dfedcaa350bf}; !- Port 1

OS:PortList,
  {526e970c-f9b7-4201-8660-311ba09332e5}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- HVAC Component
  {1f9a5cd3-85bb-47d2-80ae-61af5fe853fc}; !- Port 1

OS:PortList,
  {af60cf39-8fb9-4178-a12d-cb334341b99f}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}; !- HVAC Component

OS:Sizing:Zone,
  {71a5a220-c8c4-4ba0-8471-7b2c0b321997}, !- Handle
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32a2aabe-5df1-4e74-b7dc-9ac427fc89ca}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {38a64914-e8fd-486a-8087-f87e73012f68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7681c18d-d45e-4ef0-913c-98823c839bfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dcd90e45-2428-4e71-8947-6479456c5937}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1205df0-af14-429c-b116-24b67c0b9b90}, !- Zone Air Inlet Port List
  {65346dd8-8bb5-4429-849b-b7fbfc264b24}, !- Zone Air Exhaust Port List
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Zone Air Node Name
  {d73738ce-3362-4747-adf8-d8c527fd2ddb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d90dc18-c7c0-4435-89d6-e13cf0fab14a}, !- Group Rendering Name
  {3c627e67-6739-4360-a29a-2b033afd36f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05da0468-5c8a-4a71-9831-ed8884a040ea}, !- Handle
  Node 4,                                 !- Name
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b56c1095-51a7-4795-90fb-4da662c47a9c}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Source Object
  11,                                     !- Outlet Port
  {05da0468-5c8a-4a71-9831-ed8884a040ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1205df0-af14-429c-b116-24b67c0b9b90}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- HVAC Component
  {e007f5a7-de60-4aca-a657-56bda6b680ac}; !- Port 1

OS:PortList,
  {65346dd8-8bb5-4429-849b-b7fbfc264b24}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- HVAC Component
  {45f8b241-e9cc-4b4b-82fc-b203eb51cef0}; !- Port 1

OS:PortList,
  {d73738ce-3362-4747-adf8-d8c527fd2ddb}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}; !- HVAC Component

OS:Sizing:Zone,
  {d3ad81df-043f-455a-8fe8-eb2a15e761a8}, !- Handle
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cecfc581-3f27-4de6-90aa-d787c01f14bc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1bc4fa00-2516-42b5-9367-e9c1211b8b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc456e92-0315-4fa9-82e9-8079280db632}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55ea5afd-4189-4d54-84f4-61a7721ae218}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {485154b5-e4f5-4d75-b62c-37a376e9f164}, !- Zone Air Inlet Port List
  {92903a68-0744-4a13-a0ee-1d6d1fd2f585}, !- Zone Air Exhaust Port List
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Zone Air Node Name
  {7a3669df-68ce-4225-bd04-799c3b84aaf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {954fbffb-4c4c-47f7-9cf6-1c8cc7769c9c}, !- Group Rendering Name
  {241c5c04-d60d-4166-a23d-34ca417c0b52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac5d95cf-8be2-413f-8291-664669b5035e}, !- Handle
  Node 5,                                 !- Name
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86482bbb-ad08-43d4-8d2b-0d02b14a37ab}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Source Object
  11,                                     !- Outlet Port
  {ac5d95cf-8be2-413f-8291-664669b5035e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {485154b5-e4f5-4d75-b62c-37a376e9f164}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- HVAC Component
  {668f67fa-8545-4cbc-a7d7-a786397b795d}; !- Port 1

OS:PortList,
  {92903a68-0744-4a13-a0ee-1d6d1fd2f585}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- HVAC Component
  {8a880927-2dc3-4a54-911d-3db3fb762740}; !- Port 1

OS:PortList,
  {7a3669df-68ce-4225-bd04-799c3b84aaf7}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}; !- HVAC Component

OS:Sizing:Zone,
  {8af1c34d-ecab-4216-89fd-5238d63022e4}, !- Handle
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc37d3b3-a0c6-47cf-891e-ef1231f3423a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {83b92968-2770-4608-8fdb-87cdaff9ddbe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dab23c7f-1f11-4e63-b0e3-257faa967557}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a3db8c0-d50b-49ad-bab9-d23823119b8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9836ccf-d2a3-42b8-85fc-5a9e84fa229b}, !- Zone Air Inlet Port List
  {5d8a6589-6af1-48a7-be2b-4121e941b060}, !- Zone Air Exhaust Port List
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Zone Air Node Name
  {1fa948d4-af2d-4358-9b0a-6fa5be489fa1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cdc7efa-3c3d-4200-a5aa-556b959044fa}, !- Group Rendering Name
  {58d9916c-2076-4c58-a8a5-567e295be913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {917f3116-9047-420a-bb03-018935b747df}, !- Handle
  Node 6,                                 !- Name
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2e50990-ad1f-4616-8a82-f92c46763eba}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Source Object
  11,                                     !- Outlet Port
  {917f3116-9047-420a-bb03-018935b747df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9836ccf-d2a3-42b8-85fc-5a9e84fa229b}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- HVAC Component
  {63bcd8b8-cff5-46c7-83e8-8adb622fdad1}; !- Port 1

OS:PortList,
  {5d8a6589-6af1-48a7-be2b-4121e941b060}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- HVAC Component
  {db7fa780-15d9-4b89-b020-50bbd330a5c8}; !- Port 1

OS:PortList,
  {1fa948d4-af2d-4358-9b0a-6fa5be489fa1}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}; !- HVAC Component

OS:Sizing:Zone,
  {ebf525e2-2e37-4659-803d-505db40ec237}, !- Handle
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65552fb4-c174-4971-aa39-ae81a37f8810}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a3e7c40f-92b3-4916-b2cb-54c2afaeed29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73a9be98-bcc9-4f72-8272-6f8b909d63c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7357c222-1d28-4709-ab08-784fd864d554}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e1522ec-46ec-4560-8890-8d97b1a24449}, !- Zone Air Inlet Port List
  {7797ef49-e42f-4974-a583-051be5175e07}, !- Zone Air Exhaust Port List
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Zone Air Node Name
  {d9563fa9-4631-4d0f-bfe1-32caca9901b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06a2c972-47be-4870-b0da-97b770ca60f0}, !- Group Rendering Name
  {1708063f-2868-40fc-82dd-7ee001a60dbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a0960e-8d81-4178-8344-40414c67d967}, !- Handle
  Node 7,                                 !- Name
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4f2ba2-581b-4057-8d59-92a3a9d5beee}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Source Object
  11,                                     !- Outlet Port
  {f9a0960e-8d81-4178-8344-40414c67d967}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e1522ec-46ec-4560-8890-8d97b1a24449}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- HVAC Component
  {3149ee9e-b6a8-4096-b433-403af132ade7}; !- Port 1

OS:PortList,
  {7797ef49-e42f-4974-a583-051be5175e07}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- HVAC Component
  {8dfc6fa4-1a12-4981-84b2-ae5d4f300c9e}; !- Port 1

OS:PortList,
  {d9563fa9-4631-4d0f-bfe1-32caca9901b6}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}; !- HVAC Component

OS:Sizing:Zone,
  {53b4cfa0-5787-44e7-be89-6c63ecd125d0}, !- Handle
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d33a033-c867-48ca-957c-4b8862f83bbf}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9e7da43a-0356-4102-aa39-a1344ef18826}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e116b3cb-a479-4418-a3e6-16f838de83b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {648853a5-f0bb-4e4a-a5f3-fab762808e1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d80cd5-a1a6-41c7-9388-65539431b840}, !- Zone Air Inlet Port List
  {e7a52c65-2811-4458-9e4b-396e79aaf9bf}, !- Zone Air Exhaust Port List
  {6c4db4d9-1dee-4a7c-91b5-8551139931ac}, !- Zone Air Node Name
  {d7d2e2fa-7968-43c3-aee2-0dc3466deedb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48a2f7cd-8cd0-4e1f-bc71-61cfd74232db}, !- Group Rendering Name
  {3bc191a5-bbf2-489d-b6a6-66c25aadd55b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5066b853-58c9-482a-8539-6afa0598afd8}, !- Handle
  Node 8,                                 !- Name
  {6c4db4d9-1dee-4a7c-91b5-8551139931ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c4db4d9-1dee-4a7c-91b5-8551139931ac}, !- Handle
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Source Object
  11,                                     !- Outlet Port
  {5066b853-58c9-482a-8539-6afa0598afd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d80cd5-a1a6-41c7-9388-65539431b840}, !- Handle
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- HVAC Component
  {1b5c8129-dfa8-4915-9c3e-4cfb1966960b}; !- Port 1

OS:PortList,
  {e7a52c65-2811-4458-9e4b-396e79aaf9bf}, !- Handle
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- HVAC Component
  {b163b0ad-6426-4a98-924e-359614b4e370}; !- Port 1

OS:PortList,
  {d7d2e2fa-7968-43c3-aee2-0dc3466deedb}, !- Handle
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}; !- HVAC Component

OS:Sizing:Zone,
  {5f9bb8a4-3caf-41eb-8893-bc5e3b1f2b5c}, !- Handle
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {adce82cc-1bdf-466c-9c72-d07368860741}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {14f50af8-0119-48a9-b6a8-f1e78ba70eda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0928bccc-6b58-4cca-bc5e-fc17f1eeb045}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48c1236f-057c-478d-893f-2c3440581a27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543f8b62-9715-4b0b-869e-bfcb92072db2}, !- Zone Air Inlet Port List
  {a2768745-4f5b-447e-b958-5e1a36fea73f}, !- Zone Air Exhaust Port List
  {415757c4-a1b1-4279-bca7-2b71a3ee402f}, !- Zone Air Node Name
  {ea7993bd-ee90-40ac-ae62-9ddb9207a3d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc6061ed-8dc0-487b-a5c2-8fa391fa7a98}, !- Group Rendering Name
  {3393b4e8-433e-4e0a-9eeb-487ce1143f81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f4623d6-285b-445c-ad07-fabe23acf1fb}, !- Handle
  Node 9,                                 !- Name
  {415757c4-a1b1-4279-bca7-2b71a3ee402f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {415757c4-a1b1-4279-bca7-2b71a3ee402f}, !- Handle
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Source Object
  11,                                     !- Outlet Port
  {1f4623d6-285b-445c-ad07-fabe23acf1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543f8b62-9715-4b0b-869e-bfcb92072db2}, !- Handle
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- HVAC Component
  {7c19f359-5ceb-426f-bb91-2f7e056d758f}; !- Port 1

OS:PortList,
  {a2768745-4f5b-447e-b958-5e1a36fea73f}, !- Handle
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- HVAC Component
  {ba3c1f8a-9115-402d-ae95-fc14374b73fa}; !- Port 1

OS:PortList,
  {ea7993bd-ee90-40ac-ae62-9ddb9207a3d4}, !- Handle
  {25c60297-6c8f-4de8-8d93-846a747c25a8}; !- HVAC Component

OS:Sizing:Zone,
  {7126dbb8-d443-46fd-8a68-d208a1d03b71}, !- Handle
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04ed7a33-f30f-4108-9a58-b418f38bd72b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {25c60297-6c8f-4de8-8d93-846a747c25a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e66f7d3c-8d10-45b0-a7bf-72395cce8fde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e627c9b-35c9-4a9a-ac5f-2a524fef0853}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Handle
  Thermal Zone 10,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5facd454-5b8c-4435-8c2c-a9b2e0ca4dcd}, !- Zone Air Inlet Port List
  {689aee14-6224-4575-affe-93c65219b386}, !- Zone Air Exhaust Port List
  {60b764a4-2f75-4742-9d22-8f4ea2a997a6}, !- Zone Air Node Name
  {15ba6b19-72ac-459b-abac-524ce40dfeed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96842531-e4dc-4220-94a7-28c3cccdb25b}, !- Group Rendering Name
  {211c5e9b-4fb0-4bc8-9d31-7e98216bc6f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10fd562d-ad03-42f6-9e42-751de1fa9116}, !- Handle
  Node 10,                                !- Name
  {60b764a4-2f75-4742-9d22-8f4ea2a997a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b764a4-2f75-4742-9d22-8f4ea2a997a6}, !- Handle
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Source Object
  11,                                     !- Outlet Port
  {10fd562d-ad03-42f6-9e42-751de1fa9116}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5facd454-5b8c-4435-8c2c-a9b2e0ca4dcd}, !- Handle
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- HVAC Component
  {7d31d46f-3671-4dd3-81c5-f477685f12a4}; !- Port 1

OS:PortList,
  {689aee14-6224-4575-affe-93c65219b386}, !- Handle
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- HVAC Component
  {3cbf3d03-7357-455c-9a23-2ce275a0fa1d}; !- Port 1

OS:PortList,
  {15ba6b19-72ac-459b-abac-524ce40dfeed}, !- Handle
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}; !- HVAC Component

OS:Sizing:Zone,
  {d720b9cf-a5d9-4c5e-97b8-b8b2c56918e4}, !- Handle
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89bf6139-c94e-47b5-97a8-a7fcf42cdcc6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9d7cbe8a-fa60-4ba2-9ecc-542e34346584}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed50f356-9d0e-4716-8188-883333ac71bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fdd540a6-7a7b-42f1-8838-58d6ba7e334f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Handle
  Thermal Zone 11,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2b58df3-1738-42db-82fa-74c55a625a87}, !- Zone Air Inlet Port List
  {578811e6-8df9-4b08-bddd-9c5abaa71cbb}, !- Zone Air Exhaust Port List
  {093f85e6-4f80-4a32-a30f-5747f31009a9}, !- Zone Air Node Name
  {077466dd-3ac5-4460-84d8-ca1fa67a7445}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae7eac62-68e0-41b3-be51-3356e3bbcaae}, !- Group Rendering Name
  {5d8d3475-baf2-49b4-98a0-68fd7631546e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b675b61e-602a-406a-9d97-3daf6d3362a2}, !- Handle
  Node 11,                                !- Name
  {093f85e6-4f80-4a32-a30f-5747f31009a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {093f85e6-4f80-4a32-a30f-5747f31009a9}, !- Handle
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Source Object
  11,                                     !- Outlet Port
  {b675b61e-602a-406a-9d97-3daf6d3362a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2b58df3-1738-42db-82fa-74c55a625a87}, !- Handle
  {ce62213e-03d5-4582-9520-92920c91d316}, !- HVAC Component
  {853267d9-1a6a-4204-8596-27e79ded249a}; !- Port 1

OS:PortList,
  {578811e6-8df9-4b08-bddd-9c5abaa71cbb}, !- Handle
  {ce62213e-03d5-4582-9520-92920c91d316}, !- HVAC Component
  {fb17dfd5-b0a1-4159-8a51-06eebf1d4ba1}; !- Port 1

OS:PortList,
  {077466dd-3ac5-4460-84d8-ca1fa67a7445}, !- Handle
  {ce62213e-03d5-4582-9520-92920c91d316}; !- HVAC Component

OS:Sizing:Zone,
  {7a4594f2-2edb-43bf-ab96-c348f3544818}, !- Handle
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d97bd652-8dd6-4db4-9eb8-51fec6bf8813}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ce62213e-03d5-4582-9520-92920c91d316}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d871476c-dd6a-4ea1-a72a-424f4f8d2d78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48372b08-2411-47e5-a0c6-fbd8d846f341}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Handle
  Thermal Zone 12,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2572fbe2-9552-436c-a617-74df511dad73}, !- Zone Air Inlet Port List
  {32e24282-5df1-41b2-9a96-89a43f8f8b77}, !- Zone Air Exhaust Port List
  {58ef2b84-ea90-45cb-8438-e632e6ee0dbf}, !- Zone Air Node Name
  {4975d20e-8b45-46ba-994d-c96bcec4e779}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91b0c7bd-a9cd-43c3-a610-e37d79811a26}, !- Group Rendering Name
  {ee40f5c1-00ef-4168-aec3-d37c495bc064}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {513c2166-d1df-4075-a8cd-a45056885fcd}, !- Handle
  Node 12,                                !- Name
  {58ef2b84-ea90-45cb-8438-e632e6ee0dbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ef2b84-ea90-45cb-8438-e632e6ee0dbf}, !- Handle
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Source Object
  11,                                     !- Outlet Port
  {513c2166-d1df-4075-a8cd-a45056885fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2572fbe2-9552-436c-a617-74df511dad73}, !- Handle
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- HVAC Component
  {b4474069-b3aa-4e50-a640-608d947749e1}; !- Port 1

OS:PortList,
  {32e24282-5df1-41b2-9a96-89a43f8f8b77}, !- Handle
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- HVAC Component
  {2f7ed8d2-1407-40ac-af36-494482f2bac3}; !- Port 1

OS:PortList,
  {4975d20e-8b45-46ba-994d-c96bcec4e779}, !- Handle
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}; !- HVAC Component

OS:Sizing:Zone,
  {4ab5c293-2582-48ea-a3d7-8a58d2ccdb29}, !- Handle
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07d4bfc4-0242-41ea-aa1f-aa1f7293e38e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {c35b06c8-9f82-495f-83d3-e42e73c7f5fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d17f5df-977d-44da-bf91-27413b67418c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d2c1ccd-b931-4e5b-8abb-9280fcc40905}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Handle
  Thermal Zone 13,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7485b1ac-6eef-43b5-8ebc-f46788c39c6b}, !- Zone Air Inlet Port List
  {0d0eb9c4-6795-42e0-84ca-2c284f594f27}, !- Zone Air Exhaust Port List
  {f9a29f04-621c-440c-b294-9a3632629941}, !- Zone Air Node Name
  {674237d0-f23a-4b01-9e3a-a5e37e2a6d6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4eba9cff-d1de-448e-8cf0-7abcd028f0a6}, !- Group Rendering Name
  {f56bd9ae-ff1c-4588-839a-75e46c27a3e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a9bf7b-366d-4ff5-9181-89c839d52cb4}, !- Handle
  Node 13,                                !- Name
  {f9a29f04-621c-440c-b294-9a3632629941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a29f04-621c-440c-b294-9a3632629941}, !- Handle
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Source Object
  11,                                     !- Outlet Port
  {80a9bf7b-366d-4ff5-9181-89c839d52cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7485b1ac-6eef-43b5-8ebc-f46788c39c6b}, !- Handle
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- HVAC Component
  {9e93bed6-87d1-4757-9d58-a930ffd2705a}; !- Port 1

OS:PortList,
  {0d0eb9c4-6795-42e0-84ca-2c284f594f27}, !- Handle
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- HVAC Component
  {f6592439-80ba-4d63-8804-495f0895ced8}; !- Port 1

OS:PortList,
  {674237d0-f23a-4b01-9e3a-a5e37e2a6d6e}, !- Handle
  {62efc49b-909a-43c1-bdca-6d66181dd1da}; !- HVAC Component

OS:Sizing:Zone,
  {dbcb54a9-b608-4934-887f-4ff6e2b9f91e}, !- Handle
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ca93f22-7f76-4315-9572-0afe4d87b7c4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {62efc49b-909a-43c1-bdca-6d66181dd1da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {257c5473-129a-41d5-9bac-4193d29e76de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {973aef53-25d5-46aa-aec5-d2911996b34f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ad3fb94-9f05-47fb-830b-a51522b80eb2}, !- Zone Air Inlet Port List
  {d1563d15-b705-4c8c-933f-5ac24d2d2774}, !- Zone Air Exhaust Port List
  {1e74c4b7-e240-46d7-975d-80d31d528423}, !- Zone Air Node Name
  {91f89e00-b21f-49b6-b073-155882d27ed1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6d1931a-4abd-495e-9e34-1024470bfe66}, !- Group Rendering Name
  {0664898c-e8ab-46df-8660-b2cd33e28085}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcad59ed-799d-4d82-ba2a-54329de433ef}, !- Handle
  Node 14,                                !- Name
  {1e74c4b7-e240-46d7-975d-80d31d528423}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e74c4b7-e240-46d7-975d-80d31d528423}, !- Handle
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Source Object
  11,                                     !- Outlet Port
  {fcad59ed-799d-4d82-ba2a-54329de433ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ad3fb94-9f05-47fb-830b-a51522b80eb2}, !- Handle
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- HVAC Component
  {f7ede4af-04ed-4fb0-98a4-6d09aa4464f8}; !- Port 1

OS:PortList,
  {d1563d15-b705-4c8c-933f-5ac24d2d2774}, !- Handle
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- HVAC Component
  {1a4c74ac-1135-417a-84b4-31600a108788}; !- Port 1

OS:PortList,
  {91f89e00-b21f-49b6-b073-155882d27ed1}, !- Handle
  {2557f044-6c9d-49fd-bd18-82457520fedb}; !- HVAC Component

OS:Sizing:Zone,
  {3d2f34c9-8101-42bf-94a8-d0a52c2dfb00}, !- Handle
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {266c33b9-36d0-4d00-a719-797f4f66f618}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {2557f044-6c9d-49fd-bd18-82457520fedb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52d9c5a0-0cb2-40af-ae25-0386acd4279d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c0e317c-f4e6-467b-b633-0fd806aa008f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Handle
  Thermal Zone 15,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {334c2215-ba1b-4bd7-8f35-f5aa05a7a7ed}, !- Zone Air Inlet Port List
  {5ca44d5c-2349-481c-a0c7-a27964df0a89}, !- Zone Air Exhaust Port List
  {0a81b384-a221-49c8-96be-c294643447a4}, !- Zone Air Node Name
  {143777a1-9d81-44bc-b67e-dc8011286c09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9699c90-7220-4d59-8988-a16e49d8ffec}, !- Group Rendering Name
  {6423d0a5-5df1-4067-862d-cd7587a80d67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5913b6b6-b3fe-43b7-8d85-54530bdc4a8e}, !- Handle
  Node 15,                                !- Name
  {0a81b384-a221-49c8-96be-c294643447a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a81b384-a221-49c8-96be-c294643447a4}, !- Handle
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Source Object
  11,                                     !- Outlet Port
  {5913b6b6-b3fe-43b7-8d85-54530bdc4a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {334c2215-ba1b-4bd7-8f35-f5aa05a7a7ed}, !- Handle
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- HVAC Component
  {74b920ad-d8b7-4759-8d8e-3d77ddcc2423}; !- Port 1

OS:PortList,
  {5ca44d5c-2349-481c-a0c7-a27964df0a89}, !- Handle
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- HVAC Component
  {6ecbd00a-0d98-4f2d-a9e7-b4d676c9a4ef}; !- Port 1

OS:PortList,
  {143777a1-9d81-44bc-b67e-dc8011286c09}, !- Handle
  {73af451a-34d2-4591-a082-3ff7628f965f}; !- HVAC Component

OS:Sizing:Zone,
  {c39a4fd4-0bf1-4e3b-bb31-776ffd76b08a}, !- Handle
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c076833-6d93-4314-9398-bba09cda65af}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {73af451a-34d2-4591-a082-3ff7628f965f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a105759f-1c71-44be-939c-0b054c0b86be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c6e052f-a805-467f-9175-c8089724e954}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Handle
  Thermal Zone 16,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0af2f7d-dfd9-4051-b551-3d5d3d177b9b}, !- Zone Air Inlet Port List
  {c646b34a-86b9-4b88-ac50-660e2fe6cb63}, !- Zone Air Exhaust Port List
  {6a8878fb-b612-4a19-a857-ed5a868a77bc}, !- Zone Air Node Name
  {708cb3a2-a1bf-4fb7-8c5c-4520a3c194ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3588fb71-015a-4d32-9a3b-6fec41825216}, !- Group Rendering Name
  {0fc30250-7266-4cb6-a85a-094fccb88b8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed601b6d-2f34-41d7-be3a-a5aabb383acf}, !- Handle
  Node 16,                                !- Name
  {6a8878fb-b612-4a19-a857-ed5a868a77bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a8878fb-b612-4a19-a857-ed5a868a77bc}, !- Handle
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Source Object
  11,                                     !- Outlet Port
  {ed601b6d-2f34-41d7-be3a-a5aabb383acf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0af2f7d-dfd9-4051-b551-3d5d3d177b9b}, !- Handle
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- HVAC Component
  {a799e56c-a1b8-4e9e-840f-167479967932}; !- Port 1

OS:PortList,
  {c646b34a-86b9-4b88-ac50-660e2fe6cb63}, !- Handle
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- HVAC Component
  {3db9caae-3428-46b0-a38d-d47b6baca207}; !- Port 1

OS:PortList,
  {708cb3a2-a1bf-4fb7-8c5c-4520a3c194ba}, !- Handle
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}; !- HVAC Component

OS:Sizing:Zone,
  {75fe966b-90e4-4bed-8acd-18f161c44895}, !- Handle
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1bbaeef-8dfb-4df5-8b70-f9aa20ba65c9}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1dc55980-50aa-4eca-9e36-82bb2303ff4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {768d5592-2a08-458d-b517-2b9dc5ae0b56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a807dd1e-2191-4014-af4d-9fc098d99eac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Handle
  Thermal Zone 17,                        !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0da901e-c4a6-4bae-b495-88d57854c7c8}, !- Zone Air Inlet Port List
  {1bcd35fe-3aa9-416e-a547-f52885b21cac}, !- Zone Air Exhaust Port List
  {f71a99ed-4a0c-47fd-98d3-1003f8926732}, !- Zone Air Node Name
  {b73a2e70-a14b-48df-bb49-03e6316c9830}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02f6d52b-633a-4741-a469-eacd585caeee}, !- Group Rendering Name
  {800883b3-684d-4946-9169-507cfb9c714a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1adc2976-04c5-483f-b79f-2f6315139d55}, !- Handle
  Node 17,                                !- Name
  {f71a99ed-4a0c-47fd-98d3-1003f8926732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f71a99ed-4a0c-47fd-98d3-1003f8926732}, !- Handle
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Source Object
  11,                                     !- Outlet Port
  {1adc2976-04c5-483f-b79f-2f6315139d55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0da901e-c4a6-4bae-b495-88d57854c7c8}, !- Handle
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- HVAC Component
  {32bd2d20-1d4b-4edc-bf40-1406dcf41f36}; !- Port 1

OS:PortList,
  {1bcd35fe-3aa9-416e-a547-f52885b21cac}, !- Handle
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- HVAC Component
  {b7686361-1ea4-42d3-afa4-9d6071af694f}; !- Port 1

OS:PortList,
  {b73a2e70-a14b-48df-bb49-03e6316c9830}, !- Handle
  {954ff656-3a78-426e-ad7a-9198523d162b}; !- HVAC Component

OS:Sizing:Zone,
  {5379204d-e86a-43b9-a666-54e9e3f2a90f}, !- Handle
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {098fbc2a-2248-4e5c-a3e5-65c4a36c6b4a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {954ff656-3a78-426e-ad7a-9198523d162b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43b9f7c4-18ed-456e-8889-1b0dae124a87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ec53f35f-faae-43e7-9752-9c68032a159c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ead6722-c7b2-4b00-87b6-d38750231327}, !- Zone Air Inlet Port List
  {59b67aae-3e86-4eac-a099-856d34b69a3b}, !- Zone Air Exhaust Port List
  {bf808ba6-02ef-4d42-b1af-34cec20e3591}, !- Zone Air Node Name
  {16006dda-a1bc-43ca-ac99-4837b7b317ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9735f0f-486c-418d-81b6-f274365262d5}, !- Group Rendering Name
  {f4b62380-621a-4501-8c4d-3c443f07ba2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1ca4b3d-af2b-4aae-a85e-b4ab5baa503b}, !- Handle
  Node 18,                                !- Name
  {bf808ba6-02ef-4d42-b1af-34cec20e3591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf808ba6-02ef-4d42-b1af-34cec20e3591}, !- Handle
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Source Object
  11,                                     !- Outlet Port
  {e1ca4b3d-af2b-4aae-a85e-b4ab5baa503b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ead6722-c7b2-4b00-87b6-d38750231327}, !- Handle
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- HVAC Component
  {745625a0-6dd9-4167-b883-81c0520ebcb8}; !- Port 1

OS:PortList,
  {59b67aae-3e86-4eac-a099-856d34b69a3b}, !- Handle
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- HVAC Component
  {d8aa3b50-639c-42d0-8042-870bb0f7fc80}; !- Port 1

OS:PortList,
  {16006dda-a1bc-43ca-ac99-4837b7b317ce}, !- Handle
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}; !- HVAC Component

OS:Sizing:Zone,
  {38d2878a-711b-49b0-8ec7-d4c2e0ca41a1}, !- Handle
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e300247-50fd-457f-928d-bd586e991170}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {dd4e85a4-be1c-4499-9b3a-f42689327a42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {985a50e0-0383-4bca-a39f-76d032f9660a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {152fa27d-a9b7-41ba-9cf2-978119fd3f54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86d32b17-419c-4ef1-970c-732ee35c6421}, !- Zone Air Inlet Port List
  {204d53dc-76d1-444b-9603-1592e1f86b64}, !- Zone Air Exhaust Port List
  {83c34964-debc-4bf7-b4bf-b333d34fbcc2}, !- Zone Air Node Name
  {713fdc74-80ff-42ef-98c4-ea46bb73efcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc4e54f8-b4f9-4f8e-abb8-67e0bc98d5a7}, !- Group Rendering Name
  {ea510ae6-bf79-43c3-a698-87460a6526b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeba5446-4c6b-4967-a45f-2536d05b3a83}, !- Handle
  Node 19,                                !- Name
  {83c34964-debc-4bf7-b4bf-b333d34fbcc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c34964-debc-4bf7-b4bf-b333d34fbcc2}, !- Handle
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Source Object
  11,                                     !- Outlet Port
  {aeba5446-4c6b-4967-a45f-2536d05b3a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86d32b17-419c-4ef1-970c-732ee35c6421}, !- Handle
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- HVAC Component
  {f926fbb1-6b60-46f0-9941-73085ef58c6b}; !- Port 1

OS:PortList,
  {204d53dc-76d1-444b-9603-1592e1f86b64}, !- Handle
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- HVAC Component
  {cea657ce-9448-413e-b2b7-32b979cc2cbd}; !- Port 1

OS:PortList,
  {713fdc74-80ff-42ef-98c4-ea46bb73efcb}, !- Handle
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}; !- HVAC Component

OS:Sizing:Zone,
  {82ff78e1-7fd9-46b9-bec9-d931a8fdb2cb}, !- Handle
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2cba2d9-a1e2-4c9b-907b-b5b9c6243fc6}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a9e1964f-bcd2-4802-b2fd-4d0c945801fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a6b48b-dcc5-4f41-836c-026b4923adbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be31b090-1129-4401-8270-e431109882ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5095515e-d05e-40af-a364-045357f49b01}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05412ba4-a30a-49c0-8a46-926977f84e7e}, !- Zone Air Inlet Port List
  {1b1e7f0a-69c1-4736-98b4-d8bbe35c7806}, !- Zone Air Exhaust Port List
  {c25822c9-a0a6-418a-b70b-a35fae5ece1c}, !- Zone Air Node Name
  {c6dd28d2-e5a0-438c-8b4f-bd20dc53d8b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a727318-9ba9-42c3-ac68-d817a6d4cb0b}, !- Group Rendering Name
  {0c16d507-3102-43cb-8004-e30d088ee77d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7187ecce-14e3-42ee-b21e-7361d9428f78}, !- Handle
  Node 20,                                !- Name
  {c25822c9-a0a6-418a-b70b-a35fae5ece1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c25822c9-a0a6-418a-b70b-a35fae5ece1c}, !- Handle
  {5095515e-d05e-40af-a364-045357f49b01}, !- Source Object
  11,                                     !- Outlet Port
  {7187ecce-14e3-42ee-b21e-7361d9428f78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05412ba4-a30a-49c0-8a46-926977f84e7e}, !- Handle
  {5095515e-d05e-40af-a364-045357f49b01}, !- HVAC Component
  {feff458a-96cb-4dd6-9fec-37542737285b}; !- Port 1

OS:PortList,
  {1b1e7f0a-69c1-4736-98b4-d8bbe35c7806}, !- Handle
  {5095515e-d05e-40af-a364-045357f49b01}, !- HVAC Component
  {b593cd3a-df4a-4e41-bd12-26b88ae5f861}; !- Port 1

OS:PortList,
  {c6dd28d2-e5a0-438c-8b4f-bd20dc53d8b3}, !- Handle
  {5095515e-d05e-40af-a364-045357f49b01}; !- HVAC Component

OS:Sizing:Zone,
  {9002f733-7e2a-4d5e-8905-8639f7716a48}, !- Handle
  {5095515e-d05e-40af-a364-045357f49b01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fbd5d98c-816d-40ee-b469-b29c3311fe65}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {5095515e-d05e-40af-a364-045357f49b01}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f40e5092-2457-4bf8-a562-52f6f4048418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dac32d3c-c2ad-4704-8600-184940e0e059}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f57ddb7-5d64-4e2d-ae4a-ee644a035524}, !- Zone Air Inlet Port List
  {99e2a983-f8b9-4795-a155-35adfc94fde1}, !- Zone Air Exhaust Port List
  {56ee90c7-cf11-4cb3-b59d-0c905a349166}, !- Zone Air Node Name
  {9b9e6939-e1b8-420e-8cb9-c7ffc13c4ebf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7ebee1f-06a2-4378-b4e0-745ed238d0eb}, !- Group Rendering Name
  {dacca83c-cc49-4d8b-ae37-40bcdf277064}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3e6d4ff-8854-4c21-b6e1-405e0bfc38d2}, !- Handle
  Node 21,                                !- Name
  {56ee90c7-cf11-4cb3-b59d-0c905a349166}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56ee90c7-cf11-4cb3-b59d-0c905a349166}, !- Handle
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Source Object
  11,                                     !- Outlet Port
  {a3e6d4ff-8854-4c21-b6e1-405e0bfc38d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f57ddb7-5d64-4e2d-ae4a-ee644a035524}, !- Handle
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- HVAC Component
  {d27b96df-32d7-44fb-b972-0d6c7a496fa1}; !- Port 1

OS:PortList,
  {99e2a983-f8b9-4795-a155-35adfc94fde1}, !- Handle
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- HVAC Component
  {1560498c-a257-4119-bebc-fb748f4aff28}; !- Port 1

OS:PortList,
  {9b9e6939-e1b8-420e-8cb9-c7ffc13c4ebf}, !- Handle
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}; !- HVAC Component

OS:Sizing:Zone,
  {de5baab3-839f-48c7-9dcd-43f4f79c8152}, !- Handle
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b3f2014-48db-4cb7-ad68-048dd6e1e766}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {86cebfc1-6187-42d9-8e08-c58c3effd7d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ee21af-a7ae-40e4-960b-400fcf244019}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ab1040d-51a6-4904-b840-34d6d042f8ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f127990-7cfb-4917-b551-b6a4bde6b673}, !- Zone Air Inlet Port List
  {675cf145-4c74-489c-b280-57ddd01d790e}, !- Zone Air Exhaust Port List
  {ec635a58-7294-48d1-9bf5-5a8c3fb4e680}, !- Zone Air Node Name
  {11f81e6c-d2d3-40e4-98d9-9220f6e9ca35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7b6888f-cd6b-4166-aaa9-3ad79477ae19}, !- Group Rendering Name
  {5acff903-5287-4d95-b99d-142226be6aad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17d28c30-1920-47b5-b8c0-fc3900a33dae}, !- Handle
  Node 22,                                !- Name
  {ec635a58-7294-48d1-9bf5-5a8c3fb4e680}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec635a58-7294-48d1-9bf5-5a8c3fb4e680}, !- Handle
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- Source Object
  11,                                     !- Outlet Port
  {17d28c30-1920-47b5-b8c0-fc3900a33dae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f127990-7cfb-4917-b551-b6a4bde6b673}, !- Handle
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- HVAC Component
  {e1bf01e3-e2c8-42d2-9846-b438d7709309}; !- Port 1

OS:PortList,
  {675cf145-4c74-489c-b280-57ddd01d790e}, !- Handle
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- HVAC Component
  {aafd369e-41d1-4da3-addb-30fb5ee75135}; !- Port 1

OS:PortList,
  {11f81e6c-d2d3-40e4-98d9-9220f6e9ca35}, !- Handle
  {cd8e6952-08c1-4ede-8717-e923b665093c}; !- HVAC Component

OS:Sizing:Zone,
  {a52ae179-b65b-4b97-ad66-f0ef5c34b4cf}, !- Handle
  {cd8e6952-08c1-4ede-8717-e923b665093c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
